{
  "source_pdf": "csf-shunt--medtronic--stratamr-valves-and-shunts--510k.pdf",
  "clearance_number": "K152700",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Medtronic StrataMR™ valves are implantable adjustable valves for the management of\nhydrocephalus. The valves and their associated catheters drain Cerebrospinal Fluid (CSF) from\nthe ventricles in the brain into the peritoneal cavity or the right atrium of the heart, where it is\nabsorbed by the body. The Medtronic StrataMR™ valve incorporates a ball and cone pressure\nvalve in series with a normally closed siphon control mechanism. Flow control is achieved and\nretrograde flow is prevented by combined resistance of the ball and cone and siphon control\ndiaphragm. Before and after implantation, the pressure/flow characteristics of the Medtronic\nStrataMR™ valve can by modified by means of a magnetic adjustment tool.\n1 of 7 | Pag e\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nIndications for Use:\nThe Medtronic StrataMR™ valves and shunts are designed to provide continuous cerebrospinal\nfluid (CSF) flow from the ventricles of the brain into the right atrium of the heart or the peritoneal\ncavity. The design enables the physician to non-invasively adjust valve pressure/performance\nlevel pre- and post-implantation by using magnetic adjustment tools without the need for\nradiographic confirmation.\nSummary of Technological Characteristics Compared to the Predicate Device:\nThe StrataMR™ valve incorporates the same basic technological characteristics as the\npredicate device, which include: (1) adjustable magnetic valve mechanism with five discrete\npressure level settings, (2) occluders for selective flushing, (3) plastic needle guard base, (4)\ncentral reservoir, which may be injected with a 25-gauge or smaller non-coring needle, (5)\nradiopaque tantalum-impregnated direction arrow for showing flow direction, (6) indicators for\nvalve performance level identification (discernible by x-ray), and (7) integrated siphon control\nmechanism (Delta Chamber). Both StrataMR™ and the predicate device are fabricated with a\nmolded polypropylene base invested in a silicone elastomer housing with a concave bottom.\nChanges to the device design relative to the predicate did not affect the fundamental\ntechnology, but were made to improve resistance to adjustment during MR exposure. These\nchanges include:\n Modifications to the geometries and specific material formulations of internal valve\nmechanism components\n Modifications to the ergonomics of the adjustment tools and incorporation of a stronger\nadjustment tool magnet to accommodate the changes to the valve mechanism\nBench Testing:\nThe following bench testing was submitted in support of substantial equivalence.\nTest Test Method Summary Results\nResistance to leakage was measured using air.\nResistance to The valves were required to show no leakage\nleakage for 5 minutes with a differential pressure from\ninside to outside of 1 m H O.\n2\nAll valves met acceptance\nReservoir domes were required to show no criteria, demonstrating that there\nReservoir dome\nleakage when repeatedly punctured with a non- are no concerns regarding valve\nneedle puncture\ncoring needle under pressure. integrity/ leakage relative to the\npredicate device.\nTension was applied in the flow direction,\nleading to an elongation of the shunt of 10% or\nDynamic breaking\na maximum force of 5 N. Shunts were required\nstrength\nto exhibit no break, rupture or disconnection\nafter 100,000 cycles 1.0 ± 0.2 Hz.\n2 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Resistance to\nleakage | Resistance to leakage was measured using air.\nThe valves were required to show no leakage\nfor 5 minutes with a differential pressure from\ninside to outside of 1 m H O.\n2 | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding valve\nintegrity/ leakage relative to the\npredicate device. |\n| Reservoir dome\nneedle puncture | Reservoir domes were required to show no\nleakage when repeatedly punctured with a non-\ncoring needle under pressure. |  |\n| Dynamic breaking\nstrength | Tension was applied in the flow direction,\nleading to an elongation of the shunt of 10% or\na maximum force of 5 N. Shunts were required\nto exhibit no break, rupture or disconnection\nafter 100,000 cycles 1.0 ± 0.2 Hz. |  |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nTest Test Method Summary Results\nPressure/flow performance was tested\naccording to ISO 7197:2006. The measured\nPressure/flow\npressure has to remain inside the\nmanufacturer’s specifications.\nThis test compared valve pressure at -50 cm\nSiphon control\nhydrostatic pressure with valve pressure at 0 cm\ndevice casing\nhydrostatic pressure. The difference was\neffect\nrequired to meet manufacturer’s specifications.\nAfter application of positive pressure of 1 m\nAbility to withstand water to the open shunt per ISO 7197:2006, All valves met acceptance\noverpressure valves were required to meet pre-established criteria, demonstrating that there\npressure/flow specifications. are no concerns regarding\npressure/flow performance\nrelative to the predicate device.\nAfter application of positive pressure of 2 m\nwater per ISO 7197:2006, valves were required\nBursting pressure\nto meet pre-established pressure/flow\nspecifications.\nValves were placed in a water bath with a\ntemperature of 37°C ± 5 while pumping water\nthrough the valves at an average flow rate of 20\nLong term stability\nmL/h for 28 days. During this time, valves were\nrequired to maintain pre-established\npressure/flow specifications.\nAll valves met acceptance\nValves underwent X-ray imaging. The valve criteria, demonstrating that there\nIdentification of identification markers must be visible and the are no concerns regarding\nshunts in vivo valve setting must be readable in the X-ray identification of the valve via X-\nimages. ray relative to the predicate\ndevice.\nValves were exposed to multiple MRI exposures\nAll valves met acceptance\nin clinically relevant orientation. After MRI\ncriteria, demonstrating that there\nPost-MRI exposure, valves were required to: (1) maintain\nare no concerns regarding valve\nfunctional testing the pre-conditioning pressure setting, (2) be\nperformance after MRI exposure\nable to be read and adjusted, and (3) meet pre-\nrelative to the predicate device.\nestablished pressure/flow specifications.\n3 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Pressure/flow | Pressure/flow performance was tested\naccording to ISO 7197:2006. The measured\npressure has to remain inside the\nmanufacturer’s specifications. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding\npressure/flow performance\nrelative to the predicate device. |\n| Siphon control\ndevice casing\neffect | This test compared valve pressure at -50 cm\nhydrostatic pressure with valve pressure at 0 cm\nhydrostatic pressure. The difference was\nrequired to meet manufacturer’s specifications. |  |\n| Ability to withstand\noverpressure | After application of positive pressure of 1 m\nwater to the open shunt per ISO 7197:2006,\nvalves were required to meet pre-established\npressure/flow specifications. |  |\n| Bursting pressure | After application of positive pressure of 2 m\nwater per ISO 7197:2006, valves were required\nto meet pre-established pressure/flow\nspecifications. |  |\n| Long term stability | Valves were placed in a water bath with a\ntemperature of 37°C ± 5 while pumping water\nthrough the valves at an average flow rate of 20\nmL/h for 28 days. During this time, valves were\nrequired to maintain pre-established\npressure/flow specifications. |  |\n| Identification of\nshunts in vivo | Valves underwent X-ray imaging. The valve\nidentification markers must be visible and the\nvalve setting must be readable in the X-ray\nimages. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding\nidentification of the valve via X-\nray relative to the predicate\ndevice. |\n| Post-MRI\nfunctional testing | Valves were exposed to multiple MRI exposures\nin clinically relevant orientation. After MRI\nexposure, valves were required to: (1) maintain\nthe pre-conditioning pressure setting, (2) be\nable to be read and adjusted, and (3) meet pre-\nestablished pressure/flow specifications. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding valve\nperformance after MRI exposure\nrelative to the predicate device. |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nTest Test Method Summary Results\nIn all cases evaluators were able\nto successfully read and adjust\nDesign validation Surgeon evaluators read and adjusted valves, the valves, demonstrating that\ntesting both prior to and after implantation in cadavers. there are no concerns related to\nvalve readability/ adjustability\nrelative to the predicate device.\nTest results demonstrated that\n- Magnetically induced displacement force\nStrataMR valves are MR\ntesting per ASTM F2052-15\nconditional and that there are not\n- Magnetically induced torque testing per\nMRI safety concerns relative to\nMRI safety testing ASTM F2213-06\nthe predicate device when\n- Radio frequency induced heating testing per\nscanned according to the MR\nASTM F2182-11a\nconditions specified in the\n- Image artifact testing per ASTM F2119-07\nlabeling.\nIn all cases, the results of bench testing met applicable pre-established acceptance criteria and\nraised no concerns regarding safety and effectiveness relative to the predicate device.\nTherefore, the bench testing summarized above supports the substantial equivalence of\nStrataMR™ and the predicate device.\nBiocompatibility Testing:\nThe following biocompatibility testing was submitted in support of substantial equivalence.\nStrataMR Shunt\nTest Test Method Summary Results\nPass\nTest method: per ISO 10993-5:2009\nExtract showed no\nISO MEM Elution using L929 cells in triplicate.\nevidence of causing cell\nExtracted at 37°C for 24 hr in MEM and incubated\nCytotoxicity lysis or toxicity (score = 0).\nat 37°C for 48 hr). Examined microscopically for\nTest article met\nabnormal cell morphology and cellular\nrequirements of the test\ndegeneration.\n(score ≤ 2).\nTest method: per ISO 10993-10:2010\nPass\nISO Intracutaneous Study in Rabbits. Extracted\nScores = 0.0 for saline and\nseparately in sodium chloride (saline) and\nIrritation 0.1 for oil. Extracts met\nsesame oil at 70°C for 24 hr. Observations for\nrequirements of the test\nerythema and edema conducted at 24, 48, and\n(score of 1.0 or less).\n72 hr after injection.\n4 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Design validation\ntesting | Surgeon evaluators read and adjusted valves,\nboth prior to and after implantation in cadavers. | In all cases evaluators were able\nto successfully read and adjust\nthe valves, demonstrating that\nthere are no concerns related to\nvalve readability/ adjustability\nrelative to the predicate device. |\n| MRI safety testing | - Magnetically induced displacement force\ntesting per ASTM F2052-15\n- Magnetically induced torque testing per\nASTM F2213-06\n- Radio frequency induced heating testing per\nASTM F2182-11a\n- Image artifact testing per ASTM F2119-07 | Test results demonstrated that\nStrataMR valves are MR\nconditional and that there are not\nMRI safety concerns relative to\nthe predicate device when\nscanned according to the MR\nconditions specified in the\nlabeling. |\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Cytotoxicity | Test method: per ISO 10993-5:2009\nISO MEM Elution using L929 cells in triplicate.\nExtracted at 37°C for 24 hr in MEM and incubated\nat 37°C for 48 hr). Examined microscopically for\nabnormal cell morphology and cellular\ndegeneration. | Pass\nExtract showed no\nevidence of causing cell\nlysis or toxicity (score = 0).\nTest article met\nrequirements of the test\n(score ≤ 2). |\n| Irritation | Test method: per ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for\nerythema and edema conducted at 24, 48, and\n72 hr after injection. | Pass\nScores = 0.0 for saline and\n0.1 for oil. Extracts met\nrequirements of the test\n(score of 1.0 or less). |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Shunt\nTest Test Method Summary Results\nTest method: per ISO 10993-11:2006\nPass\nISO Systemic Toxicity Study in Mice. Extracted\nNo mortality or evidence of\nseparately in sodium chloride (saline) and\nAcute systemic toxicity systemic toxicity from\nsesame oil at 70°C for 24 hr. Observations for\nextracts. Extracts met\nsigns of systemic toxicity conducted at times 0, 4,\nrequirements of the test.\n24, 48, and 72 hrs after injection.\nPass\nTotal temperature rise\nduring 3 hr period was\nTest method: per ISO 10993-11:2006 & USP\n0.5°C (max rise of 0.2°,\n<151>\n0.2°, and 0.1°C for three\nUSP Material-Mediated Pyrogen Study. Extracted\nMaterial-mediated rabbits). Test article judged\nin sterile, nonpyrogenic sodium chloride (saline)\npyrogenicity study nonpyrogenic. Total temp\nat 70°C for 24 hr. Rectal temperatures measured\nrise within acceptable USP\nprior to injection and at 30 min intervals between\nlimits (no single animal\n1 and 3 hours after injection.\nshowed rise of ≥0.5°C and\ntotal temp rise was not\n>3.3°C).\nPass\nTest method: per ISO 10993-10:2010\nTest article not a sensitizer\nISO Guinea Pig Maximization Test. Extracted\n(grade = 0 for saline and\nseparately in sodium chloride (saline) and\nSensitization oil). Extracts showed no\nsesame oil at 70°C for 24 hr. Sites were scored\nevidence of causing\nfor dermal reactions at 24 and 48 hr after\ndelayed dermal contact\nchallenge patch removal.\nsensitization.\nTest method: per ISO 10993-3:2003 Pass\nBacterial Reverse Mutation Study (AMES) using Both extracts\nSalmonella typhimurium strains TA98, TA100, nonmutagenic to all test\nTA1535, TA1537, and Escherichia coli strain strains (no case of ≥ 2-fold\nWP2uvrA, with and without metabolic activation. increase in mean number\nExtracted separately in 95% ethanol and saline at of revertants for TA98,\n70°C for 24 hr. Mean number of revertants for TA100, and WP2uvrA; no\ntest plates compared to mean number for case of ≥ 3-fold increase\nnegative controls after 2 days incubation at 37°C. for TA1535 and TA1537).\nGenotoxicity\nTest method: per ISO 10993-3:2003 Pass\nMouse Lymphoma Assay using L5178Y/TK+/- cell Both extracts not\nline, heterozygous at thymidine (TK) locus, with mutagenic. Extracts did\nand without metabolic activation. Extracted not cause a ≥ 2-fold\nseparately in RPMI culture medium (37°C for 72 increase in mean mutant\n0\nhr) and 95% ethanol (70°C for 24 hr). frequency.\nTest method: per ISO 10993-3:2003 Pass\nMouse Peripheral Blood Micronucleus Study to Test article did not induce\n5 of 7 | Pag e\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Acute systemic toxicity | Test method: per ISO 10993-11:2006\nISO Systemic Toxicity Study in Mice. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for\nsigns of systemic toxicity conducted at times 0, 4,\n24, 48, and 72 hrs after injection. | Pass\nNo mortality or evidence of\nsystemic toxicity from\nextracts. Extracts met\nrequirements of the test. |\n| Material-mediated\npyrogenicity study | Test method: per ISO 10993-11:2006 & USP\n<151>\nUSP Material-Mediated Pyrogen Study. Extracted\nin sterile, nonpyrogenic sodium chloride (saline)\nat 70°C for 24 hr. Rectal temperatures measured\nprior to injection and at 30 min intervals between\n1 and 3 hours after injection. | Pass\nTotal temperature rise\nduring 3 hr period was\n0.5°C (max rise of 0.2°,\n0.2°, and 0.1°C for three\nrabbits). Test article judged\nnonpyrogenic. Total temp\nrise within acceptable USP\nlimits (no single animal\nshowed rise of ≥0.5°C and\ntotal temp rise was not\n>3.3°C). |\n| Sensitization | Test method: per ISO 10993-10:2010\nISO Guinea Pig Maximization Test. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Sites were scored\nfor dermal reactions at 24 and 48 hr after\nchallenge patch removal. | Pass\nTest article not a sensitizer\n(grade = 0 for saline and\noil). Extracts showed no\nevidence of causing\ndelayed dermal contact\nsensitization. |\n| Genotoxicity | Test method: per ISO 10993-3:2003\nBacterial Reverse Mutation Study (AMES) using\nSalmonella typhimurium strains TA98, TA100,\nTA1535, TA1537, and Escherichia coli strain\nWP2uvrA, with and without metabolic activation.\nExtracted separately in 95% ethanol and saline at\n70°C for 24 hr. Mean number of revertants for\ntest plates compared to mean number for\nnegative controls after 2 days incubation at 37°C. | Pass\nBoth extracts\nnonmutagenic to all test\nstrains (no case of ≥ 2-fold\nincrease in mean number\nof revertants for TA98,\nTA100, and WP2uvrA; no\ncase of ≥ 3-fold increase\nfor TA1535 and TA1537). |\n|  | Test method: per ISO 10993-3:2003\nMouse Lymphoma Assay using L5178Y/TK+/- cell\nline, heterozygous at thymidine (TK) locus, with\nand without metabolic activation. Extracted\nseparately in RPMI culture medium (37°C for 72\n0\nhr) and 95% ethanol (70°C for 24 hr). | Pass\nBoth extracts not\nmutagenic. Extracts did\nnot cause a ≥ 2-fold\nincrease in mean mutant\nfrequency. |\n|  | Test method: per ISO 10993-3:2003\nMouse Peripheral Blood Micronucleus Study to | Pass\nTest article did not induce |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Shunt\nTest Test Method Summary Results\ndetermine cytogenetic damage resulting in micronuclei in mice. No\nmicronuclei in mouse peripheral blood. Extracted significant increase in %\nseparately in sodium chloride (saline) and micronucleated\nsesame oil at 70°C for 24 hr. Mice injected reticulocytes for both\nintraperitoneally for 3 days and observed for extracts. No biologically\ngeneral health. Blood collected on day 4 to relevant changes in %\nevaluate reticulocytes for micronuclei. reticulocytes.\nPass\nTest method: per ISO 10993-11:2006\nExtract did not produce\nISO Four Week Toxicity Study in Rat, Repeated\nsystemic toxicity in rats.\nParenteral Administration of Two Extracts.\nClinical observations, body\nExtracted separately in sodium chloride (saline)\nweights, hematology,\nand sesame oil at 70°C for 24 hr. Daily IV\nclinical chemistry, necropsy\nSubchronic/subacute injections of saline extract and intraperitoneal\nresults, organ weights,\ntoxicity injections of oil extract on days 1, 4, 8, 12, 15, 19,\norgan/body weight ratios,\n22, and 26. Observed daily for general health and\nand organ/brain weight\nweekly for detailed health exams. Body weight\nratios were similar between\nmeasured at days 0, 8, 15, 22, 28, and 29. Blood\ntest and control groups. No\nsamples taken on day 29 for hematology and\nmicroscopic changes due\nclinical chemistry.\nto test article.\nPass\nMacroscopic reaction not\nTest method: per ISO 10993-6:2007 significant compared to\nISO Subcutaneous Implantation Study in Rabbits, negative control article.\n13 Weeks. StrataMR with catheter injected Microscopic evaluation\nImplantation\nsubcutaneously for 13 weeks. Implant sites score = 2.3 compared to\nexamined macroscopically and microscopically to control. Test article\ndefine any tissue response. classified as nonirritant\ncompared to negative\ncontrol (score = 0.0-2.9)\nStrataMR Adjustment Tools Components\nTest Test Method Summary Results\nPass\nTest articles: adjustor, locator, and indicator\nExtracts showed no\nhousings\nevidence of causing\nTest method: per ISO 10993-5:2009\ncell lysis or toxicity\nCytotoxicity ISO MEM Elution using L929 cells in triplicate.\n(scores = 0). Test\nExtracted at 37°C for 24 hr in MEM and incubated at\narticles met\n37°C for 48 hr). Examined microscopically for\nrequirements of the\nabnormal cell morphology and cellular degeneration.\ntest (score ≤ 2).\n6 of 7 | Pag e\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n|  | determine cytogenetic damage resulting in\nmicronuclei in mouse peripheral blood. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Mice injected\nintraperitoneally for 3 days and observed for\ngeneral health. Blood collected on day 4 to\nevaluate reticulocytes for micronuclei. | micronuclei in mice. No\nsignificant increase in %\nmicronucleated\nreticulocytes for both\nextracts. No biologically\nrelevant changes in %\nreticulocytes. |\n| Subchronic/subacute\ntoxicity | Test method: per ISO 10993-11:2006\nISO Four Week Toxicity Study in Rat, Repeated\nParenteral Administration of Two Extracts.\nExtracted separately in sodium chloride (saline)\nand sesame oil at 70°C for 24 hr. Daily IV\ninjections of saline extract and intraperitoneal\ninjections of oil extract on days 1, 4, 8, 12, 15, 19,\n22, and 26. Observed daily for general health and\nweekly for detailed health exams. Body weight\nmeasured at days 0, 8, 15, 22, 28, and 29. Blood\nsamples taken on day 29 for hematology and\nclinical chemistry. | Pass\nExtract did not produce\nsystemic toxicity in rats.\nClinical observations, body\nweights, hematology,\nclinical chemistry, necropsy\nresults, organ weights,\norgan/body weight ratios,\nand organ/brain weight\nratios were similar between\ntest and control groups. No\nmicroscopic changes due\nto test article. |\n| Implantation | Test method: per ISO 10993-6:2007\nISO Subcutaneous Implantation Study in Rabbits,\n13 Weeks. StrataMR with catheter injected\nsubcutaneously for 13 weeks. Implant sites\nexamined macroscopically and microscopically to\ndefine any tissue response. | Pass\nMacroscopic reaction not\nsignificant compared to\nnegative control article.\nMicroscopic evaluation\nscore = 2.3 compared to\ncontrol. Test article\nclassified as nonirritant\ncompared to negative\ncontrol (score = 0.0-2.9) |\n\n| StrataMR Adjustment Tools Components |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Cytotoxicity | Test articles: adjustor, locator, and indicator\nhousings\nTest method: per ISO 10993-5:2009\nISO MEM Elution using L929 cells in triplicate.\nExtracted at 37°C for 24 hr in MEM and incubated at\n37°C for 48 hr). Examined microscopically for\nabnormal cell morphology and cellular degeneration. | Pass\nExtracts showed no\nevidence of causing\ncell lysis or toxicity\n(scores = 0). Test\narticles met\nrequirements of the\ntest (score ≤ 2). |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Adjustment Tools Components\nTest Test Method Summary Results\nPass\nTest article: adjustor housing\nScores = 0.0 for\nTest method: per ISO 10993-10:2010\nsaline and 0.2 for oil.\nISO Intracutaneous Study in Rabbits. Extracted\nIrritation Extracts met\nseparately in sodium chloride (saline) and sesame\nrequirements of the\noil at 70°C for 24 hr. Observations for erythema and\ntest (score of 1.0 or\nedema conducted at 24, 48, and 72 hr after injection.\nless).\nTest article: adjustor housing No mortality or\nTest method: per ISO 10993-11:2006 evidence of systemic\nExtracted separately in sodium chloride (saline) and toxicity from extracts.\nAcute systemic toxicity\nsesame oil at 70°C for 24 hr. Observations for signs Extracts met\nof systemic toxicity conducted at times 0, 4, 24, 48, requirements of the\nand 72 hrs after injection. test.\nPass\nTest article: adjustor housing\nTest article not a\nTest method: per ISO 10993-10:2010\nsensitizer (grade = 0\nISO Guinea Pig Maximization Test. Extracted\nfor saline and oil).\nSensitization separately in sodium chloride (saline) and sesame\nExtracts showed no\noil at 70°C for 24 hr. Sites were scored for dermal\nevidence of causing\nreactions at 24 and 48 hr after challenge patch\ndelayed dermal\nremoval.\ncontact sensitization.\nIn all cases, StrataMR™ valves and adjustment tools passed biocompatibility testing,\ndemonstrating that the StrataMR™ design does not raise any biocompatibility concerns relative\nto the predicate device. Therefore, the biocompatibility testing summarized above supports the\nsubstantial equivalence of StrataMR™ to the predicate device.\nConclusion:\nBased on the indications for use, design and technology similarities, and performance testing\nperformed on the proposed device, it can be concluded that the Medtronic StrataMR™ valves\nand shunts are substantially equivalent to the Strata II Valves cleared under K060681.\n7 of 7 | Pag e\n\n| StrataMR Adjustment Tools Components |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Irritation | Test article: adjustor housing\nTest method: per ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits. Extracted\nseparately in sodium chloride (saline) and sesame\noil at 70°C for 24 hr. Observations for erythema and\nedema conducted at 24, 48, and 72 hr after injection. | Pass\nScores = 0.0 for\nsaline and 0.2 for oil.\nExtracts met\nrequirements of the\ntest (score of 1.0 or\nless). |\n| Acute systemic toxicity | Test article: adjustor housing\nTest method: per ISO 10993-11:2006\nExtracted separately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for signs\nof systemic toxicity conducted at times 0, 4, 24, 48,\nand 72 hrs after injection. | No mortality or\nevidence of systemic\ntoxicity from extracts.\nExtracts met\nrequirements of the\ntest. |\n| Sensitization | Test article: adjustor housing\nTest method: per ISO 10993-10:2010\nISO Guinea Pig Maximization Test. Extracted\nseparately in sodium chloride (saline) and sesame\noil at 70°C for 24 hr. Sites were scored for dermal\nreactions at 24 and 48 hr after challenge patch\nremoval. | Pass\nTest article not a\nsensitizer (grade = 0\nfor saline and oil).\nExtracts showed no\nevidence of causing\ndelayed dermal\ncontact sensitization. |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:46)(cid:20)(cid:24)(cid:21)(cid:26)(cid:19)(cid:19)\nDevice Name\n(cid:48)(cid:72)(cid:71)(cid:87)(cid:85)(cid:82)(cid:81)(cid:76)(cid:70)(cid:3)(cid:54)(cid:87)(cid:85)(cid:68)(cid:87)(cid:68)(cid:48)(cid:53)(cid:140)(cid:3)(cid:57)(cid:68)(cid:79)(cid:89)(cid:72)(cid:86)(cid:3)(cid:68)(cid:81)(cid:71)(cid:3)(cid:54)(cid:75)(cid:88)(cid:81)(cid:87)(cid:86)\nIndications for Use (Describe)\n(cid:55)(cid:75)(cid:72)(cid:3)(cid:48)(cid:72)(cid:71)(cid:87)(cid:85)(cid:82)(cid:81)(cid:76)(cid:70)(cid:3)(cid:54)(cid:87)(cid:85)(cid:68)(cid:87)(cid:68)(cid:48)(cid:53)(cid:140)(cid:3)(cid:57)(cid:68)(cid:79)(cid:89)(cid:72)(cid:86)(cid:3)(cid:68)(cid:81)(cid:71)(cid:3)(cid:54)(cid:75)(cid:88)(cid:81)(cid:87)(cid:86)(cid:3)(cid:68)(cid:85)(cid:72)(cid:3)(cid:71)(cid:72)(cid:86)(cid:76)(cid:74)(cid:81)(cid:72)(cid:71)(cid:3)(cid:87)(cid:82)(cid:3)(cid:83)(cid:85)(cid:82)(cid:89)(cid:76)(cid:71)(cid:72)(cid:3)(cid:70)(cid:82)(cid:81)(cid:87)(cid:76)(cid:81)(cid:88)(cid:82)(cid:88)(cid:86)(cid:3)(cid:70)(cid:72)(cid:85)(cid:72)(cid:69)(cid:85)(cid:82)(cid:86)(cid:83)(cid:76)(cid:81)(cid:68)(cid:79)(cid:3)(cid:73)(cid:79)(cid:88)(cid:76)(cid:71)(cid:3)(cid:11)(cid:38)(cid:54)(cid:41)(cid:12)(cid:3)(cid:73)(cid:79)(cid:82)(cid:90)(cid:3)(cid:73)(cid:85)(cid:82)(cid:80)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)\n(cid:89)(cid:72)(cid:81)(cid:87)(cid:85)(cid:76)(cid:70)(cid:79)(cid:72)(cid:86)(cid:3)(cid:82)(cid:73)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:69)(cid:85)(cid:68)(cid:76)(cid:81)(cid:3)(cid:76)(cid:81)(cid:87)(cid:82)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:85)(cid:76)(cid:74)(cid:75)(cid:87)(cid:3)(cid:68)(cid:87)(cid:85)(cid:76)(cid:88)(cid:80)(cid:3)(cid:82)(cid:73)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:75)(cid:72)(cid:68)(cid:85)(cid:87)(cid:3)(cid:82)(cid:85)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:83)(cid:72)(cid:85)(cid:76)(cid:87)(cid:82)(cid:81)(cid:72)(cid:68)(cid:79)(cid:3)(cid:70)(cid:68)(cid:89)(cid:76)(cid:87)(cid:92)(cid:17)(cid:3)(cid:55)(cid:75)(cid:72)(cid:3)(cid:71)(cid:72)(cid:86)(cid:76)(cid:74)(cid:81)(cid:3)(cid:72)(cid:81)(cid:68)(cid:69)(cid:79)(cid:72)(cid:86)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:83)(cid:75)(cid:92)(cid:86)(cid:76)(cid:70)(cid:76)(cid:68)(cid:81)(cid:3)(cid:87)(cid:82)(cid:3)(cid:81)(cid:82)(cid:81)(cid:16)\n(cid:76)(cid:81)(cid:89)(cid:68)(cid:86)(cid:76)(cid:89)(cid:72)(cid:79)(cid:92)(cid:3)(cid:68)(cid:71)(cid:77)(cid:88)(cid:86)(cid:87)(cid:3)(cid:89)(cid:68)(cid:79)(cid:89)(cid:72)(cid:3)(cid:83)(cid:85)(cid:72)(cid:86)(cid:86)(cid:88)(cid:85)(cid:72)(cid:18)(cid:83)(cid:72)(cid:85)(cid:73)(cid:82)(cid:85)(cid:80)(cid:68)(cid:81)(cid:70)(cid:72)(cid:3)(cid:79)(cid:72)(cid:89)(cid:72)(cid:79)(cid:3)(cid:83)(cid:85)(cid:72)(cid:16)(cid:3)(cid:68)(cid:81)(cid:71)(cid:3)(cid:83)(cid:82)(cid:86)(cid:87)(cid:16)(cid:76)(cid:80)(cid:83)(cid:79)(cid:68)(cid:81)(cid:87)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:69)(cid:92)(cid:3)(cid:88)(cid:86)(cid:76)(cid:81)(cid:74)(cid:3)(cid:80)(cid:68)(cid:74)(cid:81)(cid:72)(cid:87)(cid:76)(cid:70)(cid:3)(cid:68)(cid:71)(cid:77)(cid:88)(cid:86)(cid:87)(cid:80)(cid:72)(cid:81)(cid:87)(cid:3)(cid:87)(cid:82)(cid:82)(cid:79)(cid:86)(cid:3)(cid:90)(cid:76)(cid:87)(cid:75)(cid:82)(cid:88)(cid:87)(cid:3)\n(cid:87)(cid:75)(cid:72)(cid:3)(cid:81)(cid:72)(cid:72)(cid:71)(cid:3)(cid:73)(cid:82)(cid:85)(cid:3)(cid:85)(cid:68)(cid:71)(cid:76)(cid:82)(cid:74)(cid:85)(cid:68)(cid:83)(cid:75)(cid:76)(cid:70)(cid:3)(cid:70)(cid:82)(cid:81)(cid:73)(cid:76)(cid:85)(cid:80)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:17)\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\n(cid:51)(cid:54)(cid:38)(cid:3)(cid:51)(cid:88)(cid:69)(cid:79)(cid:76)(cid:86)(cid:75)(cid:76)(cid:81)(cid:74)(cid:3)(cid:54)(cid:72)(cid:85)(cid:89)(cid:76)(cid:70)(cid:72)(cid:86)(cid:3)(cid:11)(cid:22)(cid:19)(cid:20)(cid:12)(cid:3)(cid:23)(cid:23)(cid:22)(cid:16)(cid:25)(cid:26)(cid:23)(cid:19)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:40)(cid:41)\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\n510(k) Summary – K152700\nThis 510(k) summary is submitted in accordance with the requirements of 21 CFR 807.92.\n510(k) Owner: Medtronic Neurosurgery\n125 Cremona Drive\nGoleta, CA 93117-5503 USA\nContact Name: Deep Pal\nManager, Regulatory Affairs\nTelephone: (817) 788-6685\nFax: (805) 571-8480\nEmail: deep.pal@medtronic.com\nDate Summary Prepared: March 25, 2016\nTrade or Proprietary Name: Medtronic StrataMR™ Valves and Shunts\nCommon Name: Hydrocephalus Shunt\nClassification Name: Shunt, Central Nervous System and Components\n(21 CFR §882.5550, Product Code JXG)",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Medtronic StrataMR™ valves are implantable adjustable valves for the management of\nhydrocephalus. The valves and their associated catheters drain Cerebrospinal Fluid (CSF) from\nthe ventricles in the brain into the peritoneal cavity or the right atrium of the heart, where it is\nabsorbed by the body. The Medtronic StrataMR™ valve incorporates a ball and cone pressure\nvalve in series with a normally closed siphon control mechanism. Flow control is achieved and\nretrograde flow is prevented by combined resistance of the ball and cone and siphon control\ndiaphragm. Before and after implantation, the pressure/flow characteristics of the Medtronic\nStrataMR™ valve can by modified by means of a magnetic adjustment tool.\n1 of 7 | Pag e\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nIndications for Use:\nThe Medtronic StrataMR™ valves and shunts are designed to provide continuous cerebrospinal\nfluid (CSF) flow from the ventricles of the brain into the right atrium of the heart or the peritoneal\ncavity. The design enables the physician to non-invasively adjust valve pressure/performance\nlevel pre- and post-implantation by using magnetic adjustment tools without the need for\nradiographic confirmation.\nSummary of Technological Characteristics Compared to the Predicate Device:\nThe StrataMR™ valve incorporates the same basic technological characteristics as the\npredicate device, which include: (1) adjustable magnetic valve mechanism with five discrete\npressure level settings, (2) occluders for selective flushing, (3) plastic needle guard base, (4)\ncentral reservoir, which may be injected with a 25-gauge or smaller non-coring needle, (5)\nradiopaque tantalum-impregnated direction arrow for showing flow direction, (6) indicators for\nvalve performance level identification (discernible by x-ray), and (7) integrated siphon control\nmechanism (Delta Chamber). Both StrataMR™ and the predicate device are fabricated with a\nmolded polypropylene base invested in a silicone elastomer housing with a concave bottom.\nChanges to the device design relative to the predicate did not affect the fundamental\ntechnology, but were made to improve resistance to adjustment during MR exposure. These\nchanges include:\n Modifications to the geometries and specific material formulations of internal valve\nmechanism components\n Modifications to the ergonomics of the adjustment tools and incorporation of a stronger\nadjustment tool magnet to accommodate the changes to the valve mechanism\nBench Testing:\nThe following bench testing was submitted in support of substantial equivalence.\nTest Test Method Summary Results\nResistance to leakage was measured using air.\nResistance to The valves were required to show no leakage\nleakage for 5 minutes with a differential pressure from\ninside to outside of 1 m H O.\n2\nAll valves met acceptance\nReservoir domes were required to show no criteria, demonstrating that there\nReservoir dome\nleakage when repeatedly punctured with a non- are no concerns regarding valve\nneedle puncture\ncoring needle under pressure. integrity/ leakage relative to the\npredicate device.\nTension was applied in the flow direction,\nleading to an elongation of the shunt of 10% or\nDynamic breaking\na maximum force of 5 N. Shunts were required\nstrength\nto exhibit no break, rupture or disconnection\nafter 100,000 cycles 1.0 ± 0.2 Hz.\n2 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Resistance to\nleakage | Resistance to leakage was measured using air.\nThe valves were required to show no leakage\nfor 5 minutes with a differential pressure from\ninside to outside of 1 m H O.\n2 | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding valve\nintegrity/ leakage relative to the\npredicate device. |\n| Reservoir dome\nneedle puncture | Reservoir domes were required to show no\nleakage when repeatedly punctured with a non-\ncoring needle under pressure. |  |\n| Dynamic breaking\nstrength | Tension was applied in the flow direction,\nleading to an elongation of the shunt of 10% or\na maximum force of 5 N. Shunts were required\nto exhibit no break, rupture or disconnection\nafter 100,000 cycles 1.0 ± 0.2 Hz. |  |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nTest Test Method Summary Results\nPressure/flow performance was tested\naccording to ISO 7197:2006. The measured\nPressure/flow\npressure has to remain inside the\nmanufacturer’s specifications.\nThis test compared valve pressure at -50 cm\nSiphon control\nhydrostatic pressure with valve pressure at 0 cm\ndevice casing\nhydrostatic pressure. The difference was\neffect\nrequired to meet manufacturer’s specifications.\nAfter application of positive pressure of 1 m\nAbility to withstand water to the open shunt per ISO 7197:2006, All valves met acceptance\noverpressure valves were required to meet pre-established criteria, demonstrating that there\npressure/flow specifications. are no concerns regarding\npressure/flow performance\nrelative to the predicate device.\nAfter application of positive pressure of 2 m\nwater per ISO 7197:2006, valves were required\nBursting pressure\nto meet pre-established pressure/flow\nspecifications.\nValves were placed in a water bath with a\ntemperature of 37°C ± 5 while pumping water\nthrough the valves at an average flow rate of 20\nLong term stability\nmL/h for 28 days. During this time, valves were\nrequired to maintain pre-established\npressure/flow specifications.\nAll valves met acceptance\nValves underwent X-ray imaging. The valve criteria, demonstrating that there\nIdentification of identification markers must be visible and the are no concerns regarding\nshunts in vivo valve setting must be readable in the X-ray identification of the valve via X-\nimages. ray relative to the predicate\ndevice.\nValves were exposed to multiple MRI exposures\nAll valves met acceptance\nin clinically relevant orientation. After MRI\ncriteria, demonstrating that there\nPost-MRI exposure, valves were required to: (1) maintain\nare no concerns regarding valve\nfunctional testing the pre-conditioning pressure setting, (2) be\nperformance after MRI exposure\nable to be read and adjusted, and (3) meet pre-\nrelative to the predicate device.\nestablished pressure/flow specifications.\n3 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Pressure/flow | Pressure/flow performance was tested\naccording to ISO 7197:2006. The measured\npressure has to remain inside the\nmanufacturer’s specifications. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding\npressure/flow performance\nrelative to the predicate device. |\n| Siphon control\ndevice casing\neffect | This test compared valve pressure at -50 cm\nhydrostatic pressure with valve pressure at 0 cm\nhydrostatic pressure. The difference was\nrequired to meet manufacturer’s specifications. |  |\n| Ability to withstand\noverpressure | After application of positive pressure of 1 m\nwater to the open shunt per ISO 7197:2006,\nvalves were required to meet pre-established\npressure/flow specifications. |  |\n| Bursting pressure | After application of positive pressure of 2 m\nwater per ISO 7197:2006, valves were required\nto meet pre-established pressure/flow\nspecifications. |  |\n| Long term stability | Valves were placed in a water bath with a\ntemperature of 37°C ± 5 while pumping water\nthrough the valves at an average flow rate of 20\nmL/h for 28 days. During this time, valves were\nrequired to maintain pre-established\npressure/flow specifications. |  |\n| Identification of\nshunts in vivo | Valves underwent X-ray imaging. The valve\nidentification markers must be visible and the\nvalve setting must be readable in the X-ray\nimages. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding\nidentification of the valve via X-\nray relative to the predicate\ndevice. |\n| Post-MRI\nfunctional testing | Valves were exposed to multiple MRI exposures\nin clinically relevant orientation. After MRI\nexposure, valves were required to: (1) maintain\nthe pre-conditioning pressure setting, (2) be\nable to be read and adjusted, and (3) meet pre-\nestablished pressure/flow specifications. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding valve\nperformance after MRI exposure\nrelative to the predicate device. |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nTest Test Method Summary Results\nIn all cases evaluators were able\nto successfully read and adjust\nDesign validation Surgeon evaluators read and adjusted valves, the valves, demonstrating that\ntesting both prior to and after implantation in cadavers. there are no concerns related to\nvalve readability/ adjustability\nrelative to the predicate device.\nTest results demonstrated that\n- Magnetically induced displacement force\nStrataMR valves are MR\ntesting per ASTM F2052-15\nconditional and that there are not\n- Magnetically induced torque testing per\nMRI safety concerns relative to\nMRI safety testing ASTM F2213-06\nthe predicate device when\n- Radio frequency induced heating testing per\nscanned according to the MR\nASTM F2182-11a\nconditions specified in the\n- Image artifact testing per ASTM F2119-07\nlabeling.\nIn all cases, the results of bench testing met applicable pre-established acceptance criteria and\nraised no concerns regarding safety and effectiveness relative to the predicate device.\nTherefore, the bench testing summarized above supports the substantial equivalence of\nStrataMR™ and the predicate device.\nBiocompatibility Testing:\nThe following biocompatibility testing was submitted in support of substantial equivalence.\nStrataMR Shunt\nTest Test Method Summary Results\nPass\nTest method: per ISO 10993-5:2009\nExtract showed no\nISO MEM Elution using L929 cells in triplicate.\nevidence of causing cell\nExtracted at 37°C for 24 hr in MEM and incubated\nCytotoxicity lysis or toxicity (score = 0).\nat 37°C for 48 hr). Examined microscopically for\nTest article met\nabnormal cell morphology and cellular\nrequirements of the test\ndegeneration.\n(score ≤ 2).\nTest method: per ISO 10993-10:2010\nPass\nISO Intracutaneous Study in Rabbits. Extracted\nScores = 0.0 for saline and\nseparately in sodium chloride (saline) and\nIrritation 0.1 for oil. Extracts met\nsesame oil at 70°C for 24 hr. Observations for\nrequirements of the test\nerythema and edema conducted at 24, 48, and\n(score of 1.0 or less).\n72 hr after injection.\n4 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Design validation\ntesting | Surgeon evaluators read and adjusted valves,\nboth prior to and after implantation in cadavers. | In all cases evaluators were able\nto successfully read and adjust\nthe valves, demonstrating that\nthere are no concerns related to\nvalve readability/ adjustability\nrelative to the predicate device. |\n| MRI safety testing | - Magnetically induced displacement force\ntesting per ASTM F2052-15\n- Magnetically induced torque testing per\nASTM F2213-06\n- Radio frequency induced heating testing per\nASTM F2182-11a\n- Image artifact testing per ASTM F2119-07 | Test results demonstrated that\nStrataMR valves are MR\nconditional and that there are not\nMRI safety concerns relative to\nthe predicate device when\nscanned according to the MR\nconditions specified in the\nlabeling. |\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Cytotoxicity | Test method: per ISO 10993-5:2009\nISO MEM Elution using L929 cells in triplicate.\nExtracted at 37°C for 24 hr in MEM and incubated\nat 37°C for 48 hr). Examined microscopically for\nabnormal cell morphology and cellular\ndegeneration. | Pass\nExtract showed no\nevidence of causing cell\nlysis or toxicity (score = 0).\nTest article met\nrequirements of the test\n(score ≤ 2). |\n| Irritation | Test method: per ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for\nerythema and edema conducted at 24, 48, and\n72 hr after injection. | Pass\nScores = 0.0 for saline and\n0.1 for oil. Extracts met\nrequirements of the test\n(score of 1.0 or less). |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Shunt\nTest Test Method Summary Results\nTest method: per ISO 10993-11:2006\nPass\nISO Systemic Toxicity Study in Mice. Extracted\nNo mortality or evidence of\nseparately in sodium chloride (saline) and\nAcute systemic toxicity systemic toxicity from\nsesame oil at 70°C for 24 hr. Observations for\nextracts. Extracts met\nsigns of systemic toxicity conducted at times 0, 4,\nrequirements of the test.\n24, 48, and 72 hrs after injection.\nPass\nTotal temperature rise\nduring 3 hr period was\nTest method: per ISO 10993-11:2006 & USP\n0.5°C (max rise of 0.2°,\n<151>\n0.2°, and 0.1°C for three\nUSP Material-Mediated Pyrogen Study. Extracted\nMaterial-mediated rabbits). Test article judged\nin sterile, nonpyrogenic sodium chloride (saline)\npyrogenicity study nonpyrogenic. Total temp\nat 70°C for 24 hr. Rectal temperatures measured\nrise within acceptable USP\nprior to injection and at 30 min intervals between\nlimits (no single animal\n1 and 3 hours after injection.\nshowed rise of ≥0.5°C and\ntotal temp rise was not\n>3.3°C).\nPass\nTest method: per ISO 10993-10:2010\nTest article not a sensitizer\nISO Guinea Pig Maximization Test. Extracted\n(grade = 0 for saline and\nseparately in sodium chloride (saline) and\nSensitization oil). Extracts showed no\nsesame oil at 70°C for 24 hr. Sites were scored\nevidence of causing\nfor dermal reactions at 24 and 48 hr after\ndelayed dermal contact\nchallenge patch removal.\nsensitization.\nTest method: per ISO 10993-3:2003 Pass\nBacterial Reverse Mutation Study (AMES) using Both extracts\nSalmonella typhimurium strains TA98, TA100, nonmutagenic to all test\nTA1535, TA1537, and Escherichia coli strain strains (no case of ≥ 2-fold\nWP2uvrA, with and without metabolic activation. increase in mean number\nExtracted separately in 95% ethanol and saline at of revertants for TA98,\n70°C for 24 hr. Mean number of revertants for TA100, and WP2uvrA; no\ntest plates compared to mean number for case of ≥ 3-fold increase\nnegative controls after 2 days incubation at 37°C. for TA1535 and TA1537).\nGenotoxicity\nTest method: per ISO 10993-3:2003 Pass\nMouse Lymphoma Assay using L5178Y/TK+/- cell Both extracts not\nline, heterozygous at thymidine (TK) locus, with mutagenic. Extracts did\nand without metabolic activation. Extracted not cause a ≥ 2-fold\nseparately in RPMI culture medium (37°C for 72 increase in mean mutant\n0\nhr) and 95% ethanol (70°C for 24 hr). frequency.\nTest method: per ISO 10993-3:2003 Pass\nMouse Peripheral Blood Micronucleus Study to Test article did not induce\n5 of 7 | Pag e\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Acute systemic toxicity | Test method: per ISO 10993-11:2006\nISO Systemic Toxicity Study in Mice. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for\nsigns of systemic toxicity conducted at times 0, 4,\n24, 48, and 72 hrs after injection. | Pass\nNo mortality or evidence of\nsystemic toxicity from\nextracts. Extracts met\nrequirements of the test. |\n| Material-mediated\npyrogenicity study | Test method: per ISO 10993-11:2006 & USP\n<151>\nUSP Material-Mediated Pyrogen Study. Extracted\nin sterile, nonpyrogenic sodium chloride (saline)\nat 70°C for 24 hr. Rectal temperatures measured\nprior to injection and at 30 min intervals between\n1 and 3 hours after injection. | Pass\nTotal temperature rise\nduring 3 hr period was\n0.5°C (max rise of 0.2°,\n0.2°, and 0.1°C for three\nrabbits). Test article judged\nnonpyrogenic. Total temp\nrise within acceptable USP\nlimits (no single animal\nshowed rise of ≥0.5°C and\ntotal temp rise was not\n>3.3°C). |\n| Sensitization | Test method: per ISO 10993-10:2010\nISO Guinea Pig Maximization Test. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Sites were scored\nfor dermal reactions at 24 and 48 hr after\nchallenge patch removal. | Pass\nTest article not a sensitizer\n(grade = 0 for saline and\noil). Extracts showed no\nevidence of causing\ndelayed dermal contact\nsensitization. |\n| Genotoxicity | Test method: per ISO 10993-3:2003\nBacterial Reverse Mutation Study (AMES) using\nSalmonella typhimurium strains TA98, TA100,\nTA1535, TA1537, and Escherichia coli strain\nWP2uvrA, with and without metabolic activation.\nExtracted separately in 95% ethanol and saline at\n70°C for 24 hr. Mean number of revertants for\ntest plates compared to mean number for\nnegative controls after 2 days incubation at 37°C. | Pass\nBoth extracts\nnonmutagenic to all test\nstrains (no case of ≥ 2-fold\nincrease in mean number\nof revertants for TA98,\nTA100, and WP2uvrA; no\ncase of ≥ 3-fold increase\nfor TA1535 and TA1537). |\n|  | Test method: per ISO 10993-3:2003\nMouse Lymphoma Assay using L5178Y/TK+/- cell\nline, heterozygous at thymidine (TK) locus, with\nand without metabolic activation. Extracted\nseparately in RPMI culture medium (37°C for 72\n0\nhr) and 95% ethanol (70°C for 24 hr). | Pass\nBoth extracts not\nmutagenic. Extracts did\nnot cause a ≥ 2-fold\nincrease in mean mutant\nfrequency. |\n|  | Test method: per ISO 10993-3:2003\nMouse Peripheral Blood Micronucleus Study to | Pass\nTest article did not induce |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Shunt\nTest Test Method Summary Results\ndetermine cytogenetic damage resulting in micronuclei in mice. No\nmicronuclei in mouse peripheral blood. Extracted significant increase in %\nseparately in sodium chloride (saline) and micronucleated\nsesame oil at 70°C for 24 hr. Mice injected reticulocytes for both\nintraperitoneally for 3 days and observed for extracts. No biologically\ngeneral health. Blood collected on day 4 to relevant changes in %\nevaluate reticulocytes for micronuclei. reticulocytes.\nPass\nTest method: per ISO 10993-11:2006\nExtract did not produce\nISO Four Week Toxicity Study in Rat, Repeated\nsystemic toxicity in rats.\nParenteral Administration of Two Extracts.\nClinical observations, body\nExtracted separately in sodium chloride (saline)\nweights, hematology,\nand sesame oil at 70°C for 24 hr. Daily IV\nclinical chemistry, necropsy\nSubchronic/subacute injections of saline extract and intraperitoneal\nresults, organ weights,\ntoxicity injections of oil extract on days 1, 4, 8, 12, 15, 19,\norgan/body weight ratios,\n22, and 26. Observed daily for general health and\nand organ/brain weight\nweekly for detailed health exams. Body weight\nratios were similar between\nmeasured at days 0, 8, 15, 22, 28, and 29. Blood\ntest and control groups. No\nsamples taken on day 29 for hematology and\nmicroscopic changes due\nclinical chemistry.\nto test article.\nPass\nMacroscopic reaction not\nTest method: per ISO 10993-6:2007 significant compared to\nISO Subcutaneous Implantation Study in Rabbits, negative control article.\n13 Weeks. StrataMR with catheter injected Microscopic evaluation\nImplantation\nsubcutaneously for 13 weeks. Implant sites score = 2.3 compared to\nexamined macroscopically and microscopically to control. Test article\ndefine any tissue response. classified as nonirritant\ncompared to negative\ncontrol (score = 0.0-2.9)\nStrataMR Adjustment Tools Components\nTest Test Method Summary Results\nPass\nTest articles: adjustor, locator, and indicator\nExtracts showed no\nhousings\nevidence of causing\nTest method: per ISO 10993-5:2009\ncell lysis or toxicity\nCytotoxicity ISO MEM Elution using L929 cells in triplicate.\n(scores = 0). Test\nExtracted at 37°C for 24 hr in MEM and incubated at\narticles met\n37°C for 48 hr). Examined microscopically for\nrequirements of the\nabnormal cell morphology and cellular degeneration.\ntest (score ≤ 2).\n6 of 7 | Pag e\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n|  | determine cytogenetic damage resulting in\nmicronuclei in mouse peripheral blood. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Mice injected\nintraperitoneally for 3 days and observed for\ngeneral health. Blood collected on day 4 to\nevaluate reticulocytes for micronuclei. | micronuclei in mice. No\nsignificant increase in %\nmicronucleated\nreticulocytes for both\nextracts. No biologically\nrelevant changes in %\nreticulocytes. |\n| Subchronic/subacute\ntoxicity | Test method: per ISO 10993-11:2006\nISO Four Week Toxicity Study in Rat, Repeated\nParenteral Administration of Two Extracts.\nExtracted separately in sodium chloride (saline)\nand sesame oil at 70°C for 24 hr. Daily IV\ninjections of saline extract and intraperitoneal\ninjections of oil extract on days 1, 4, 8, 12, 15, 19,\n22, and 26. Observed daily for general health and\nweekly for detailed health exams. Body weight\nmeasured at days 0, 8, 15, 22, 28, and 29. Blood\nsamples taken on day 29 for hematology and\nclinical chemistry. | Pass\nExtract did not produce\nsystemic toxicity in rats.\nClinical observations, body\nweights, hematology,\nclinical chemistry, necropsy\nresults, organ weights,\norgan/body weight ratios,\nand organ/brain weight\nratios were similar between\ntest and control groups. No\nmicroscopic changes due\nto test article. |\n| Implantation | Test method: per ISO 10993-6:2007\nISO Subcutaneous Implantation Study in Rabbits,\n13 Weeks. StrataMR with catheter injected\nsubcutaneously for 13 weeks. Implant sites\nexamined macroscopically and microscopically to\ndefine any tissue response. | Pass\nMacroscopic reaction not\nsignificant compared to\nnegative control article.\nMicroscopic evaluation\nscore = 2.3 compared to\ncontrol. Test article\nclassified as nonirritant\ncompared to negative\ncontrol (score = 0.0-2.9) |\n\n| StrataMR Adjustment Tools Components |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Cytotoxicity | Test articles: adjustor, locator, and indicator\nhousings\nTest method: per ISO 10993-5:2009\nISO MEM Elution using L929 cells in triplicate.\nExtracted at 37°C for 24 hr in MEM and incubated at\n37°C for 48 hr). Examined microscopically for\nabnormal cell morphology and cellular degeneration. | Pass\nExtracts showed no\nevidence of causing\ncell lysis or toxicity\n(scores = 0). Test\narticles met\nrequirements of the\ntest (score ≤ 2). |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Adjustment Tools Components\nTest Test Method Summary Results\nPass\nTest article: adjustor housing\nScores = 0.0 for\nTest method: per ISO 10993-10:2010\nsaline and 0.2 for oil.\nISO Intracutaneous Study in Rabbits. Extracted\nIrritation Extracts met\nseparately in sodium chloride (saline) and sesame\nrequirements of the\noil at 70°C for 24 hr. Observations for erythema and\ntest (score of 1.0 or\nedema conducted at 24, 48, and 72 hr after injection.\nless).\nTest article: adjustor housing No mortality or\nTest method: per ISO 10993-11:2006 evidence of systemic\nExtracted separately in sodium chloride (saline) and toxicity from extracts.\nAcute systemic toxicity\nsesame oil at 70°C for 24 hr. Observations for signs Extracts met\nof systemic toxicity conducted at times 0, 4, 24, 48, requirements of the\nand 72 hrs after injection. test.\nPass\nTest article: adjustor housing\nTest article not a\nTest method: per ISO 10993-10:2010\nsensitizer (grade = 0\nISO Guinea Pig Maximization Test. Extracted\nfor saline and oil).\nSensitization separately in sodium chloride (saline) and sesame\nExtracts showed no\noil at 70°C for 24 hr. Sites were scored for dermal\nevidence of causing\nreactions at 24 and 48 hr after challenge patch\ndelayed dermal\nremoval.\ncontact sensitization.\nIn all cases, StrataMR™ valves and adjustment tools passed biocompatibility testing,\ndemonstrating that the StrataMR™ design does not raise any biocompatibility concerns relative\nto the predicate device. Therefore, the biocompatibility testing summarized above supports the\nsubstantial equivalence of StrataMR™ to the predicate device.\nConclusion:\nBased on the indications for use, design and technology similarities, and performance testing\nperformed on the proposed device, it can be concluded that the Medtronic StrataMR™ valves\nand shunts are substantially equivalent to the Strata II Valves cleared under K060681.\n7 of 7 | Pag e\n\n| StrataMR Adjustment Tools Components |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Irritation | Test article: adjustor housing\nTest method: per ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits. Extracted\nseparately in sodium chloride (saline) and sesame\noil at 70°C for 24 hr. Observations for erythema and\nedema conducted at 24, 48, and 72 hr after injection. | Pass\nScores = 0.0 for\nsaline and 0.2 for oil.\nExtracts met\nrequirements of the\ntest (score of 1.0 or\nless). |\n| Acute systemic toxicity | Test article: adjustor housing\nTest method: per ISO 10993-11:2006\nExtracted separately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for signs\nof systemic toxicity conducted at times 0, 4, 24, 48,\nand 72 hrs after injection. | No mortality or\nevidence of systemic\ntoxicity from extracts.\nExtracts met\nrequirements of the\ntest. |\n| Sensitization | Test article: adjustor housing\nTest method: per ISO 10993-10:2010\nISO Guinea Pig Maximization Test. Extracted\nseparately in sodium chloride (saline) and sesame\noil at 70°C for 24 hr. Sites were scored for dermal\nreactions at 24 and 48 hr after challenge patch\nremoval. | Pass\nTest article not a\nsensitizer (grade = 0\nfor saline and oil).\nExtracts showed no\nevidence of causing\ndelayed dermal\ncontact sensitization. |",
    "also_known_as": [
      "K060681"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:46)(cid:20)(cid:24)(cid:21)(cid:26)(cid:19)(cid:19)\nDevice Name\n(cid:48)(cid:72)(cid:71)(cid:87)(cid:85)(cid:82)(cid:81)(cid:76)(cid:70)(cid:3)(cid:54)(cid:87)(cid:85)(cid:68)(cid:87)(cid:68)(cid:48)(cid:53)(cid:140)(cid:3)(cid:57)(cid:68)(cid:79)(cid:89)(cid:72)(cid:86)(cid:3)(cid:68)(cid:81)(cid:71)(cid:3)(cid:54)(cid:75)(cid:88)(cid:81)(cid:87)(cid:86)\nIndications for Use (Describe)\n(cid:55)(cid:75)(cid:72)(cid:3)(cid:48)(cid:72)(cid:71)(cid:87)(cid:85)(cid:82)(cid:81)(cid:76)(cid:70)(cid:3)(cid:54)(cid:87)(cid:85)(cid:68)(cid:87)(cid:68)(cid:48)(cid:53)(cid:140)(cid:3)(cid:57)(cid:68)(cid:79)(cid:89)(cid:72)(cid:86)(cid:3)(cid:68)(cid:81)(cid:71)(cid:3)(cid:54)(cid:75)(cid:88)(cid:81)(cid:87)(cid:86)(cid:3)(cid:68)(cid:85)(cid:72)(cid:3)(cid:71)(cid:72)(cid:86)(cid:76)(cid:74)(cid:81)(cid:72)(cid:71)(cid:3)(cid:87)(cid:82)(cid:3)(cid:83)(cid:85)(cid:82)(cid:89)(cid:76)(cid:71)(cid:72)(cid:3)(cid:70)(cid:82)(cid:81)(cid:87)(cid:76)(cid:81)(cid:88)(cid:82)(cid:88)(cid:86)(cid:3)(cid:70)(cid:72)(cid:85)(cid:72)(cid:69)(cid:85)(cid:82)(cid:86)(cid:83)(cid:76)(cid:81)(cid:68)(cid:79)(cid:3)(cid:73)(cid:79)(cid:88)(cid:76)(cid:71)(cid:3)(cid:11)(cid:38)(cid:54)(cid:41)(cid:12)(cid:3)(cid:73)(cid:79)(cid:82)(cid:90)(cid:3)(cid:73)(cid:85)(cid:82)(cid:80)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)\n(cid:89)(cid:72)(cid:81)(cid:87)(cid:85)(cid:76)(cid:70)(cid:79)(cid:72)(cid:86)(cid:3)(cid:82)(cid:73)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:69)(cid:85)(cid:68)(cid:76)(cid:81)(cid:3)(cid:76)(cid:81)(cid:87)(cid:82)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:85)(cid:76)(cid:74)(cid:75)(cid:87)(cid:3)(cid:68)(cid:87)(cid:85)(cid:76)(cid:88)(cid:80)(cid:3)(cid:82)(cid:73)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:75)(cid:72)(cid:68)(cid:85)(cid:87)(cid:3)(cid:82)(cid:85)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:83)(cid:72)(cid:85)(cid:76)(cid:87)(cid:82)(cid:81)(cid:72)(cid:68)(cid:79)(cid:3)(cid:70)(cid:68)(cid:89)(cid:76)(cid:87)(cid:92)(cid:17)(cid:3)(cid:55)(cid:75)(cid:72)(cid:3)(cid:71)(cid:72)(cid:86)(cid:76)(cid:74)(cid:81)(cid:3)(cid:72)(cid:81)(cid:68)(cid:69)(cid:79)(cid:72)(cid:86)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:83)(cid:75)(cid:92)(cid:86)(cid:76)(cid:70)(cid:76)(cid:68)(cid:81)(cid:3)(cid:87)(cid:82)(cid:3)(cid:81)(cid:82)(cid:81)(cid:16)\n(cid:76)(cid:81)(cid:89)(cid:68)(cid:86)(cid:76)(cid:89)(cid:72)(cid:79)(cid:92)(cid:3)(cid:68)(cid:71)(cid:77)(cid:88)(cid:86)(cid:87)(cid:3)(cid:89)(cid:68)(cid:79)(cid:89)(cid:72)(cid:3)(cid:83)(cid:85)(cid:72)(cid:86)(cid:86)(cid:88)(cid:85)(cid:72)(cid:18)(cid:83)(cid:72)(cid:85)(cid:73)(cid:82)(cid:85)(cid:80)(cid:68)(cid:81)(cid:70)(cid:72)(cid:3)(cid:79)(cid:72)(cid:89)(cid:72)(cid:79)(cid:3)(cid:83)(cid:85)(cid:72)(cid:16)(cid:3)(cid:68)(cid:81)(cid:71)(cid:3)(cid:83)(cid:82)(cid:86)(cid:87)(cid:16)(cid:76)(cid:80)(cid:83)(cid:79)(cid:68)(cid:81)(cid:87)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:69)(cid:92)(cid:3)(cid:88)(cid:86)(cid:76)(cid:81)(cid:74)(cid:3)(cid:80)(cid:68)(cid:74)(cid:81)(cid:72)(cid:87)(cid:76)(cid:70)(cid:3)(cid:68)(cid:71)(cid:77)(cid:88)(cid:86)(cid:87)(cid:80)(cid:72)(cid:81)(cid:87)(cid:3)(cid:87)(cid:82)(cid:82)(cid:79)(cid:86)(cid:3)(cid:90)(cid:76)(cid:87)(cid:75)(cid:82)(cid:88)(cid:87)(cid:3)\n(cid:87)(cid:75)(cid:72)(cid:3)(cid:81)(cid:72)(cid:72)(cid:71)(cid:3)(cid:73)(cid:82)(cid:85)(cid:3)(cid:85)(cid:68)(cid:71)(cid:76)(cid:82)(cid:74)(cid:85)(cid:68)(cid:83)(cid:75)(cid:76)(cid:70)(cid:3)(cid:70)(cid:82)(cid:81)(cid:73)(cid:76)(cid:85)(cid:80)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:17)\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\n(cid:51)(cid:54)(cid:38)(cid:3)(cid:51)(cid:88)(cid:69)(cid:79)(cid:76)(cid:86)(cid:75)(cid:76)(cid:81)(cid:74)(cid:3)(cid:54)(cid:72)(cid:85)(cid:89)(cid:76)(cid:70)(cid:72)(cid:86)(cid:3)(cid:11)(cid:22)(cid:19)(cid:20)(cid:12)(cid:3)(cid:23)(cid:23)(cid:22)(cid:16)(cid:25)(cid:26)(cid:23)(cid:19)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:3)(cid:40)(cid:41)\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\n510(k) Summary – K152700\nThis 510(k) summary is submitted in accordance with the requirements of 21 CFR 807.92.\n510(k) Owner: Medtronic Neurosurgery\n125 Cremona Drive\nGoleta, CA 93117-5503 USA\nContact Name: Deep Pal\nManager, Regulatory Affairs\nTelephone: (817) 788-6685\nFax: (805) 571-8480\nEmail: deep.pal@medtronic.com\nDate Summary Prepared: March 25, 2016\nTrade or Proprietary Name: Medtronic StrataMR™ Valves and Shunts\nCommon Name: Hydrocephalus Shunt\nClassification Name: Shunt, Central Nervous System and Components\n(21 CFR §882.5550, Product Code JXG)",
    "Substantial Equivalence": "Predicate Device: Medtronic PS Medical Strata Type Valve (K060681)",
    "Device Description": "Device Description:\nThe Medtronic StrataMR™ valves are implantable adjustable valves for the management of\nhydrocephalus. The valves and their associated catheters drain Cerebrospinal Fluid (CSF) from\nthe ventricles in the brain into the peritoneal cavity or the right atrium of the heart, where it is\nabsorbed by the body. The Medtronic StrataMR™ valve incorporates a ball and cone pressure\nvalve in series with a normally closed siphon control mechanism. Flow control is achieved and\nretrograde flow is prevented by combined resistance of the ball and cone and siphon control\ndiaphragm. Before and after implantation, the pressure/flow characteristics of the Medtronic\nStrataMR™ valve can by modified by means of a magnetic adjustment tool.\n1 of 7 | Pag e\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nIndications for Use:\nThe Medtronic StrataMR™ valves and shunts are designed to provide continuous cerebrospinal\nfluid (CSF) flow from the ventricles of the brain into the right atrium of the heart or the peritoneal\ncavity. The design enables the physician to non-invasively adjust valve pressure/performance\nlevel pre- and post-implantation by using magnetic adjustment tools without the need for\nradiographic confirmation.\nSummary of Technological Characteristics Compared to the Predicate Device:\nThe StrataMR™ valve incorporates the same basic technological characteristics as the\npredicate device, which include: (1) adjustable magnetic valve mechanism with five discrete\npressure level settings, (2) occluders for selective flushing, (3) plastic needle guard base, (4)\ncentral reservoir, which may be injected with a 25-gauge or smaller non-coring needle, (5)\nradiopaque tantalum-impregnated direction arrow for showing flow direction, (6) indicators for\nvalve performance level identification (discernible by x-ray), and (7) integrated siphon control\nmechanism (Delta Chamber). Both StrataMR™ and the predicate device are fabricated with a\nmolded polypropylene base invested in a silicone elastomer housing with a concave bottom.\nChanges to the device design relative to the predicate did not affect the fundamental\ntechnology, but were made to improve resistance to adjustment during MR exposure. These\nchanges include:\n Modifications to the geometries and specific material formulations of internal valve\nmechanism components\n Modifications to the ergonomics of the adjustment tools and incorporation of a stronger\nadjustment tool magnet to accommodate the changes to the valve mechanism\nBench Testing:\nThe following bench testing was submitted in support of substantial equivalence.\nTest Test Method Summary Results\nResistance to leakage was measured using air.\nResistance to The valves were required to show no leakage\nleakage for 5 minutes with a differential pressure from\ninside to outside of 1 m H O.\n2\nAll valves met acceptance\nReservoir domes were required to show no criteria, demonstrating that there\nReservoir dome\nleakage when repeatedly punctured with a non- are no concerns regarding valve\nneedle puncture\ncoring needle under pressure. integrity/ leakage relative to the\npredicate device.\nTension was applied in the flow direction,\nleading to an elongation of the shunt of 10% or\nDynamic breaking\na maximum force of 5 N. Shunts were required\nstrength\nto exhibit no break, rupture or disconnection\nafter 100,000 cycles 1.0 ± 0.2 Hz.\n2 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Resistance to\nleakage | Resistance to leakage was measured using air.\nThe valves were required to show no leakage\nfor 5 minutes with a differential pressure from\ninside to outside of 1 m H O.\n2 | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding valve\nintegrity/ leakage relative to the\npredicate device. |\n| Reservoir dome\nneedle puncture | Reservoir domes were required to show no\nleakage when repeatedly punctured with a non-\ncoring needle under pressure. |  |\n| Dynamic breaking\nstrength | Tension was applied in the flow direction,\nleading to an elongation of the shunt of 10% or\na maximum force of 5 N. Shunts were required\nto exhibit no break, rupture or disconnection\nafter 100,000 cycles 1.0 ± 0.2 Hz. |  |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nTest Test Method Summary Results\nPressure/flow performance was tested\naccording to ISO 7197:2006. The measured\nPressure/flow\npressure has to remain inside the\nmanufacturer’s specifications.\nThis test compared valve pressure at -50 cm\nSiphon control\nhydrostatic pressure with valve pressure at 0 cm\ndevice casing\nhydrostatic pressure. The difference was\neffect\nrequired to meet manufacturer’s specifications.\nAfter application of positive pressure of 1 m\nAbility to withstand water to the open shunt per ISO 7197:2006, All valves met acceptance\noverpressure valves were required to meet pre-established criteria, demonstrating that there\npressure/flow specifications. are no concerns regarding\npressure/flow performance\nrelative to the predicate device.\nAfter application of positive pressure of 2 m\nwater per ISO 7197:2006, valves were required\nBursting pressure\nto meet pre-established pressure/flow\nspecifications.\nValves were placed in a water bath with a\ntemperature of 37°C ± 5 while pumping water\nthrough the valves at an average flow rate of 20\nLong term stability\nmL/h for 28 days. During this time, valves were\nrequired to maintain pre-established\npressure/flow specifications.\nAll valves met acceptance\nValves underwent X-ray imaging. The valve criteria, demonstrating that there\nIdentification of identification markers must be visible and the are no concerns regarding\nshunts in vivo valve setting must be readable in the X-ray identification of the valve via X-\nimages. ray relative to the predicate\ndevice.\nValves were exposed to multiple MRI exposures\nAll valves met acceptance\nin clinically relevant orientation. After MRI\ncriteria, demonstrating that there\nPost-MRI exposure, valves were required to: (1) maintain\nare no concerns regarding valve\nfunctional testing the pre-conditioning pressure setting, (2) be\nperformance after MRI exposure\nable to be read and adjusted, and (3) meet pre-\nrelative to the predicate device.\nestablished pressure/flow specifications.\n3 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Pressure/flow | Pressure/flow performance was tested\naccording to ISO 7197:2006. The measured\npressure has to remain inside the\nmanufacturer’s specifications. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding\npressure/flow performance\nrelative to the predicate device. |\n| Siphon control\ndevice casing\neffect | This test compared valve pressure at -50 cm\nhydrostatic pressure with valve pressure at 0 cm\nhydrostatic pressure. The difference was\nrequired to meet manufacturer’s specifications. |  |\n| Ability to withstand\noverpressure | After application of positive pressure of 1 m\nwater to the open shunt per ISO 7197:2006,\nvalves were required to meet pre-established\npressure/flow specifications. |  |\n| Bursting pressure | After application of positive pressure of 2 m\nwater per ISO 7197:2006, valves were required\nto meet pre-established pressure/flow\nspecifications. |  |\n| Long term stability | Valves were placed in a water bath with a\ntemperature of 37°C ± 5 while pumping water\nthrough the valves at an average flow rate of 20\nmL/h for 28 days. During this time, valves were\nrequired to maintain pre-established\npressure/flow specifications. |  |\n| Identification of\nshunts in vivo | Valves underwent X-ray imaging. The valve\nidentification markers must be visible and the\nvalve setting must be readable in the X-ray\nimages. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding\nidentification of the valve via X-\nray relative to the predicate\ndevice. |\n| Post-MRI\nfunctional testing | Valves were exposed to multiple MRI exposures\nin clinically relevant orientation. After MRI\nexposure, valves were required to: (1) maintain\nthe pre-conditioning pressure setting, (2) be\nable to be read and adjusted, and (3) meet pre-\nestablished pressure/flow specifications. | All valves met acceptance\ncriteria, demonstrating that there\nare no concerns regarding valve\nperformance after MRI exposure\nrelative to the predicate device. |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nTest Test Method Summary Results\nIn all cases evaluators were able\nto successfully read and adjust\nDesign validation Surgeon evaluators read and adjusted valves, the valves, demonstrating that\ntesting both prior to and after implantation in cadavers. there are no concerns related to\nvalve readability/ adjustability\nrelative to the predicate device.\nTest results demonstrated that\n- Magnetically induced displacement force\nStrataMR valves are MR\ntesting per ASTM F2052-15\nconditional and that there are not\n- Magnetically induced torque testing per\nMRI safety concerns relative to\nMRI safety testing ASTM F2213-06\nthe predicate device when\n- Radio frequency induced heating testing per\nscanned according to the MR\nASTM F2182-11a\nconditions specified in the\n- Image artifact testing per ASTM F2119-07\nlabeling.\nIn all cases, the results of bench testing met applicable pre-established acceptance criteria and\nraised no concerns regarding safety and effectiveness relative to the predicate device.\nTherefore, the bench testing summarized above supports the substantial equivalence of\nStrataMR™ and the predicate device.\nBiocompatibility Testing:\nThe following biocompatibility testing was submitted in support of substantial equivalence.\nStrataMR Shunt\nTest Test Method Summary Results\nPass\nTest method: per ISO 10993-5:2009\nExtract showed no\nISO MEM Elution using L929 cells in triplicate.\nevidence of causing cell\nExtracted at 37°C for 24 hr in MEM and incubated\nCytotoxicity lysis or toxicity (score = 0).\nat 37°C for 48 hr). Examined microscopically for\nTest article met\nabnormal cell morphology and cellular\nrequirements of the test\ndegeneration.\n(score ≤ 2).\nTest method: per ISO 10993-10:2010\nPass\nISO Intracutaneous Study in Rabbits. Extracted\nScores = 0.0 for saline and\nseparately in sodium chloride (saline) and\nIrritation 0.1 for oil. Extracts met\nsesame oil at 70°C for 24 hr. Observations for\nrequirements of the test\nerythema and edema conducted at 24, 48, and\n(score of 1.0 or less).\n72 hr after injection.\n4 of 7 | Pag e\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Design validation\ntesting | Surgeon evaluators read and adjusted valves,\nboth prior to and after implantation in cadavers. | In all cases evaluators were able\nto successfully read and adjust\nthe valves, demonstrating that\nthere are no concerns related to\nvalve readability/ adjustability\nrelative to the predicate device. |\n| MRI safety testing | - Magnetically induced displacement force\ntesting per ASTM F2052-15\n- Magnetically induced torque testing per\nASTM F2213-06\n- Radio frequency induced heating testing per\nASTM F2182-11a\n- Image artifact testing per ASTM F2119-07 | Test results demonstrated that\nStrataMR valves are MR\nconditional and that there are not\nMRI safety concerns relative to\nthe predicate device when\nscanned according to the MR\nconditions specified in the\nlabeling. |\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Cytotoxicity | Test method: per ISO 10993-5:2009\nISO MEM Elution using L929 cells in triplicate.\nExtracted at 37°C for 24 hr in MEM and incubated\nat 37°C for 48 hr). Examined microscopically for\nabnormal cell morphology and cellular\ndegeneration. | Pass\nExtract showed no\nevidence of causing cell\nlysis or toxicity (score = 0).\nTest article met\nrequirements of the test\n(score ≤ 2). |\n| Irritation | Test method: per ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for\nerythema and edema conducted at 24, 48, and\n72 hr after injection. | Pass\nScores = 0.0 for saline and\n0.1 for oil. Extracts met\nrequirements of the test\n(score of 1.0 or less). |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Shunt\nTest Test Method Summary Results\nTest method: per ISO 10993-11:2006\nPass\nISO Systemic Toxicity Study in Mice. Extracted\nNo mortality or evidence of\nseparately in sodium chloride (saline) and\nAcute systemic toxicity systemic toxicity from\nsesame oil at 70°C for 24 hr. Observations for\nextracts. Extracts met\nsigns of systemic toxicity conducted at times 0, 4,\nrequirements of the test.\n24, 48, and 72 hrs after injection.\nPass\nTotal temperature rise\nduring 3 hr period was\nTest method: per ISO 10993-11:2006 & USP\n0.5°C (max rise of 0.2°,\n<151>\n0.2°, and 0.1°C for three\nUSP Material-Mediated Pyrogen Study. Extracted\nMaterial-mediated rabbits). Test article judged\nin sterile, nonpyrogenic sodium chloride (saline)\npyrogenicity study nonpyrogenic. Total temp\nat 70°C for 24 hr. Rectal temperatures measured\nrise within acceptable USP\nprior to injection and at 30 min intervals between\nlimits (no single animal\n1 and 3 hours after injection.\nshowed rise of ≥0.5°C and\ntotal temp rise was not\n>3.3°C).\nPass\nTest method: per ISO 10993-10:2010\nTest article not a sensitizer\nISO Guinea Pig Maximization Test. Extracted\n(grade = 0 for saline and\nseparately in sodium chloride (saline) and\nSensitization oil). Extracts showed no\nsesame oil at 70°C for 24 hr. Sites were scored\nevidence of causing\nfor dermal reactions at 24 and 48 hr after\ndelayed dermal contact\nchallenge patch removal.\nsensitization.\nTest method: per ISO 10993-3:2003 Pass\nBacterial Reverse Mutation Study (AMES) using Both extracts\nSalmonella typhimurium strains TA98, TA100, nonmutagenic to all test\nTA1535, TA1537, and Escherichia coli strain strains (no case of ≥ 2-fold\nWP2uvrA, with and without metabolic activation. increase in mean number\nExtracted separately in 95% ethanol and saline at of revertants for TA98,\n70°C for 24 hr. Mean number of revertants for TA100, and WP2uvrA; no\ntest plates compared to mean number for case of ≥ 3-fold increase\nnegative controls after 2 days incubation at 37°C. for TA1535 and TA1537).\nGenotoxicity\nTest method: per ISO 10993-3:2003 Pass\nMouse Lymphoma Assay using L5178Y/TK+/- cell Both extracts not\nline, heterozygous at thymidine (TK) locus, with mutagenic. Extracts did\nand without metabolic activation. Extracted not cause a ≥ 2-fold\nseparately in RPMI culture medium (37°C for 72 increase in mean mutant\n0\nhr) and 95% ethanol (70°C for 24 hr). frequency.\nTest method: per ISO 10993-3:2003 Pass\nMouse Peripheral Blood Micronucleus Study to Test article did not induce\n5 of 7 | Pag e\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Acute systemic toxicity | Test method: per ISO 10993-11:2006\nISO Systemic Toxicity Study in Mice. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for\nsigns of systemic toxicity conducted at times 0, 4,\n24, 48, and 72 hrs after injection. | Pass\nNo mortality or evidence of\nsystemic toxicity from\nextracts. Extracts met\nrequirements of the test. |\n| Material-mediated\npyrogenicity study | Test method: per ISO 10993-11:2006 & USP\n<151>\nUSP Material-Mediated Pyrogen Study. Extracted\nin sterile, nonpyrogenic sodium chloride (saline)\nat 70°C for 24 hr. Rectal temperatures measured\nprior to injection and at 30 min intervals between\n1 and 3 hours after injection. | Pass\nTotal temperature rise\nduring 3 hr period was\n0.5°C (max rise of 0.2°,\n0.2°, and 0.1°C for three\nrabbits). Test article judged\nnonpyrogenic. Total temp\nrise within acceptable USP\nlimits (no single animal\nshowed rise of ≥0.5°C and\ntotal temp rise was not\n>3.3°C). |\n| Sensitization | Test method: per ISO 10993-10:2010\nISO Guinea Pig Maximization Test. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Sites were scored\nfor dermal reactions at 24 and 48 hr after\nchallenge patch removal. | Pass\nTest article not a sensitizer\n(grade = 0 for saline and\noil). Extracts showed no\nevidence of causing\ndelayed dermal contact\nsensitization. |\n| Genotoxicity | Test method: per ISO 10993-3:2003\nBacterial Reverse Mutation Study (AMES) using\nSalmonella typhimurium strains TA98, TA100,\nTA1535, TA1537, and Escherichia coli strain\nWP2uvrA, with and without metabolic activation.\nExtracted separately in 95% ethanol and saline at\n70°C for 24 hr. Mean number of revertants for\ntest plates compared to mean number for\nnegative controls after 2 days incubation at 37°C. | Pass\nBoth extracts\nnonmutagenic to all test\nstrains (no case of ≥ 2-fold\nincrease in mean number\nof revertants for TA98,\nTA100, and WP2uvrA; no\ncase of ≥ 3-fold increase\nfor TA1535 and TA1537). |\n|  | Test method: per ISO 10993-3:2003\nMouse Lymphoma Assay using L5178Y/TK+/- cell\nline, heterozygous at thymidine (TK) locus, with\nand without metabolic activation. Extracted\nseparately in RPMI culture medium (37°C for 72\n0\nhr) and 95% ethanol (70°C for 24 hr). | Pass\nBoth extracts not\nmutagenic. Extracts did\nnot cause a ≥ 2-fold\nincrease in mean mutant\nfrequency. |\n|  | Test method: per ISO 10993-3:2003\nMouse Peripheral Blood Micronucleus Study to | Pass\nTest article did not induce |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Shunt\nTest Test Method Summary Results\ndetermine cytogenetic damage resulting in micronuclei in mice. No\nmicronuclei in mouse peripheral blood. Extracted significant increase in %\nseparately in sodium chloride (saline) and micronucleated\nsesame oil at 70°C for 24 hr. Mice injected reticulocytes for both\nintraperitoneally for 3 days and observed for extracts. No biologically\ngeneral health. Blood collected on day 4 to relevant changes in %\nevaluate reticulocytes for micronuclei. reticulocytes.\nPass\nTest method: per ISO 10993-11:2006\nExtract did not produce\nISO Four Week Toxicity Study in Rat, Repeated\nsystemic toxicity in rats.\nParenteral Administration of Two Extracts.\nClinical observations, body\nExtracted separately in sodium chloride (saline)\nweights, hematology,\nand sesame oil at 70°C for 24 hr. Daily IV\nclinical chemistry, necropsy\nSubchronic/subacute injections of saline extract and intraperitoneal\nresults, organ weights,\ntoxicity injections of oil extract on days 1, 4, 8, 12, 15, 19,\norgan/body weight ratios,\n22, and 26. Observed daily for general health and\nand organ/brain weight\nweekly for detailed health exams. Body weight\nratios were similar between\nmeasured at days 0, 8, 15, 22, 28, and 29. Blood\ntest and control groups. No\nsamples taken on day 29 for hematology and\nmicroscopic changes due\nclinical chemistry.\nto test article.\nPass\nMacroscopic reaction not\nTest method: per ISO 10993-6:2007 significant compared to\nISO Subcutaneous Implantation Study in Rabbits, negative control article.\n13 Weeks. StrataMR with catheter injected Microscopic evaluation\nImplantation\nsubcutaneously for 13 weeks. Implant sites score = 2.3 compared to\nexamined macroscopically and microscopically to control. Test article\ndefine any tissue response. classified as nonirritant\ncompared to negative\ncontrol (score = 0.0-2.9)\nStrataMR Adjustment Tools Components\nTest Test Method Summary Results\nPass\nTest articles: adjustor, locator, and indicator\nExtracts showed no\nhousings\nevidence of causing\nTest method: per ISO 10993-5:2009\ncell lysis or toxicity\nCytotoxicity ISO MEM Elution using L929 cells in triplicate.\n(scores = 0). Test\nExtracted at 37°C for 24 hr in MEM and incubated at\narticles met\n37°C for 48 hr). Examined microscopically for\nrequirements of the\nabnormal cell morphology and cellular degeneration.\ntest (score ≤ 2).\n6 of 7 | Pag e\n\n| StrataMR Shunt |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n|  | determine cytogenetic damage resulting in\nmicronuclei in mouse peripheral blood. Extracted\nseparately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Mice injected\nintraperitoneally for 3 days and observed for\ngeneral health. Blood collected on day 4 to\nevaluate reticulocytes for micronuclei. | micronuclei in mice. No\nsignificant increase in %\nmicronucleated\nreticulocytes for both\nextracts. No biologically\nrelevant changes in %\nreticulocytes. |\n| Subchronic/subacute\ntoxicity | Test method: per ISO 10993-11:2006\nISO Four Week Toxicity Study in Rat, Repeated\nParenteral Administration of Two Extracts.\nExtracted separately in sodium chloride (saline)\nand sesame oil at 70°C for 24 hr. Daily IV\ninjections of saline extract and intraperitoneal\ninjections of oil extract on days 1, 4, 8, 12, 15, 19,\n22, and 26. Observed daily for general health and\nweekly for detailed health exams. Body weight\nmeasured at days 0, 8, 15, 22, 28, and 29. Blood\nsamples taken on day 29 for hematology and\nclinical chemistry. | Pass\nExtract did not produce\nsystemic toxicity in rats.\nClinical observations, body\nweights, hematology,\nclinical chemistry, necropsy\nresults, organ weights,\norgan/body weight ratios,\nand organ/brain weight\nratios were similar between\ntest and control groups. No\nmicroscopic changes due\nto test article. |\n| Implantation | Test method: per ISO 10993-6:2007\nISO Subcutaneous Implantation Study in Rabbits,\n13 Weeks. StrataMR with catheter injected\nsubcutaneously for 13 weeks. Implant sites\nexamined macroscopically and microscopically to\ndefine any tissue response. | Pass\nMacroscopic reaction not\nsignificant compared to\nnegative control article.\nMicroscopic evaluation\nscore = 2.3 compared to\ncontrol. Test article\nclassified as nonirritant\ncompared to negative\ncontrol (score = 0.0-2.9) |\n\n| StrataMR Adjustment Tools Components |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Cytotoxicity | Test articles: adjustor, locator, and indicator\nhousings\nTest method: per ISO 10993-5:2009\nISO MEM Elution using L929 cells in triplicate.\nExtracted at 37°C for 24 hr in MEM and incubated at\n37°C for 48 hr). Examined microscopically for\nabnormal cell morphology and cellular degeneration. | Pass\nExtracts showed no\nevidence of causing\ncell lysis or toxicity\n(scores = 0). Test\narticles met\nrequirements of the\ntest (score ≤ 2). |\n\nMedtronic Neurosurgery\nStrataMR™ Valves and Shunts Traditional 510(k) Premarket Notification\nStrataMR Adjustment Tools Components\nTest Test Method Summary Results\nPass\nTest article: adjustor housing\nScores = 0.0 for\nTest method: per ISO 10993-10:2010\nsaline and 0.2 for oil.\nISO Intracutaneous Study in Rabbits. Extracted\nIrritation Extracts met\nseparately in sodium chloride (saline) and sesame\nrequirements of the\noil at 70°C for 24 hr. Observations for erythema and\ntest (score of 1.0 or\nedema conducted at 24, 48, and 72 hr after injection.\nless).\nTest article: adjustor housing No mortality or\nTest method: per ISO 10993-11:2006 evidence of systemic\nExtracted separately in sodium chloride (saline) and toxicity from extracts.\nAcute systemic toxicity\nsesame oil at 70°C for 24 hr. Observations for signs Extracts met\nof systemic toxicity conducted at times 0, 4, 24, 48, requirements of the\nand 72 hrs after injection. test.\nPass\nTest article: adjustor housing\nTest article not a\nTest method: per ISO 10993-10:2010\nsensitizer (grade = 0\nISO Guinea Pig Maximization Test. Extracted\nfor saline and oil).\nSensitization separately in sodium chloride (saline) and sesame\nExtracts showed no\noil at 70°C for 24 hr. Sites were scored for dermal\nevidence of causing\nreactions at 24 and 48 hr after challenge patch\ndelayed dermal\nremoval.\ncontact sensitization.\nIn all cases, StrataMR™ valves and adjustment tools passed biocompatibility testing,\ndemonstrating that the StrataMR™ design does not raise any biocompatibility concerns relative\nto the predicate device. Therefore, the biocompatibility testing summarized above supports the\nsubstantial equivalence of StrataMR™ to the predicate device.\nConclusion:\nBased on the indications for use, design and technology similarities, and performance testing\nperformed on the proposed device, it can be concluded that the Medtronic StrataMR™ valves\nand shunts are substantially equivalent to the Strata II Valves cleared under K060681.\n7 of 7 | Pag e\n\n| StrataMR Adjustment Tools Components |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Irritation | Test article: adjustor housing\nTest method: per ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits. Extracted\nseparately in sodium chloride (saline) and sesame\noil at 70°C for 24 hr. Observations for erythema and\nedema conducted at 24, 48, and 72 hr after injection. | Pass\nScores = 0.0 for\nsaline and 0.2 for oil.\nExtracts met\nrequirements of the\ntest (score of 1.0 or\nless). |\n| Acute systemic toxicity | Test article: adjustor housing\nTest method: per ISO 10993-11:2006\nExtracted separately in sodium chloride (saline) and\nsesame oil at 70°C for 24 hr. Observations for signs\nof systemic toxicity conducted at times 0, 4, 24, 48,\nand 72 hrs after injection. | No mortality or\nevidence of systemic\ntoxicity from extracts.\nExtracts met\nrequirements of the\ntest. |\n| Sensitization | Test article: adjustor housing\nTest method: per ISO 10993-10:2010\nISO Guinea Pig Maximization Test. Extracted\nseparately in sodium chloride (saline) and sesame\noil at 70°C for 24 hr. Sites were scored for dermal\nreactions at 24 and 48 hr after challenge patch\nremoval. | Pass\nTest article not a\nsensitizer (grade = 0\nfor saline and oil).\nExtracts showed no\nevidence of causing\ndelayed dermal\ncontact sensitization. |"
  }
}