{
  "source_pdf": "balloon-catheter--marblehead-medical--boss-balloon-guide-catheter--510k.pdf",
  "clearance_number": "K200910",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe BOSS Balloon Guide Catheter system is a sterile, single-use intravascular catheter. The\nBOSS Balloon Guide Catheter is a 90 cm long, variable stiffness catheter utilizing a bifurcated\ndual port luer hub on the proximal end and a radiopaque marker band at the tip distal to the\nballoon. The catheter shaft has an annular inflation lumen and a coaxial central lumen with\nstainless steel coil and is braid reinforced. The hub central port leads to the central lumen to\nfacilitate introduction of interventional devices through the central lumen. The inflation port is\npositioned at an angle to the central port, connecting to the annular inflation lumen, and is\nused to facilitate inflating and deflating the balloon with a syringe. The BOSS Balloon Guide\nCatheter uses a distal hydrophilic coating to provide lubricity and reduce friction between the\ncatheter shaft and the vessel wall. The BOSS Balloon Guide Catheter is packaged with the 6F\ndilator to facilitate the option of direct access into the blood vessel without the use of an\nintroducer sheath.\nINDICATION FOR USE [807.92(a)(5)]\nThe BOSS Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance\nof an intravascular catheter into a selected blood vessel in the peripheral and neurovascular\nPage 1\n\nsystems. The balloon provides temporary vascular occlusion during these procedures. The\nBalloon Guide Catheter is also indicated for use as a conduit for retrieval devices.",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200910\nDevice Name\nBOSS Balloon Guide Catheter\nIndications for Use (Describe)\nThe BOSS Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance of an intravascular\ncatheter into a selected blood vessel in the peripheral and neurovascular systems. The balloon provides temporary vascular\nocclusion during these procedures. The Balloon Guide Catheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nBOSS™ Balloon Guide Catheter\n510(k) Summary\nSUBMITTER [807.92(a)(1)]\nSubmitter’s Name: Marblehead Medical, LLC\nAddress: 11600 96th Ave N Maple Grove, MN 55369\nContact Person: Kristin Mortenson\nTelephone: (612)202-1142\nemail Mortenson.Kristin@MarbleheadMedical.com\nDate Prepared: April 24, 2020\nDEVICE [807.92(a)(2)]\nDevice Trade Name: BOSS™ Balloon Guide Catheter\nCommon Name: Balloon Guide Catheter\nClassification Name: Percutaneous Catheter\nProduct Code: QJP, DQY\nRegulatory Class: Class II\nRegulation Number: 21 CFR 870.1250\nPREDICATE [807.92(a)(3)]\nPrimary Predicate Device: 8F FlowGate2TM Balloon Guide Catheter, K153729\nSecondary Predicate Device: NeuronTM MAX System, K111380",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe BOSS Balloon Guide Catheter system is a sterile, single-use intravascular catheter. The\nBOSS Balloon Guide Catheter is a 90 cm long, variable stiffness catheter utilizing a bifurcated\ndual port luer hub on the proximal end and a radiopaque marker band at the tip distal to the\nballoon. The catheter shaft has an annular inflation lumen and a coaxial central lumen with\nstainless steel coil and is braid reinforced. The hub central port leads to the central lumen to\nfacilitate introduction of interventional devices through the central lumen. The inflation port is\npositioned at an angle to the central port, connecting to the annular inflation lumen, and is\nused to facilitate inflating and deflating the balloon with a syringe. The BOSS Balloon Guide\nCatheter uses a distal hydrophilic coating to provide lubricity and reduce friction between the\ncatheter shaft and the vessel wall. The BOSS Balloon Guide Catheter is packaged with the 6F\ndilator to facilitate the option of direct access into the blood vessel without the use of an\nintroducer sheath.\nINDICATION FOR USE [807.92(a)(5)]\nThe BOSS Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance\nof an intravascular catheter into a selected blood vessel in the peripheral and neurovascular\nPage 1\n\nsystems. The balloon provides temporary vascular occlusion during these procedures. The\nBalloon Guide Catheter is also indicated for use as a conduit for retrieval devices.",
    "also_known_as": [
      "K111380",
      "K153720",
      "K111380",
      "K153720",
      "K111380",
      "K153720",
      "K111380",
      "K153720",
      "K111380",
      "K153720",
      "K111380",
      "K153720",
      "K111380",
      "K153720",
      "K111380",
      "K153720"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200910\nDevice Name\nBOSS Balloon Guide Catheter\nIndications for Use (Describe)\nThe BOSS Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance of an intravascular\ncatheter into a selected blood vessel in the peripheral and neurovascular systems. The balloon provides temporary vascular\nocclusion during these procedures. The Balloon Guide Catheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nBOSS™ Balloon Guide Catheter\n510(k) Summary\nSUBMITTER [807.92(a)(1)]\nSubmitter’s Name: Marblehead Medical, LLC\nAddress: 11600 96th Ave N Maple Grove, MN 55369\nContact Person: Kristin Mortenson\nTelephone: (612)202-1142\nemail Mortenson.Kristin@MarbleheadMedical.com\nDate Prepared: April 24, 2020\nDEVICE [807.92(a)(2)]\nDevice Trade Name: BOSS™ Balloon Guide Catheter\nCommon Name: Balloon Guide Catheter\nClassification Name: Percutaneous Catheter\nProduct Code: QJP, DQY\nRegulatory Class: Class II\nRegulation Number: 21 CFR 870.1250\nPREDICATE [807.92(a)(3)]\nPrimary Predicate Device: 8F FlowGate2TM Balloon Guide Catheter, K153729\nSecondary Predicate Device: NeuronTM MAX System, K111380",
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe BOSS Balloon Guide Catheter system is a sterile, single-use intravascular catheter. The\nBOSS Balloon Guide Catheter is a 90 cm long, variable stiffness catheter utilizing a bifurcated\ndual port luer hub on the proximal end and a radiopaque marker band at the tip distal to the\nballoon. The catheter shaft has an annular inflation lumen and a coaxial central lumen with\nstainless steel coil and is braid reinforced. The hub central port leads to the central lumen to\nfacilitate introduction of interventional devices through the central lumen. The inflation port is\npositioned at an angle to the central port, connecting to the annular inflation lumen, and is\nused to facilitate inflating and deflating the balloon with a syringe. The BOSS Balloon Guide\nCatheter uses a distal hydrophilic coating to provide lubricity and reduce friction between the\ncatheter shaft and the vessel wall. The BOSS Balloon Guide Catheter is packaged with the 6F\ndilator to facilitate the option of direct access into the blood vessel without the use of an\nintroducer sheath.\nINDICATION FOR USE [807.92(a)(5)]\nThe BOSS Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance\nof an intravascular catheter into a selected blood vessel in the peripheral and neurovascular\nPage 1\n\nsystems. The balloon provides temporary vascular occlusion during these procedures. The\nBalloon Guide Catheter is also indicated for use as a conduit for retrieval devices.",
    "Substantial Equivalence": "PREDICATE DEVICE COMPARISON [807.92(a)(6)]\nThe following table provides a comparison of the key characteristics of the BOSS Balloon Guide\nCatheter System to the predicate devices.\nSecondary Predicate\nPrimary Predicate device Subject Device\ndevice\nFeature FlowGate2TM Balloon NeuronTM MAX System\nBOSS Balloon Guide\nGuide Catheter (K111380)\nCatheter System\n(K153720)\nFDA\nClass II Class II Same\nClassification\nProduct\nDQY DQY QJP, DQY\nCode(s)\nRegulation\n870.1250 870.1250 Same\nNumber\nRegulation Percutaneous\nPercutaneous Catheter Same\nName Catheter\nThe primary predicate\nand subject device have\nthe same indications for\nuse, except the primary\npredicate includes “and\nother angiographic” and\nFlowGate™ Balloon Guide the subject device does\nCatheters are indicated not include angiographic\nfor use in facilitating the procedures. The primary\ninsertion and guidance of predicate and subject\nan intravascular catheter device do not include\nThe Neuron™ MAX\ninto a selected blood coronary vasculature like\nvessel in the peripheral System is indicated for the secondary predicate.\nand neuro vascular the introduction of The secondary predicate\nIndications\nsystems. The balloon interventional devices is included to support the\nfor Use provides temporary into the peripheral, direct vascular access\nvascular occlusion during and the hydrophilic\ncoronary and neuro\nthese and other coating. The secondary\nvasculature.\nangiographic procedures. predicate does not\nThe Balloon Guide include a balloon,\nCatheter is also indicated therefore does not\nfor use as a conduit for include temporary\nretrieval devices. vascular occlusion. In\naddition, the secondary\npredicate does not\nindicate use as conduit\nfor retrieval devices, a\nmore specific use within\nthe intended use.\nPage 2\n\n|  |  | Secondary Predicate |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate device |  | Subject Device |\n|  |  | device |  |\n|  |  |  |  |\n| Feature | FlowGate2TM Balloon | NeuronTM MAX System |  |\n|  |  |  | BOSS Balloon Guide |\n|  | Guide Catheter | (K111380) |  |\n|  |  |  | Catheter System |\n|  | (K153720) |  |  |\n|  |  |  |  |\n| FDA\nClassification | Class II | Class II | Same |\n| Product\nCode(s) | DQY | DQY | QJP, DQY |\n| Regulation\nNumber | 870.1250 | 870.1250 | Same |\n| Regulation\nName | Percutaneous Catheter | Percutaneous\nCatheter | Same |\n| Indications\nfor Use | FlowGate™ Balloon Guide\nCatheters are indicated\nfor use in facilitating the\ninsertion and guidance of\nan intravascular catheter\ninto a selected blood\nvessel in the peripheral\nand neuro vascular\nsystems. The balloon\nprovides temporary\nvascular occlusion during\nthese and other\nangiographic procedures.\nThe Balloon Guide\nCatheter is also indicated\nfor use as a conduit for\nretrieval devices. | The Neuron™ MAX\nSystem is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary and neuro\nvasculature. | The primary predicate\nand subject device have\nthe same indications for\nuse, except the primary\npredicate includes “and\nother angiographic” and\nthe subject device does\nnot include angiographic\nprocedures. The primary\npredicate and subject\ndevice do not include\ncoronary vasculature like\nthe secondary predicate.\nThe secondary predicate\nis included to support the\ndirect vascular access\nand the hydrophilic\ncoating. The secondary\npredicate does not\ninclude a balloon,\ntherefore does not\ninclude temporary\nvascular occlusion. In\naddition, the secondary\npredicate does not\nindicate use as conduit\nfor retrieval devices, a\nmore specific use within\nthe intended use. |\n\nSecondary Predicate\nPrimary Predicate device Subject Device\ndevice\nFeature FlowGate2TM Balloon NeuronTM MAX System\nBOSS Balloon Guide\nGuide Catheter (K111380)\nCatheter System\n(K153720)\nThese differences in\nwording between the\nsubject device and the\npredicates are not critical\nto the intended\ntherapeutic or surgical\nuse of the device, the\nintroduction and\nguidance of intravascular\ndevices into selected\nvasculature. The\ndifferences in wording do\nnot affect the safety and\neffectiveness of the\ndevice when the device is\nused as labeled.\nPeripheral, coronary\nAnatomical Peripheral and neuro Same as primary\nand neuro vascular\nLocations vasculature predicate\nsystems\nThe Balloon Guide\nCatheter is used to\nfacilitate the selective\nplacement of\ninterventional devices.\nAfter needle access and\nSame as primary\ninsertion of up to a 0.038”\nSame as secondary\nguidewire into the predicate except\npredicate.\nfemoral artery, the device includes the direct\nPrinciple of Subject device includes a\nis inserted into the artery access use option\nOperation direct access use option\nthrough an introducer\nwithout an introducer whereas the primary\nsheath over the\nsheath predicate does not.\nguidewire. The lumen of\ndevice is used for\ninsertion and guidance of\nan intravascular catheter\nand / or retrieval devices\ninto a selected blood\nvessel for treatment.\nCommonly used medical\nSame as primary\nMaterial grade plastics and Not listed\npredicate\nstainless steel\nReinforced\nStainless Steel coil and Stainless steel braid Same as primary\nCatheter Shaft\nbraid reinforced reinforced predicate\nReinforcement\nMarker Band / 0.02-in (0.5 mm) wide, Radiopaque marker is 0.08-in (2 mm) wide,\nPage 3\n\n|  |  | Secondary Predicate |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate device |  | Subject Device |\n|  |  | device |  |\n|  |  |  |  |\n| Feature | FlowGate2TM Balloon | NeuronTM MAX System |  |\n|  |  |  | BOSS Balloon Guide |\n|  | Guide Catheter | (K111380) |  |\n|  |  |  | Catheter System |\n|  | (K153720) |  |  |\n|  |  |  |  |\n|  |  |  | These differences in\nwording between the\nsubject device and the\npredicates are not critical\nto the intended\ntherapeutic or surgical\nuse of the device, the\nintroduction and\nguidance of intravascular\ndevices into selected\nvasculature. The\ndifferences in wording do\nnot affect the safety and\neffectiveness of the\ndevice when the device is\nused as labeled. |\n| Anatomical\nLocations | Peripheral and neuro\nvasculature | Peripheral, coronary\nand neuro vascular\nsystems | Same as primary\npredicate |\n| Principle of\nOperation | The Balloon Guide\nCatheter is used to\nfacilitate the selective\nplacement of\ninterventional devices.\nAfter needle access and\ninsertion of up to a 0.038”\nguidewire into the\nfemoral artery, the device\nis inserted into the artery\nthrough an introducer\nsheath over the\nguidewire. The lumen of\ndevice is used for\ninsertion and guidance of\nan intravascular catheter\nand / or retrieval devices\ninto a selected blood\nvessel for treatment. | Same as primary\npredicate except\nincludes the direct\naccess use option\nwithout an introducer\nsheath | Same as secondary\npredicate.\nSubject device includes a\ndirect access use option\nwhereas the primary\npredicate does not. |\n| Material | Commonly used medical\ngrade plastics and\nstainless steel | Not listed | Same as primary\npredicate |\n| Reinforced\nCatheter Shaft\nReinforcement | Stainless Steel coil and\nbraid reinforced | Stainless steel braid\nreinforced | Same as primary\npredicate |\n| Marker Band / | 0.02-in (0.5 mm) wide, | Radiopaque marker is | 0.08-in (2 mm) wide, |\n\nSecondary Predicate\nPrimary Predicate device Subject Device\ndevice\nFeature FlowGate2TM Balloon NeuronTM MAX System\nBOSS Balloon Guide\nGuide Catheter (K111380)\nCatheter System\n(K153720)\nLocation 0.03-in (0.75 mm) from the included on the distal 0.02-in (0.5mm) from the\ndistal tip edge end, width and distal tip edge distal to\nlocation not listed the balloon. Similar,\ndifference does not raise\nnew questions regarding\nsafety and efficacy, all\ndevices utilize\nradiopaque marker\nbands\nYes, polyurethane.\nSimilar to primary\npredicate, material\nCompliant differences do not raise\nYes, silicone N/A\nBalloon new questions of safety\nand efficacy, both\nmaterials are used for\nintravascular use.\n0.123-in (max)\nLabeled Shaft (3.1mm) 9.4Fr\n0.108-in (max) 0.110-in (max)\nOuter Similar, differences do\n(2.7mm) 8Fr (2.8mm) 8F\nDiameter not raise new questions\nof safety and efficacy.\nLabeled Shaft\n0.088-in (2.24 mm) Same as secondary\nInner 0.084-in (2.21mm) 6.4Fr\n6.7F predicate\nDimension\nEffective 90 cm, same as\n85 and 95 cm 80 and 90 cm\nlength secondary predicate\nTip Shape Straight Straight Same\nMaximum\nSame as primary\nBalloon 0.6ml N/A\npredicate\nVolume\nDistal Tip has radiopaque\nmarker bands, stainless\nsteel reinforcement in the Distal Tip has Same as primary\nRadiopaque\ncatheter shaft renders the radiopaque zone predicate\nshaft visible on\nfluoroscopy\nHydrophilic Coating – Same as the secondary\nCoating N/A\ndistal shaft predicate. Coating is on\nPage 4\n\n|  |  | Secondary Predicate |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate device |  | Subject Device |\n|  |  | device |  |\n|  |  |  |  |\n| Feature | FlowGate2TM Balloon | NeuronTM MAX System |  |\n|  |  |  | BOSS Balloon Guide |\n|  | Guide Catheter | (K111380) |  |\n|  |  |  | Catheter System |\n|  | (K153720) |  |  |\n|  |  |  |  |\n| Location | 0.03-in (0.75 mm) from the\ndistal tip edge | included on the distal\nend, width and\nlocation not listed | 0.02-in (0.5mm) from the\ndistal tip edge distal to\nthe balloon. Similar,\ndifference does not raise\nnew questions regarding\nsafety and efficacy, all\ndevices utilize\nradiopaque marker\nbands |\n| Compliant\nBalloon | Yes, silicone | N/A | Yes, polyurethane.\nSimilar to primary\npredicate, material\ndifferences do not raise\nnew questions of safety\nand efficacy, both\nmaterials are used for\nintravascular use. |\n| Labeled Shaft\nOuter\nDiameter | 0.108-in (max)\n(2.7mm) 8Fr | 0.110-in (max)\n(2.8mm) 8F | 0.123-in (max)\n(3.1mm) 9.4Fr\nSimilar, differences do\nnot raise new questions\nof safety and efficacy. |\n| Labeled Shaft\nInner\nDimension | 0.084-in (2.21mm) 6.4Fr | 0.088-in (2.24 mm)\n6.7F | Same as secondary\npredicate |\n| Effective\nlength | 85 and 95 cm | 80 and 90 cm | 90 cm, same as\nsecondary predicate |\n| Tip Shape | Straight | Straight | Same |\n| Maximum\nBalloon\nVolume | 0.6ml | N/A | Same as primary\npredicate |\n| Radiopaque | Distal Tip has radiopaque\nmarker bands, stainless\nsteel reinforcement in the\ncatheter shaft renders the\nshaft visible on\nfluoroscopy | Distal Tip has\nradiopaque zone | Same as primary\npredicate |\n| Coating | N/A | Hydrophilic Coating –\ndistal shaft | Same as the secondary\npredicate. Coating is on |\n\nSecondary Predicate\nPrimary Predicate device Subject Device\ndevice\nFeature FlowGate2TM Balloon NeuronTM MAX System\nBOSS Balloon Guide\nGuide Catheter (K111380)\nCatheter System\n(K153720)\nthe distal portion\nproximal to the balloon\nInternal Same as primary\nCoaxial Lumen Single lumen\nConstruction predicate\nDilator is provided, same\nas both predicates. The\nDilator, Rotating\nDilator, Rotating additional accessories\nHemostasis Valve, Tuohy\nSupplied items Hemostasis Valve are commercially\nBorst Valve with Sideport,\n/ accessories (RHV), Extension available devices.\nPeel Away Sheaths, Luer-\ntubing Differences do not raise\nActivated Valves\nnew questions of safety\nand efficacy.\nHow Supplied Sterile, single use Sterile, single use Same\nSterilization\nEtO EtO Same\nMethod\nSterility\nAssurance 10-6 10-6 Same\nLevel\nThe differences between the subject device and predicates described in the comparison table\nabove are not critical to the intended therapeutic or surgical use of the device, do not raise\nquestions of safety and effectiveness, and as shown through testing and analysis, do not affect\nthe safety and effectiveness of the device when used as labeled.\nNONCLINICAL PERFORMANCE TESTING SUMMARY [807.92(b)]\nDetermination of substantial equivalence is based on an assessment of non-clinical\nperformance bench test data. The BOSS Balloon Guide Catheter System has successfully\ncompleted the following relevant performance testing to demonstrate substantial\nequivalence. Testing was performed to evaluate physical integrity, functionality, and\nperformance of the BOSS Balloon Guide Catheter. A summary of the tests performed is\nprovided in the table below:\nPage 5\n\n|  |  | Secondary Predicate |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate device |  | Subject Device |\n|  |  | device |  |\n|  |  |  |  |\n| Feature | FlowGate2TM Balloon | NeuronTM MAX System |  |\n|  |  |  | BOSS Balloon Guide |\n|  | Guide Catheter | (K111380) |  |\n|  |  |  | Catheter System |\n|  | (K153720) |  |  |\n|  |  |  |  |\n|  |  |  | the distal portion\nproximal to the balloon |\n| Internal\nConstruction | Coaxial Lumen | Single lumen | Same as primary\npredicate |\n| Supplied items\n/ accessories | Dilator, Rotating\nHemostasis Valve, Tuohy\nBorst Valve with Sideport,\nPeel Away Sheaths, Luer-\nActivated Valves | Dilator, Rotating\nHemostasis Valve\n(RHV), Extension\ntubing | Dilator is provided, same\nas both predicates. The\nadditional accessories\nare commercially\navailable devices.\nDifferences do not raise\nnew questions of safety\nand efficacy. |\n| How Supplied | Sterile, single use | Sterile, single use | Same |\n| Sterilization\nMethod | EtO | EtO | Same |\n| Sterility\nAssurance\nLevel | 10-6 | 10-6 | Same |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nVisual To demonstrate that the ISO 10555-1:2013 Pass\nInspection and product meets the Intravascular catheters - All samples met the\nDimensional dimensional Sterile and single-use pre-determined\nVerification specifications catheters - Part 1: General acceptance criteria\nrequirements\nSurface To demonstrate the ISO 10555-1:2013 Pass\nInspection product satisfies the Intravascular catheters - All samples met the\nvisual surface Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nTorque Testing To demonstrate that the FDA guidance PTCA Pass\nproduct is capable of Catheters:2010 §VIII.A.10 All samples met\n360 degrees of rotation the pre-determined\nabout the central lumen acceptance criteria\naxis without failure.\nTensile To demonstrate the ISO 10555-1:2013 Pass\nproduct satisfies the Intravascular catheters - All samples met the\ntensile strength Sterile and single-use pre-determined\ncatheters - Part 1: General acceptance criteria\nrequirements for bonds\nrequirements, FDA\nand tip pull test\nguidance PTCA\nCatheters:2010 §VIII.A.7,\n8\nKink Resistance To demonstrate that the FDA Guidance PTCA:2010 Pass\nproduct has acceptable §VIII.A.9 Kink Test All samples met the\nkink resistance pre-determined\nacceptance criteria\nCatheter Pad friction test to Characterization only Results show a 97%\nLubricity compare coated to reduction in friction\nuncoated samples compared to\nuncoated samples\nParticulates, This study was AAMI TIR42:10 Evaluation Pass\nCoating conducted to determine of particulates associated All samples met the\nIntegrity the quantity and size of with vascular medical pre-determined\nparticles generated devices, USP <788> acceptance criteria\nParticulate Matter in\nduring simulated use\nInjections\nRadiopacity To determine the ISO 10555-1:2013 Pass\nradiopaque Intravascular catheters - All samples met the\ncharacteristics of the Sterile and single-use pre-determined\ndevice. catheters - Part 1: General acceptance criteria\nrequirements\nPage 6\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Visual\nInspection and\nDimensional\nVerification | To demonstrate that the\nproduct meets the\ndimensional\nspecifications | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Surface\nInspection | To demonstrate the\nproduct satisfies the\nvisual surface\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Torque Testing | To demonstrate that the\nproduct is capable of\n360 degrees of rotation\nabout the central lumen\naxis without failure. | FDA guidance PTCA\nCatheters:2010 §VIII.A.10 | Pass\nAll samples met\nthe pre-determined\nacceptance criteria |\n| Tensile | To demonstrate the\nproduct satisfies the\ntensile strength\nrequirements for bonds\nand tip pull test | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements, FDA\nguidance PTCA\nCatheters:2010 §VIII.A.7,\n8 | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Kink Resistance | To demonstrate that the\nproduct has acceptable\nkink resistance | FDA Guidance PTCA:2010\n§VIII.A.9 Kink Test | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Catheter\nLubricity | Pad friction test to\ncompare coated to\nuncoated samples | Characterization only | Results show a 97%\nreduction in friction\ncompared to\nuncoated samples |\n| Particulates,\nCoating\nIntegrity | This study was\nconducted to determine\nthe quantity and size of\nparticles generated\nduring simulated use | AAMI TIR42:10 Evaluation\nof particulates associated\nwith vascular medical\ndevices, USP <788>\nParticulate Matter in\nInjections | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Radiopacity | To determine the\nradiopaque\ncharacteristics of the\ndevice. | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nPush/Track, To demonstrate that the ISO 10555-1:2013 Pass\nDevice device is deliverable Intravascular catheters - All samples met the\nCompatibility through tortuous path Sterile and single-use pre-determined\nmodel without kinking catheters - Part 1: General acceptance criteria\nor buckling, is able requirements\ninflate, deflate balloon\nat target, is compatible\nwith treatment devices\nand removed without\ndamage.\nSystem Leak - To demonstrate that the ISO 10555-1:2013 Pass\nLiquid Leak product meets the liquid Intravascular catheters - All samples met the\nleakage under pressure Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nSystem Leak - To demonstrate that the ISO 10555-1:2013 Pass\nAspiration product meets the hub Intravascular catheters - All samples met the\naspiration air leakage Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nTip Stiffness To demonstrate that the N/A Pass\nstiffness of the distal All samples met\nend of the product is the pre-determined\nsimilar to other acceptance criteria\nmarketed devices.\nCorrosion To demonstrate the ISO 10555-1:2013 Pass\nResistance product satisfies the Intravascular catheters - All samples met the\ncorrosion resistance Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nCatheter Burst To demonstrate the ISO 10555-1:2013 Pass\nPressure Under catheter does not leak or Intravascular catheters - All samples met the\nStatic Conditions rupture up to 300 psi of Sterile and single-use pre-determined\ninternal pressure. catheters - Part 1: General acceptance criteria\nrequirements\nBalloon Inflation / To demonstrate balloon ISO 10555-4:2013 Pass\nDeflation meets the inflation and Intravascular Catheters - All samples met the\ndeflation time Sterile and Single-Use pre-determined\nspecifications Catheters - Part 4: Balloon acceptance criteria\nDilatation Catheters\nPage 7\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Push/Track,\nDevice\nCompatibility | To demonstrate that the\ndevice is deliverable\nthrough tortuous path\nmodel without kinking\nor buckling, is able\ninflate, deflate balloon\nat target, is compatible\nwith treatment devices\nand removed without\ndamage. | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| System Leak -\nLiquid Leak | To demonstrate that the\nproduct meets the liquid\nleakage under pressure\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| System Leak -\nAspiration | To demonstrate that the\nproduct meets the hub\naspiration air leakage\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Tip Stiffness | To demonstrate that the\nstiffness of the distal\nend of the product is\nsimilar to other\nmarketed devices. | N/A | Pass\nAll samples met\nthe pre-determined\nacceptance criteria |\n| Corrosion\nResistance | To demonstrate the\nproduct satisfies the\ncorrosion resistance\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Catheter Burst\nPressure Under\nStatic Conditions | To demonstrate the\ncatheter does not leak or\nrupture up to 300 psi of\ninternal pressure. | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Balloon Inflation /\nDeflation | To demonstrate balloon\nmeets the inflation and\ndeflation time\nspecifications | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nBalloon Fatigue To demonstrate that ISO 10555-4:2013 Pass\nthere is no degradation Intravascular Catheters - All samples met the\nof the balloon after 10 Sterile and Single-Use pre-determined\ninflation cycles. Catheters - Part 4: Balloon acceptance criteria\nDilatation Catheters\nBalloon To demonstrate that the ISO 10555-4:2013 Pass\nDiameter / product meets the Intravascular Catheters - All samples met the\nVolume inflation volume vs Sterile and Single-Use pre-determined\nballoon diameter Catheters - Part 4: Balloon acceptance criteria\nspecifications Dilatation Catheters\nBalloon Rated To demonstrate that the ISO 10555-4:2013 Pass\nBurst Volume balloon is capable of Intravascular Catheters - All samples met the\nwithstanding an Sterile and Single-Use pre-determined\nacceptance criteria\ninjection volume of 1.5 Catheters - Part 4: Balloon\nml. Dilatation Catheters\nSmall Bore To demonstrate that the ISO 80369-7 2016 Small- Pass\nConnector product meets the bore connectors for All samples met the\nCompliance requirements for small liquids and gases in pre-determined\nwith Standard bore connectors healthcare applications — acceptance criteria\nPart 7, Connectors for\nintravascular or\nhypodermic applications.\nUsability Study / Evaluation of device FDA Guidance Human Pass\nSimulated Use performance to meet Factors and Usability All samples met the\nthe user needs under Engineering 2016, IEC pre-determined\nsimulated use 62366:2015 acceptance criteria\nconditions with\naccessories and\ntreatment devices\nConditioning, To demonstrate the Evaluation of device Pass\nDistribution, device met all following accelerated All samples met the\nand Shelf life specifications at both aging to a 12-month shelf pre-determined\nAging baseline (T=0) and life equivalent acceptance criteria\nfollowing accelerated\naging to a 12-month\nshelf life equivalent\n(T=12)\nPage 8\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Balloon Fatigue | To demonstrate that\nthere is no degradation\nof the balloon after 10\ninflation cycles. | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Balloon\nDiameter /\nVolume | To demonstrate that the\nproduct meets the\ninflation volume vs\nballoon diameter\nspecifications | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Balloon Rated\nBurst Volume | To demonstrate that the\nballoon is capable of\nwithstanding an\ninjection volume of 1.5\nml. | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Small Bore\nConnector\nCompliance\nwith Standard | To demonstrate that the\nproduct meets the\nrequirements for small\nbore connectors | ISO 80369-7 2016 Small-\nbore connectors for\nliquids and gases in\nhealthcare applications —\nPart 7, Connectors for\nintravascular or\nhypodermic applications. | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Usability Study /\nSimulated Use | Evaluation of device\nperformance to meet\nthe user needs under\nsimulated use\nconditions with\naccessories and\ntreatment devices | FDA Guidance Human\nFactors and Usability\nEngineering 2016, IEC\n62366:2015 | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Conditioning,\nDistribution,\nand Shelf life\nAging | To demonstrate the\ndevice met all\nspecifications at both\nbaseline (T=0) and\nfollowing accelerated\naging to a 12-month\nshelf life equivalent\n(T=12) | Evaluation of device\nfollowing accelerated\naging to a 12-month shelf\nlife equivalent | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nPackage Testing\nConditioning, Evaluation of packaging ISTA procedure 3A (2018), Pass\nDistribution, strength and integrity at ASTM D4169-16, ASTM All samples met the\nand Shelf Life both baseline (T=0) and F1980-16, pre-determined\nAging following accelerated ASTM F88-15, ASTM acceptance criteria\naging to a 12-month F2096-11\nshelf life equivalent\n(T=12)\nVisual To demonstrate that the N/A Pass\nInspection product meets the All samples met the\nPackaging and packaging and labeling pre-determined\nLabeling visual and adherence acceptance criteria\nrequirements\nThe results of these tests provide reasonable assurance that the BOSS Balloon Guide Catheter\nhas been designed and tested to assure conformance to the requirements for its intended use\nand indications for use. No new safety or performance issues were raised during the testing;\ntherefore, this device is considered to be substantially equivalent to the predicate devices.\nBiocompatibility Testing Summary\nThe device is categorized as Externally Communicating Device, Circulating Blood, Limited\nContact (< 24 hours), per ISO 10993-1, the following testing was conducted:\nTest Name Test Method Results\nCytotoxicity Tested in accordance with ISO 10993- Pass\n5:2009, Biological Evaluation of Medical Noncytotoxic according to\nDevices – Part 5: Tests for in vitro toxicity, the\nNeutral Red Uptake Method predetermined\nacceptance criteria\nIntracutaneous Tested in accordance with ISO 10993- Pass\nIrritation 10:2010, Biological Evaluation of Medical Test requirements for\nDevices – Part 10: Tests for Irritation and intracutaneous reactivity\nSkin Sensitization were met according to the\npredetermined\nacceptance criteria\nSensitization Tested in accordance with ISO 10993-10, Pass\nBiological Evaluation of Medical Devices – Did not elicit a\nPart 10 Tests for sensitization\nIrritation and Skin Sensitization, Kligman response according to the\nMaximization Test predetermined\nacceptance criteria\nPage 9\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Package Testing |  |  |  |\n| Conditioning,\nDistribution,\nand Shelf Life\nAging | Evaluation of packaging\nstrength and integrity at\nboth baseline (T=0) and\nfollowing accelerated\naging to a 12-month\nshelf life equivalent\n(T=12) | ISTA procedure 3A (2018),\nASTM D4169-16, ASTM\nF1980-16,\nASTM F88-15, ASTM\nF2096-11 | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Visual\nInspection\nPackaging and\nLabeling | To demonstrate that the\nproduct meets the\npackaging and labeling\nvisual and adherence\nrequirements | N/A | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\n| Test Name | Test Method | Results |\n| --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO 10993-\n5:2009, Biological Evaluation of Medical\nDevices – Part 5: Tests for in vitro toxicity,\nNeutral Red Uptake Method | Pass\nNoncytotoxic according to\nthe\npredetermined\nacceptance criteria |\n| Intracutaneous\nIrritation | Tested in accordance with ISO 10993-\n10:2010, Biological Evaluation of Medical\nDevices – Part 10: Tests for Irritation and\nSkin Sensitization | Pass\nTest requirements for\nintracutaneous reactivity\nwere met according to the\npredetermined\nacceptance criteria |\n| Sensitization | Tested in accordance with ISO 10993-10,\nBiological Evaluation of Medical Devices –\nPart 10 Tests for\nIrritation and Skin Sensitization, Kligman\nMaximization Test | Pass\nDid not elicit a\nsensitization\nresponse according to the\npredetermined\nacceptance criteria |\n\nTest Name Test Method Results\nSystemic Toxicity Tested in accordance with ISO 10993- Pass\n11:2017, Biological Evaluation of Medical Test requirements for\nDevices – Part 11: Tests for Systemic systemic toxicity were\nToxicity met according to the\npredetermined\nacceptance criteria\nMaterial Mediated Tested in accordance with ISO 10993- Pass\nPyrogenicity 11:2017, Biological Nonpyrogenic, met the\nEvaluation of Medical Devices – Part 11: predetermined\nTests for Systemic Toxicity and USP 40 acceptance criteria\n<151> Pyrogen Test\nHemolysis Tested in accordance with ASTM F756-17, Pass\nStandard Practice for Assessment of Non-hemolytic, met the\nHemolytic Properties of Materials and ISO predetermined\n10993-4, Biological Evaluation of Medical acceptance criteria\nDevices – Part 4: Selection of Tests for\nInteractions with Blood, Tests for\nHemolytic Properties, Direct and Indirect\nMethods\nComplement Tested in accordance with ISO 10993-4, Pass\nActivation Biological Evaluation of Medical Devices – Demonstrates similar\nPart 4:2017: Selection of Tests for complement activation\nInteractions with Blood, SC5b-9 characteristics as the\nComplement Activation control device, met the\npredetermined\nacceptance criteria\nIn vivo Tested in accordance with ISO 10993- Pass\nThromboresistance 4:2017, Biological Evaluation of Medical Demonstrates similar\nDevices – Part 4: Selection of Tests for thromboresistance\nInteractions with Blood characteristics as the\ncontrol device, met the\npredetermined\nacceptance criteria\nSterilization and Shelf Life\nThe BOSS Balloon Guide Catheter sterilization process using 100% Ethylene Oxide (EO) has\nbeen validated in accordance with ISO 11135-1:2014 to achieve a SAL of 10-6. EO and ECH\nresiduals were below the limits specified in ISO 10993-7:2008. Bacterial Endotoxin Levels (BET)\nwere below the level of 2.15 EU/device in accordance with ANSI AAMI ST72:2011/(R)2016.\nBoth baseline and accelerated shelf life testing were conducted (T = 0 and T = 12-month AA\n(accelerated aging)) demonstrating the device will perform as intended to support the\nproposed 12-month shelf-life.\nPage 10\n\n| Test Name | Test Method | Results |\n| --- | --- | --- |\n| Systemic Toxicity | Tested in accordance with ISO 10993-\n11:2017, Biological Evaluation of Medical\nDevices – Part 11: Tests for Systemic\nToxicity | Pass\nTest requirements for\nsystemic toxicity were\nmet according to the\npredetermined\nacceptance criteria |\n| Material Mediated\nPyrogenicity | Tested in accordance with ISO 10993-\n11:2017, Biological\nEvaluation of Medical Devices – Part 11:\nTests for Systemic Toxicity and USP 40\n<151> Pyrogen Test | Pass\nNonpyrogenic, met the\npredetermined\nacceptance criteria |\n| Hemolysis | Tested in accordance with ASTM F756-17,\nStandard Practice for Assessment of\nHemolytic Properties of Materials and ISO\n10993-4, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests for\nInteractions with Blood, Tests for\nHemolytic Properties, Direct and Indirect\nMethods | Pass\nNon-hemolytic, met the\npredetermined\nacceptance criteria |\n| Complement\nActivation | Tested in accordance with ISO 10993-4,\nBiological Evaluation of Medical Devices –\nPart 4:2017: Selection of Tests for\nInteractions with Blood, SC5b-9\nComplement Activation | Pass\nDemonstrates similar\ncomplement activation\ncharacteristics as the\ncontrol device, met the\npredetermined\nacceptance criteria |\n| In vivo\nThromboresistance | Tested in accordance with ISO 10993-\n4:2017, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests for\nInteractions with Blood | Pass\nDemonstrates similar\nthromboresistance\ncharacteristics as the\ncontrol device, met the\npredetermined\nacceptance criteria |\n\nAnimal Testing\nA non-GLP animal test was conducted to evaluate the in vivo performance of the device in an\nacute porcine model. Trackability and handling of the guide catheter, balloon inflation /\ndeflation, temporary vascular occlusion, radiopacity, and catheter compatibility were assessed.\nThe results for the subject device were comparable to the primary predicate device,\ndemonstrating acceptable results.\nClinical Testing\nNo clinical studies were required to demonstrate substantial equivalence.\nConclusion\nMarblehead Medical LLC concludes through a review of the benchtop assessments, the comparison\nof the device classification, intended use, operating principle, technological characteristics, sterility,\nand biocompatibility that the BOSS Balloon Guide Catheter System is substantially equivalent to the\npredicate devices.\nPage 11"
  }
}