{
  "source_pdf": "embolic-coil--medtronic--axium-prime-detachable-coil--510k.pdf",
  "device_name": "axium-prime-detachable-coil",
  "manufacturer": "medtronic",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Axium™ Prime Detachable Coil System consists of a platinum/tungsten embolization coil attached to a composite implant delivery pusher with a radiopaque positioning marker and a hand-held Axium™ I.D. (Instant Detacher) which, when activated, detaches the coil from the delivery pusher tip. The Axium™ I.D. (Instant Detacher) is sold separately. This submission expands Axium™ Detachable Coil (subject device) family by adding forty-four (44) new model numbers to the currently cleared Axium product portfolio (predicate device). These new model numbers come in the 3D configuration only and are a line extension of the currently sold predicate device, ranging in size from 3mm diameter x 6cm length to 25mm diameter x 50cm length. All forty-four (44) new SKUs fall within the currently cleared Axium size range of 1mm diameter x 1cm length to 25mm diameter x 50cm length. The subject device was modified to change the 3D loop configuration from a 4-loop configuration to a 6-loop configuration and to slightly increase the primary wire diameter size for the 7 – 10mm and the 12 – 25mm size coils. All other aspects of the subject device design (materials of construction of the implant coil, principles of operation, packaging, labeling and indications for use) are identical to the predicate device.",
    "sizing_specs": "|                                                          | Predicate Device                                                                                                                                                                                                                                                                                                                                                     | Subject Device                                      |                                                                                                      |\n|----------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------|------------------------------------------------------------------------------------------------------|\n| Characteristics                                          | Axium™ Detachable Coil<br>System (K133310, K081465,<br>K060747, K151447)                                                                                                                                                                                                                                                                                             | Axium™ Prime Detachable<br>Coil System<br>(K162704) | Rationale for<br>Difference (if<br>applicable)                                                       |\n| Indication for<br>Use                                    | The Axium Detachable Coil<br>System is indicated for the<br>endovascular embolization of<br>intracranial aneurysms and other<br>neurovascular abnormalities, such<br>as arteriovenous malformations<br>and arteriovenous fistulae. The<br>Axium Detachable Coils are also<br>indicated for arterial and venous<br>embolizations in<br>the peripheral<br>vasculature. | Same*                                               | N/A                                                                                                  |\n| Method of<br>Supply                                      | Stored within dispenser coil,<br>Tyvek pouch, & shipping carton                                                                                                                                                                                                                                                                                                      | Same                                                | N/A                                                                                                  |\n| Sterilization<br>Method                                  | Ethylene Oxide                                                                                                                                                                                                                                                                                                                                                       | Same                                                | N/A                                                                                                  |\n| Device Size<br>Range<br>(Coil Diameter x<br>Coil Length) | 1mm x 1cm –<br>25mm x 50cm                                                                                                                                                                                                                                                                                                                                           | 3mm x 6cm –<br>25mm x 50cm                          | Subject device size<br>range falls within<br>the currently<br>cleared predicate<br>device size range |\n| 3D Loop<br>Configuration                                 | 4 loops                                                                                                                                                                                                                                                                                                                                                              | 6 loops                                             | Additional loops<br>provide improved<br>stability                                                    |\n| Primary wire<br>diameter                                 | 0.0015'' for 3-3.5 mm size coils<br>0.0020'' for 4-6 mm size coils<br>0.00225'' for 7-10mm size coils                                                                                                                                                                                                                                                                | same<br>same<br>0.0025'' for 7-10mm size coils      | Larger wire<br>diameter provide<br>improved<br>stability                                             |\n|                                  | 0.00275\" for 12-25mm size coils                                                       | 0.0020\" for 12.25mm                                             | riza acila                   |\n|----------------------------------|---------------------------------------------------------------------------------------|-----------------------------------------------------------------|------------------------------|\n|                                  | 0.002/3 101 12-23mm size cons                                                         | 0.0030\" for 12-25mm size coils                                  |                              |\n|                                  |                                                                                       |                                                                 |                              |\n|                                  | Mate<br>(Implan                                                                       |                                                                 |                              |\n| Characteristics                  | Predicate Device                                                                      | Subject Device                                                  | Rationale for Difference (if |\n|                                  | Axium™ Detachable Coil System<br>(K133310, K081465, K060747,<br>K151447)              | Axium™ Prime<br>Detachable Coil<br>System (K162704)             | applicable)                  |\n| Implant Coil<br>Wire             | Pt (92%)/ W (8%)                                                                      | Same                                                            | N/A                          |\n| Stretch<br>Resistant<br>Member   | Polypropylene                                                                         | Same                                                            | N/A                          |\n| Coil Shell                       | Pt (92%)/ W (8%)                                                                      | Same                                                            | N/A                          |\n| Detach<br>Subassembly            | SS 316LVM                                                                             | Same                                                            | N/A                          |\n|                                  | Mate<br>(Implant Deli                                                                 |                                                                 |                              |\n| Characteristics                  | Predicate Device                                                                      | Subject Device                                                  | Rationale for Difference (if |\n|                                  | Axium <sup>TM</sup> Detachable Coil System<br>(K133310, K081465, K060747,<br>K151447) | Axium <sup>™</sup> Prime<br>Detachable Coil<br>System (K162704) | applicable)                  |\n| Unibody                          | SS 304                                                                                | Same                                                            | N/A                          |\n| Outer Jacket                     | PTFE                                                                                  | Same                                                            | N/A                          |\n| Marker Coil                      | Pt (92%)/ W (8%)                                                                      | Same                                                            | N/A                          |\n| Lumen Stop                       | SS 304                                                                                | Same                                                            | N/A                          |\n| Inner Liner                      | PTFE                                                                                  | Same                                                            | N/A                          |\n| Coupler Tube                     | SS 304                                                                                | Same                                                            | N/A                          |\n| Actuator<br>Interface            | SS 304                                                                                | Same                                                            | N/A                          |\n| Release Wire                     | SS 304                                                                                | Same                                                            | N/A                          |\n| Retainer Ring                    | SS 304                                                                                | Same                                                            | N/A                          |\n| Break Indicator                  | PET shrink tubing or Laser mark                                                       | PET shrink tubing                                               | N/A                          |\n| Positive Load<br>Indicator       | PET shrink tubing or Laser mark                                                       | PET shrink tubing                                               | N/A                          |\n| Materials<br>(Introducer sheath) |                                                                                       |                                                                 |                              |\n| Introducer sheath                | Polypropylene/HDPE                                                                    | Same                                                            | N/A                          |",
    "indications": "The Axium Prime Detachable Coil System is indicated for the endovascular embolization of intracranial aneurysms and other neurovascular abnormalities, such as arteriovenous malformations and arteriovenous fistulae. The Axium Prime Detachable Coils are also indicated for arterial and venous embolizations in the peripheral vasculature.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "Axium™ Prime Detachable Coil System, Neurovascular Embolization Device"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}