{
  "source_pdf": "embolic-coil--microvention--microplex-coil-mcs-hypersoft-3d--510k.pdf",
  "clearance_number": "K161452",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nHyperSoft® 3D in the MicroPlex Coil System (MCS) consist of an implant coil made of platinum alloy.\nPage 1 of 6\n\nThe coils are designed in 3D spherical structure in various loop sizes and lengths. The coil is\nattached to V-Trak™ or V-Trak™ Advanced Delivery Pusher via polyolefin elastomer filament.\nThe Delivery Pusher is a variable stiffness stainless steel hypotube with platinum and stainless steel\ncoils at the distal end. The proximal end of the Delivery Pusher is inserted into a hand held battery\npowered V-Grip™ Detachment Controller. When the Detachment Controller is activated, the flow of\nelectrical current heats the polyolefin elastomer filament, resulting in detachment of the implant segment.\nINDICATIONS FOR USE [807.92(a)(5)]\nThe MicroPlex Coil System (MCS) are intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The MCS are also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nC OMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Table I compares the technological characteristics of the existing HyperSoft® 3D coils\n(K131948, K153594) with the additional models presented in this 510(k) submission. The\ndevices,\n• Have the same intended use\n• Use the same operating principle\n• Incorporate the same basic coil design\n• Use same construction and material\n• Are packaged and sterilized using same material and processes\nThe line extension of the HyperSoft® 3D coils (includes addition of sizes from 1mm to 6 mm\nsecondary wind diameter with lengths from 6 cm to 20 cm) and change in the Stretch Resistance\nMember Material from Polyethylene Terephthalate (PET) to PET or Polyolefin Elastomer\n(Engage™) does not change the indications for use of the coils and is not a change to the\nfundamental scientific technology.\nThe performance data below shows the device will perform as well as the previously marketed\ndevice.\nPage 2 of 6\n\nTable I: Predicate Device vs Subject Device Comparison Table\nHyperSoft® 3D Line\nExisting HyperSoft® 3D (Predicate Device,\nExtension (Subject\n(K131948, K153594)\nDevice\nIntended Use\nThe MicroPlex Coil System (MCS) are\nintended for the endovascular embolization of\nintracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\nIntended Use arteriovenous fistulae. The MCS are also\nSame\nStatement intended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation and\nfor arterial and venous embolizations in the\nperipheral vasculature.\nPerformance\nThe coils are used for the endovascular\nembolization of aneurysms, other\nneurovascular abnormalities such as\nFunction Same\narteriovenous malformations, arteriovenous\nfistulae and arterial and venous embolizations\nin the peripheral neurovasculature.\nGeneral intravascular use, including the neuro\nAnatomical Location Same\nand peripheral vasculature.\nImplantable Embolization Coil\nCoil Shape 3D - Spherical Same\n0.00125 inch and 0.0015\nPrimary Coil Wire OD 0.00125 inch\ninch\nCoil Implant Diameter 1 – 5 mm 1 – 6 mm\nCoil Restrained Length 2 – 15 cm 6 - 20 cm\nCoil Gap Closed Closed\nDelivery pusher length 195 cm Same\nMaterial\nMain Coil Wire Platinum/Tungsten Alloy (Pt/W: 92/8) Same\nCoil-to-Pusher Coupler Platinum/Iridium (Pt/Ir: 90/10) Same\nAdhesive Ultraviolet Curing Adhesive Same\nImplant to Pusher\nPolyolefin Elastomer Same\nFilament\nPolyethylene\nTerephthalate or\nStretch resistant (SR) Polyethylene Terephthalate (K131948)\nPolyolefin Elastomer\n(Engage™)\nPage 3 of 6\n\n|  |  | Existing HyperSoft® 3D (Predicate Device,\n(K131948, K153594) |  | HyperSoft® 3D Line |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Extension (Subject |  |\n|  |  |  |  | Device |  |\n|  | Intended Use |  |  |  |  |\n| Intended Use\nStatement |  | The MicroPlex Coil System (MCS) are\nintended for the endovascular embolization of\nintracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae. The MCS are also\nintended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation and\nfor arterial and venous embolizations in the\nperipheral vasculature. | Same |  |  |\n|  | Performance |  |  |  |  |\n| Function |  | The coils are used for the endovascular\nembolization of aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations, arteriovenous\nfistulae and arterial and venous embolizations\nin the peripheral neurovasculature. | Same |  |  |\n| Anatomical Location |  | General intravascular use, including the neuro\nand peripheral vasculature. | Same |  |  |\n| Implantable Embolization Coil |  |  |  |  |  |\n| Coil Shape |  | 3D - Spherical | Same |  |  |\n| Primary Coil Wire OD |  | 0.00125 inch | 0.00125 inch and 0.0015\ninch |  |  |\n| Coil Implant Diameter |  | 1 – 5 mm | 1 – 6 mm |  |  |\n| Coil Restrained Length |  | 2 – 15 cm | 6 - 20 cm |  |  |\n| Coil Gap |  | Closed | Closed |  |  |\n| Delivery pusher length |  | 195 cm | Same |  |  |\n|  | Material |  |  |  |  |\n| Main Coil Wire |  | Platinum/Tungsten Alloy (Pt/W: 92/8) | Same |  |  |\n| Coil-to-Pusher Coupler |  | Platinum/Iridium (Pt/Ir: 90/10) | Same |  |  |\n| Adhesive |  | Ultraviolet Curing Adhesive | Same |  |  |\n| Implant to Pusher\nFilament |  | Polyolefin Elastomer | Same |  |  |\n| Stretch resistant (SR) |  | Polyethylene Terephthalate (K131948) | Polyethylene\nTerephthalate or\nPolyolefin Elastomer\n(Engage™) |  |  |\n\n| Existing HyperSoft® 3D (Predicate Device, |\n| --- |\n| (K131948, K153594) |\n\nOther Attributes\nDetachment Controller; stand alone, hand\nDetachment System held battery operated unit detaches the coil Same\nimplant\nCompatible with 10-system microcatheters\nCatheter compatibility Same\n(minimum ID of 0.0165”)\nMRI compatibility Yes Same\nMethod of Supply Sterile and single use (e-beam) Same\nPlaced in Introducer Sheath, Dispenser Coil,\nPackage Configuration Same\nPouch, and Shipping Carton\nPERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing (Table II) indicate that the product meets\nestablished performance requirements, and is substantially equivalent for its intended use.\nTable II: Design Verification and Validation Test Summary\nBench Testing Result\nVisual Inspection: Using a microscope, inspect HyperSoft® 3D per\ndevice drawing, PDM-ATP. All test samples passed testing.\nDimensional Measurement: Using a microscope, inspect\nHyperSoft® 3D Coil’s secondary wire diameter. All test samples passed testing.\nAdvancement/Retraction Force: The test represents the maximum\nforce required to advance and retract the coil through the All test samples passed testing.\nmicrocatheter.\nSimulated Use: The test simulate the use of HyperSoft® 3D coils in-\nvitro using a cerebrovascular benchtop model. All test samples passed testing.\nSpring Constant: The spring constant force (determination of All test samples passed testing.\nmaximum force to break monofilament) of the coil is measured.\nBiocompatibility Summary – HyperSoft® 3D Implant\nBiocompatibility Test Standard Results\nCytotoxity\nMEM Elution Test ISO 10993-5 Non-toxic\nISO Cell Culture Agar Overlay ISO 10993-5 Non-toxic\nSensitization\nSensitization-Guinea Pig Maximization Test ISO 10993-10 No sensitizer response\nIrritation\nPage 4 of 6\n\n|  | Other Attributes |  |  |  |\n| --- | --- | --- | --- | --- |\n| Detachment System |  | Detachment Controller; stand alone, hand\nheld battery operated unit detaches the coil\nimplant | Same |  |\n| Catheter compatibility |  | Compatible with 10-system microcatheters\n(minimum ID of 0.0165”) | Same |  |\n| MRI compatibility |  | Yes | Same |  |\n| Method of Supply |  | Sterile and single use (e-beam) | Same |  |\n| Package Configuration |  | Placed in Introducer Sheath, Dispenser Coil,\nPouch, and Shipping Carton | Same |  |\n\n| Bench Testing | Result |\n| --- | --- |\n| Visual Inspection: Using a microscope, inspect HyperSoft® 3D per\ndevice drawing, PDM-ATP. | All test samples passed testing. |\n| Dimensional Measurement: Using a microscope, inspect\nHyperSoft® 3D Coil’s secondary wire diameter. | All test samples passed testing. |\n| Advancement/Retraction Force: The test represents the maximum\nforce required to advance and retract the coil through the\nmicrocatheter. | All test samples passed testing. |\n| Simulated Use: The test simulate the use of HyperSoft® 3D coils in-\nvitro using a cerebrovascular benchtop model. | All test samples passed testing. |\n| Spring Constant: The spring constant force (determination of\nmaximum force to break monofilament) of the coil is measured. | All test samples passed testing. |\n\n|  | Biocompatibility |  |  | Test Standard |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Cytotoxity |  |  |  |  |  |  |  |\n| MEM Elution Test |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n| ISO Cell Culture Agar Overlay |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n|  | Sensitization |  |  |  |  |  |  |  |\n| Sensitization-Guinea Pig Maximization Test |  |  | ISO 10993-10 |  |  | No sensitizer response |  |  |\n|  | Irritation |  |  |  |  |  |  |  |\n\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Non-irritant\nTest\nHemocompatibility\nHemolysis ISO 10993-4 Non-hemolytic\nProthrombin Time Assay - ISO ISO 10993-4 No adverse effect on coagulation time\nSystemic Toxicity\nSystemic toxicity ISO 10993-11 Non-toxic\n(IV injection)\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Non-pyrogenic\nGenetic Toxicology\nBacteria Reverse Mutation Assay (Ames ISO 10993-3 Negative response for mutagenicity\nTest)\nIntramuscular Implantation\n7-day Muscle Implantation ISO 10993-6 Non-irritant\n13-week Intramuscular Implantation Test ISO 10993-6 Non-irritant\n26-week Intramuscular Implantation Test ISO 10993-6 Non-irritant\nBiocompatibility Summary – V-Trak™ or V-Trak™ Advanced Delivery Pusher\nBiocompatibility Test Standard Results\nCytotoxity\nMEM Elution Test ISO 10993-5 Non-toxic\nISO Cell Culture Agar Overlay ISO 10993-5 Non-toxic\nSensitization\nSensitization-Guinea Pig Maximization Test ISO 10993-10 No sensitizer response\nIrritation\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Non-irritant\nTest\nHemocompatibility\nHemolysis ISO 10993-4 Non-hemolytic\nProthrombin Time Assay - ISO ISO 10993-4 No adverse effect on coagulation time\nSystemic Toxicity\nSystemic toxicity ISO 10993-11 Non-toxic\n(IV injection)\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Non-pyrogenic\nPage 5 of 6\n\n| ISO Intracutaneous Reactivity Evaluation\nTest |  | ISO 10993-10 | Non-irritant |  |\n| --- | --- | --- | --- | --- |\n|  | Hemocompatibility |  |  |  |\n| Hemolysis |  | ISO 10993-4 | Non-hemolytic |  |\n| Prothrombin Time Assay - ISO |  | ISO 10993-4 | No adverse effect on coagulation time |  |\n|  | Systemic Toxicity |  |  |  |\n| Systemic toxicity\n(IV injection) |  | ISO 10993-11 | Non-toxic |  |\n| Rabbit Pyrogen Test (material mediated) |  | ISO 10993-11 | Non-pyrogenic |  |\n| Genetic Toxicology |  |  |  |  |\n| Bacteria Reverse Mutation Assay (Ames\nTest) |  | ISO 10993-3 | Negative response for mutagenicity |  |\n|  | Intramuscular Implantation |  |  |  |\n| 7-day Muscle Implantation |  | ISO 10993-6 | Non-irritant |  |\n| 13-week Intramuscular Implantation Test |  | ISO 10993-6 | Non-irritant |  |\n| 26-week Intramuscular Implantation Test |  | ISO 10993-6 | Non-irritant |  |\n\n|  | Biocompatibility |  |  | Test Standard |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Cytotoxity |  |  |  |  |  |  |  |\n| MEM Elution Test |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n| ISO Cell Culture Agar Overlay |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n|  | Sensitization |  |  |  |  |  |  |  |\n| Sensitization-Guinea Pig Maximization Test |  |  | ISO 10993-10 |  |  | No sensitizer response |  |  |\n|  | Irritation |  |  |  |  |  |  |  |\n| ISO Intracutaneous Reactivity Evaluation\nTest |  |  | ISO 10993-10 |  |  | Non-irritant |  |  |\n|  | Hemocompatibility |  |  |  |  |  |  |  |\n| Hemolysis |  |  | ISO 10993-4 |  |  | Non-hemolytic |  |  |\n| Prothrombin Time Assay - ISO |  |  | ISO 10993-4 |  |  | No adverse effect on coagulation time |  |  |\n|  | Systemic Toxicity |  |  |  |  |  |  |  |\n| Systemic toxicity\n(IV injection) |  |  | ISO 10993-11 |  |  | Non-toxic |  |  |\n| Rabbit Pyrogen Test (material mediated) |  |  | ISO 10993-11 |  |  | Non-pyrogenic |  |  |\n\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nHyperSoft® 3D in the MCS, is substantially equivalent in its intended use, design, material, performance,\nand the underlying fundamental scientific technology used, to the predicate HyperSoft® 3D,\nK131948, K153594.\nPage 6 of 6",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161452\nDevice Name\nMicroPlex Coil System (MCS)\nIndications for Use (Describe)\nThe MicroPlex Coil System (MCS) are intended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The MCS are also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary for the MicroPlex Coil System (MCS) – HyperSoft® 3D is submitted in\naccordance with the requirements of 21 CFR 807.87(h) and 807.92 and following the\nrecommendations outlined in FDA Guidance, The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714)247-8162\nFax: (714)247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: May 25, 2016\nDEVICE [807.92(a)(2)]\nName of Device: MicroPlex Coil System (MCS)\nCommon or Usual Name: MicroPlex Platinum Coils\nClassification Name: Neurovascular Embolization Device\nProduct Code: HCG, KRD\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 882.5950\nDivision of Neurological and Physical Medicine Devices\nReviewing Product Branch:\n(Office of Device Evaluation, CDRH)",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nHyperSoft® 3D in the MicroPlex Coil System (MCS) consist of an implant coil made of platinum alloy.\nPage 1 of 6\n\nThe coils are designed in 3D spherical structure in various loop sizes and lengths. The coil is\nattached to V-Trak™ or V-Trak™ Advanced Delivery Pusher via polyolefin elastomer filament.\nThe Delivery Pusher is a variable stiffness stainless steel hypotube with platinum and stainless steel\ncoils at the distal end. The proximal end of the Delivery Pusher is inserted into a hand held battery\npowered V-Grip™ Detachment Controller. When the Detachment Controller is activated, the flow of\nelectrical current heats the polyolefin elastomer filament, resulting in detachment of the implant segment.\nINDICATIONS FOR USE [807.92(a)(5)]\nThe MicroPlex Coil System (MCS) are intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The MCS are also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nC OMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Table I compares the technological characteristics of the existing HyperSoft® 3D coils\n(K131948, K153594) with the additional models presented in this 510(k) submission. The\ndevices,\n• Have the same intended use\n• Use the same operating principle\n• Incorporate the same basic coil design\n• Use same construction and material\n• Are packaged and sterilized using same material and processes\nThe line extension of the HyperSoft® 3D coils (includes addition of sizes from 1mm to 6 mm\nsecondary wind diameter with lengths from 6 cm to 20 cm) and change in the Stretch Resistance\nMember Material from Polyethylene Terephthalate (PET) to PET or Polyolefin Elastomer\n(Engage™) does not change the indications for use of the coils and is not a change to the\nfundamental scientific technology.\nThe performance data below shows the device will perform as well as the previously marketed\ndevice.\nPage 2 of 6\n\nTable I: Predicate Device vs Subject Device Comparison Table\nHyperSoft® 3D Line\nExisting HyperSoft® 3D (Predicate Device,\nExtension (Subject\n(K131948, K153594)\nDevice\nIntended Use\nThe MicroPlex Coil System (MCS) are\nintended for the endovascular embolization of\nintracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\nIntended Use arteriovenous fistulae. The MCS are also\nSame\nStatement intended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation and\nfor arterial and venous embolizations in the\nperipheral vasculature.\nPerformance\nThe coils are used for the endovascular\nembolization of aneurysms, other\nneurovascular abnormalities such as\nFunction Same\narteriovenous malformations, arteriovenous\nfistulae and arterial and venous embolizations\nin the peripheral neurovasculature.\nGeneral intravascular use, including the neuro\nAnatomical Location Same\nand peripheral vasculature.\nImplantable Embolization Coil\nCoil Shape 3D - Spherical Same\n0.00125 inch and 0.0015\nPrimary Coil Wire OD 0.00125 inch\ninch\nCoil Implant Diameter 1 – 5 mm 1 – 6 mm\nCoil Restrained Length 2 – 15 cm 6 - 20 cm\nCoil Gap Closed Closed\nDelivery pusher length 195 cm Same\nMaterial\nMain Coil Wire Platinum/Tungsten Alloy (Pt/W: 92/8) Same\nCoil-to-Pusher Coupler Platinum/Iridium (Pt/Ir: 90/10) Same\nAdhesive Ultraviolet Curing Adhesive Same\nImplant to Pusher\nPolyolefin Elastomer Same\nFilament\nPolyethylene\nTerephthalate or\nStretch resistant (SR) Polyethylene Terephthalate (K131948)\nPolyolefin Elastomer\n(Engage™)\nPage 3 of 6\n\n|  |  | Existing HyperSoft® 3D (Predicate Device,\n(K131948, K153594) |  | HyperSoft® 3D Line |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Extension (Subject |  |\n|  |  |  |  | Device |  |\n|  | Intended Use |  |  |  |  |\n| Intended Use\nStatement |  | The MicroPlex Coil System (MCS) are\nintended for the endovascular embolization of\nintracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae. The MCS are also\nintended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation and\nfor arterial and venous embolizations in the\nperipheral vasculature. | Same |  |  |\n|  | Performance |  |  |  |  |\n| Function |  | The coils are used for the endovascular\nembolization of aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations, arteriovenous\nfistulae and arterial and venous embolizations\nin the peripheral neurovasculature. | Same |  |  |\n| Anatomical Location |  | General intravascular use, including the neuro\nand peripheral vasculature. | Same |  |  |\n| Implantable Embolization Coil |  |  |  |  |  |\n| Coil Shape |  | 3D - Spherical | Same |  |  |\n| Primary Coil Wire OD |  | 0.00125 inch | 0.00125 inch and 0.0015\ninch |  |  |\n| Coil Implant Diameter |  | 1 – 5 mm | 1 – 6 mm |  |  |\n| Coil Restrained Length |  | 2 – 15 cm | 6 - 20 cm |  |  |\n| Coil Gap |  | Closed | Closed |  |  |\n| Delivery pusher length |  | 195 cm | Same |  |  |\n|  | Material |  |  |  |  |\n| Main Coil Wire |  | Platinum/Tungsten Alloy (Pt/W: 92/8) | Same |  |  |\n| Coil-to-Pusher Coupler |  | Platinum/Iridium (Pt/Ir: 90/10) | Same |  |  |\n| Adhesive |  | Ultraviolet Curing Adhesive | Same |  |  |\n| Implant to Pusher\nFilament |  | Polyolefin Elastomer | Same |  |  |\n| Stretch resistant (SR) |  | Polyethylene Terephthalate (K131948) | Polyethylene\nTerephthalate or\nPolyolefin Elastomer\n(Engage™) |  |  |\n\n| Existing HyperSoft® 3D (Predicate Device, |\n| --- |\n| (K131948, K153594) |\n\nOther Attributes\nDetachment Controller; stand alone, hand\nDetachment System held battery operated unit detaches the coil Same\nimplant\nCompatible with 10-system microcatheters\nCatheter compatibility Same\n(minimum ID of 0.0165”)\nMRI compatibility Yes Same\nMethod of Supply Sterile and single use (e-beam) Same\nPlaced in Introducer Sheath, Dispenser Coil,\nPackage Configuration Same\nPouch, and Shipping Carton\nPERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing (Table II) indicate that the product meets\nestablished performance requirements, and is substantially equivalent for its intended use.\nTable II: Design Verification and Validation Test Summary\nBench Testing Result\nVisual Inspection: Using a microscope, inspect HyperSoft® 3D per\ndevice drawing, PDM-ATP. All test samples passed testing.\nDimensional Measurement: Using a microscope, inspect\nHyperSoft® 3D Coil’s secondary wire diameter. All test samples passed testing.\nAdvancement/Retraction Force: The test represents the maximum\nforce required to advance and retract the coil through the All test samples passed testing.\nmicrocatheter.\nSimulated Use: The test simulate the use of HyperSoft® 3D coils in-\nvitro using a cerebrovascular benchtop model. All test samples passed testing.\nSpring Constant: The spring constant force (determination of All test samples passed testing.\nmaximum force to break monofilament) of the coil is measured.\nBiocompatibility Summary – HyperSoft® 3D Implant\nBiocompatibility Test Standard Results\nCytotoxity\nMEM Elution Test ISO 10993-5 Non-toxic\nISO Cell Culture Agar Overlay ISO 10993-5 Non-toxic\nSensitization\nSensitization-Guinea Pig Maximization Test ISO 10993-10 No sensitizer response\nIrritation\nPage 4 of 6\n\n|  | Other Attributes |  |  |  |\n| --- | --- | --- | --- | --- |\n| Detachment System |  | Detachment Controller; stand alone, hand\nheld battery operated unit detaches the coil\nimplant | Same |  |\n| Catheter compatibility |  | Compatible with 10-system microcatheters\n(minimum ID of 0.0165”) | Same |  |\n| MRI compatibility |  | Yes | Same |  |\n| Method of Supply |  | Sterile and single use (e-beam) | Same |  |\n| Package Configuration |  | Placed in Introducer Sheath, Dispenser Coil,\nPouch, and Shipping Carton | Same |  |\n\n| Bench Testing | Result |\n| --- | --- |\n| Visual Inspection: Using a microscope, inspect HyperSoft® 3D per\ndevice drawing, PDM-ATP. | All test samples passed testing. |\n| Dimensional Measurement: Using a microscope, inspect\nHyperSoft® 3D Coil’s secondary wire diameter. | All test samples passed testing. |\n| Advancement/Retraction Force: The test represents the maximum\nforce required to advance and retract the coil through the\nmicrocatheter. | All test samples passed testing. |\n| Simulated Use: The test simulate the use of HyperSoft® 3D coils in-\nvitro using a cerebrovascular benchtop model. | All test samples passed testing. |\n| Spring Constant: The spring constant force (determination of\nmaximum force to break monofilament) of the coil is measured. | All test samples passed testing. |\n\n|  | Biocompatibility |  |  | Test Standard |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Cytotoxity |  |  |  |  |  |  |  |\n| MEM Elution Test |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n| ISO Cell Culture Agar Overlay |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n|  | Sensitization |  |  |  |  |  |  |  |\n| Sensitization-Guinea Pig Maximization Test |  |  | ISO 10993-10 |  |  | No sensitizer response |  |  |\n|  | Irritation |  |  |  |  |  |  |  |\n\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Non-irritant\nTest\nHemocompatibility\nHemolysis ISO 10993-4 Non-hemolytic\nProthrombin Time Assay - ISO ISO 10993-4 No adverse effect on coagulation time\nSystemic Toxicity\nSystemic toxicity ISO 10993-11 Non-toxic\n(IV injection)\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Non-pyrogenic\nGenetic Toxicology\nBacteria Reverse Mutation Assay (Ames ISO 10993-3 Negative response for mutagenicity\nTest)\nIntramuscular Implantation\n7-day Muscle Implantation ISO 10993-6 Non-irritant\n13-week Intramuscular Implantation Test ISO 10993-6 Non-irritant\n26-week Intramuscular Implantation Test ISO 10993-6 Non-irritant\nBiocompatibility Summary – V-Trak™ or V-Trak™ Advanced Delivery Pusher\nBiocompatibility Test Standard Results\nCytotoxity\nMEM Elution Test ISO 10993-5 Non-toxic\nISO Cell Culture Agar Overlay ISO 10993-5 Non-toxic\nSensitization\nSensitization-Guinea Pig Maximization Test ISO 10993-10 No sensitizer response\nIrritation\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Non-irritant\nTest\nHemocompatibility\nHemolysis ISO 10993-4 Non-hemolytic\nProthrombin Time Assay - ISO ISO 10993-4 No adverse effect on coagulation time\nSystemic Toxicity\nSystemic toxicity ISO 10993-11 Non-toxic\n(IV injection)\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Non-pyrogenic\nPage 5 of 6\n\n| ISO Intracutaneous Reactivity Evaluation\nTest |  | ISO 10993-10 | Non-irritant |  |\n| --- | --- | --- | --- | --- |\n|  | Hemocompatibility |  |  |  |\n| Hemolysis |  | ISO 10993-4 | Non-hemolytic |  |\n| Prothrombin Time Assay - ISO |  | ISO 10993-4 | No adverse effect on coagulation time |  |\n|  | Systemic Toxicity |  |  |  |\n| Systemic toxicity\n(IV injection) |  | ISO 10993-11 | Non-toxic |  |\n| Rabbit Pyrogen Test (material mediated) |  | ISO 10993-11 | Non-pyrogenic |  |\n| Genetic Toxicology |  |  |  |  |\n| Bacteria Reverse Mutation Assay (Ames\nTest) |  | ISO 10993-3 | Negative response for mutagenicity |  |\n|  | Intramuscular Implantation |  |  |  |\n| 7-day Muscle Implantation |  | ISO 10993-6 | Non-irritant |  |\n| 13-week Intramuscular Implantation Test |  | ISO 10993-6 | Non-irritant |  |\n| 26-week Intramuscular Implantation Test |  | ISO 10993-6 | Non-irritant |  |\n\n|  | Biocompatibility |  |  | Test Standard |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Cytotoxity |  |  |  |  |  |  |  |\n| MEM Elution Test |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n| ISO Cell Culture Agar Overlay |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n|  | Sensitization |  |  |  |  |  |  |  |\n| Sensitization-Guinea Pig Maximization Test |  |  | ISO 10993-10 |  |  | No sensitizer response |  |  |\n|  | Irritation |  |  |  |  |  |  |  |\n| ISO Intracutaneous Reactivity Evaluation\nTest |  |  | ISO 10993-10 |  |  | Non-irritant |  |  |\n|  | Hemocompatibility |  |  |  |  |  |  |  |\n| Hemolysis |  |  | ISO 10993-4 |  |  | Non-hemolytic |  |  |\n| Prothrombin Time Assay - ISO |  |  | ISO 10993-4 |  |  | No adverse effect on coagulation time |  |  |\n|  | Systemic Toxicity |  |  |  |  |  |  |  |\n| Systemic toxicity\n(IV injection) |  |  | ISO 10993-11 |  |  | Non-toxic |  |  |\n| Rabbit Pyrogen Test (material mediated) |  |  | ISO 10993-11 |  |  | Non-pyrogenic |  |  |\n\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nHyperSoft® 3D in the MCS, is substantially equivalent in its intended use, design, material, performance,\nand the underlying fundamental scientific technology used, to the predicate HyperSoft® 3D,\nK131948, K153594.\nPage 6 of 6",
    "also_known_as": [
      "K131948",
      "K153594"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161452\nDevice Name\nMicroPlex Coil System (MCS)\nIndications for Use (Describe)\nThe MicroPlex Coil System (MCS) are intended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The MCS are also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary for the MicroPlex Coil System (MCS) – HyperSoft® 3D is submitted in\naccordance with the requirements of 21 CFR 807.87(h) and 807.92 and following the\nrecommendations outlined in FDA Guidance, The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714)247-8162\nFax: (714)247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: May 25, 2016\nDEVICE [807.92(a)(2)]\nName of Device: MicroPlex Coil System (MCS)\nCommon or Usual Name: MicroPlex Platinum Coils\nClassification Name: Neurovascular Embolization Device\nProduct Code: HCG, KRD\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 882.5950\nDivision of Neurological and Physical Medicine Devices\nReviewing Product Branch:\n(Office of Device Evaluation, CDRH)",
    "Substantial Equivalence": "PREDICATE DEVICE [807.92(a)(3)]\nMicroPlex Coil System (MCS) - HyperSoft® 3D (K131948, K153594)",
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nHyperSoft® 3D in the MicroPlex Coil System (MCS) consist of an implant coil made of platinum alloy.\nPage 1 of 6\n\nThe coils are designed in 3D spherical structure in various loop sizes and lengths. The coil is\nattached to V-Trak™ or V-Trak™ Advanced Delivery Pusher via polyolefin elastomer filament.\nThe Delivery Pusher is a variable stiffness stainless steel hypotube with platinum and stainless steel\ncoils at the distal end. The proximal end of the Delivery Pusher is inserted into a hand held battery\npowered V-Grip™ Detachment Controller. When the Detachment Controller is activated, the flow of\nelectrical current heats the polyolefin elastomer filament, resulting in detachment of the implant segment.\nINDICATIONS FOR USE [807.92(a)(5)]\nThe MicroPlex Coil System (MCS) are intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The MCS are also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nC OMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Table I compares the technological characteristics of the existing HyperSoft® 3D coils\n(K131948, K153594) with the additional models presented in this 510(k) submission. The\ndevices,\n• Have the same intended use\n• Use the same operating principle\n• Incorporate the same basic coil design\n• Use same construction and material\n• Are packaged and sterilized using same material and processes\nThe line extension of the HyperSoft® 3D coils (includes addition of sizes from 1mm to 6 mm\nsecondary wind diameter with lengths from 6 cm to 20 cm) and change in the Stretch Resistance\nMember Material from Polyethylene Terephthalate (PET) to PET or Polyolefin Elastomer\n(Engage™) does not change the indications for use of the coils and is not a change to the\nfundamental scientific technology.\nThe performance data below shows the device will perform as well as the previously marketed\ndevice.\nPage 2 of 6\n\nTable I: Predicate Device vs Subject Device Comparison Table\nHyperSoft® 3D Line\nExisting HyperSoft® 3D (Predicate Device,\nExtension (Subject\n(K131948, K153594)\nDevice\nIntended Use\nThe MicroPlex Coil System (MCS) are\nintended for the endovascular embolization of\nintracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\nIntended Use arteriovenous fistulae. The MCS are also\nSame\nStatement intended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation and\nfor arterial and venous embolizations in the\nperipheral vasculature.\nPerformance\nThe coils are used for the endovascular\nembolization of aneurysms, other\nneurovascular abnormalities such as\nFunction Same\narteriovenous malformations, arteriovenous\nfistulae and arterial and venous embolizations\nin the peripheral neurovasculature.\nGeneral intravascular use, including the neuro\nAnatomical Location Same\nand peripheral vasculature.\nImplantable Embolization Coil\nCoil Shape 3D - Spherical Same\n0.00125 inch and 0.0015\nPrimary Coil Wire OD 0.00125 inch\ninch\nCoil Implant Diameter 1 – 5 mm 1 – 6 mm\nCoil Restrained Length 2 – 15 cm 6 - 20 cm\nCoil Gap Closed Closed\nDelivery pusher length 195 cm Same\nMaterial\nMain Coil Wire Platinum/Tungsten Alloy (Pt/W: 92/8) Same\nCoil-to-Pusher Coupler Platinum/Iridium (Pt/Ir: 90/10) Same\nAdhesive Ultraviolet Curing Adhesive Same\nImplant to Pusher\nPolyolefin Elastomer Same\nFilament\nPolyethylene\nTerephthalate or\nStretch resistant (SR) Polyethylene Terephthalate (K131948)\nPolyolefin Elastomer\n(Engage™)\nPage 3 of 6\n\n|  |  | Existing HyperSoft® 3D (Predicate Device,\n(K131948, K153594) |  | HyperSoft® 3D Line |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Extension (Subject |  |\n|  |  |  |  | Device |  |\n|  | Intended Use |  |  |  |  |\n| Intended Use\nStatement |  | The MicroPlex Coil System (MCS) are\nintended for the endovascular embolization of\nintracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae. The MCS are also\nintended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation and\nfor arterial and venous embolizations in the\nperipheral vasculature. | Same |  |  |\n|  | Performance |  |  |  |  |\n| Function |  | The coils are used for the endovascular\nembolization of aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations, arteriovenous\nfistulae and arterial and venous embolizations\nin the peripheral neurovasculature. | Same |  |  |\n| Anatomical Location |  | General intravascular use, including the neuro\nand peripheral vasculature. | Same |  |  |\n| Implantable Embolization Coil |  |  |  |  |  |\n| Coil Shape |  | 3D - Spherical | Same |  |  |\n| Primary Coil Wire OD |  | 0.00125 inch | 0.00125 inch and 0.0015\ninch |  |  |\n| Coil Implant Diameter |  | 1 – 5 mm | 1 – 6 mm |  |  |\n| Coil Restrained Length |  | 2 – 15 cm | 6 - 20 cm |  |  |\n| Coil Gap |  | Closed | Closed |  |  |\n| Delivery pusher length |  | 195 cm | Same |  |  |\n|  | Material |  |  |  |  |\n| Main Coil Wire |  | Platinum/Tungsten Alloy (Pt/W: 92/8) | Same |  |  |\n| Coil-to-Pusher Coupler |  | Platinum/Iridium (Pt/Ir: 90/10) | Same |  |  |\n| Adhesive |  | Ultraviolet Curing Adhesive | Same |  |  |\n| Implant to Pusher\nFilament |  | Polyolefin Elastomer | Same |  |  |\n| Stretch resistant (SR) |  | Polyethylene Terephthalate (K131948) | Polyethylene\nTerephthalate or\nPolyolefin Elastomer\n(Engage™) |  |  |\n\n| Existing HyperSoft® 3D (Predicate Device, |\n| --- |\n| (K131948, K153594) |\n\nOther Attributes\nDetachment Controller; stand alone, hand\nDetachment System held battery operated unit detaches the coil Same\nimplant\nCompatible with 10-system microcatheters\nCatheter compatibility Same\n(minimum ID of 0.0165”)\nMRI compatibility Yes Same\nMethod of Supply Sterile and single use (e-beam) Same\nPlaced in Introducer Sheath, Dispenser Coil,\nPackage Configuration Same\nPouch, and Shipping Carton\nPERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing (Table II) indicate that the product meets\nestablished performance requirements, and is substantially equivalent for its intended use.\nTable II: Design Verification and Validation Test Summary\nBench Testing Result\nVisual Inspection: Using a microscope, inspect HyperSoft® 3D per\ndevice drawing, PDM-ATP. All test samples passed testing.\nDimensional Measurement: Using a microscope, inspect\nHyperSoft® 3D Coil’s secondary wire diameter. All test samples passed testing.\nAdvancement/Retraction Force: The test represents the maximum\nforce required to advance and retract the coil through the All test samples passed testing.\nmicrocatheter.\nSimulated Use: The test simulate the use of HyperSoft® 3D coils in-\nvitro using a cerebrovascular benchtop model. All test samples passed testing.\nSpring Constant: The spring constant force (determination of All test samples passed testing.\nmaximum force to break monofilament) of the coil is measured.\nBiocompatibility Summary – HyperSoft® 3D Implant\nBiocompatibility Test Standard Results\nCytotoxity\nMEM Elution Test ISO 10993-5 Non-toxic\nISO Cell Culture Agar Overlay ISO 10993-5 Non-toxic\nSensitization\nSensitization-Guinea Pig Maximization Test ISO 10993-10 No sensitizer response\nIrritation\nPage 4 of 6\n\n|  | Other Attributes |  |  |  |\n| --- | --- | --- | --- | --- |\n| Detachment System |  | Detachment Controller; stand alone, hand\nheld battery operated unit detaches the coil\nimplant | Same |  |\n| Catheter compatibility |  | Compatible with 10-system microcatheters\n(minimum ID of 0.0165”) | Same |  |\n| MRI compatibility |  | Yes | Same |  |\n| Method of Supply |  | Sterile and single use (e-beam) | Same |  |\n| Package Configuration |  | Placed in Introducer Sheath, Dispenser Coil,\nPouch, and Shipping Carton | Same |  |\n\n| Bench Testing | Result |\n| --- | --- |\n| Visual Inspection: Using a microscope, inspect HyperSoft® 3D per\ndevice drawing, PDM-ATP. | All test samples passed testing. |\n| Dimensional Measurement: Using a microscope, inspect\nHyperSoft® 3D Coil’s secondary wire diameter. | All test samples passed testing. |\n| Advancement/Retraction Force: The test represents the maximum\nforce required to advance and retract the coil through the\nmicrocatheter. | All test samples passed testing. |\n| Simulated Use: The test simulate the use of HyperSoft® 3D coils in-\nvitro using a cerebrovascular benchtop model. | All test samples passed testing. |\n| Spring Constant: The spring constant force (determination of\nmaximum force to break monofilament) of the coil is measured. | All test samples passed testing. |\n\n|  | Biocompatibility |  |  | Test Standard |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Cytotoxity |  |  |  |  |  |  |  |\n| MEM Elution Test |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n| ISO Cell Culture Agar Overlay |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n|  | Sensitization |  |  |  |  |  |  |  |\n| Sensitization-Guinea Pig Maximization Test |  |  | ISO 10993-10 |  |  | No sensitizer response |  |  |\n|  | Irritation |  |  |  |  |  |  |  |\n\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Non-irritant\nTest\nHemocompatibility\nHemolysis ISO 10993-4 Non-hemolytic\nProthrombin Time Assay - ISO ISO 10993-4 No adverse effect on coagulation time\nSystemic Toxicity\nSystemic toxicity ISO 10993-11 Non-toxic\n(IV injection)\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Non-pyrogenic\nGenetic Toxicology\nBacteria Reverse Mutation Assay (Ames ISO 10993-3 Negative response for mutagenicity\nTest)\nIntramuscular Implantation\n7-day Muscle Implantation ISO 10993-6 Non-irritant\n13-week Intramuscular Implantation Test ISO 10993-6 Non-irritant\n26-week Intramuscular Implantation Test ISO 10993-6 Non-irritant\nBiocompatibility Summary – V-Trak™ or V-Trak™ Advanced Delivery Pusher\nBiocompatibility Test Standard Results\nCytotoxity\nMEM Elution Test ISO 10993-5 Non-toxic\nISO Cell Culture Agar Overlay ISO 10993-5 Non-toxic\nSensitization\nSensitization-Guinea Pig Maximization Test ISO 10993-10 No sensitizer response\nIrritation\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Non-irritant\nTest\nHemocompatibility\nHemolysis ISO 10993-4 Non-hemolytic\nProthrombin Time Assay - ISO ISO 10993-4 No adverse effect on coagulation time\nSystemic Toxicity\nSystemic toxicity ISO 10993-11 Non-toxic\n(IV injection)\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Non-pyrogenic\nPage 5 of 6\n\n| ISO Intracutaneous Reactivity Evaluation\nTest |  | ISO 10993-10 | Non-irritant |  |\n| --- | --- | --- | --- | --- |\n|  | Hemocompatibility |  |  |  |\n| Hemolysis |  | ISO 10993-4 | Non-hemolytic |  |\n| Prothrombin Time Assay - ISO |  | ISO 10993-4 | No adverse effect on coagulation time |  |\n|  | Systemic Toxicity |  |  |  |\n| Systemic toxicity\n(IV injection) |  | ISO 10993-11 | Non-toxic |  |\n| Rabbit Pyrogen Test (material mediated) |  | ISO 10993-11 | Non-pyrogenic |  |\n| Genetic Toxicology |  |  |  |  |\n| Bacteria Reverse Mutation Assay (Ames\nTest) |  | ISO 10993-3 | Negative response for mutagenicity |  |\n|  | Intramuscular Implantation |  |  |  |\n| 7-day Muscle Implantation |  | ISO 10993-6 | Non-irritant |  |\n| 13-week Intramuscular Implantation Test |  | ISO 10993-6 | Non-irritant |  |\n| 26-week Intramuscular Implantation Test |  | ISO 10993-6 | Non-irritant |  |\n\n|  | Biocompatibility |  |  | Test Standard |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Cytotoxity |  |  |  |  |  |  |  |\n| MEM Elution Test |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n| ISO Cell Culture Agar Overlay |  |  | ISO 10993-5 |  |  | Non-toxic |  |  |\n|  | Sensitization |  |  |  |  |  |  |  |\n| Sensitization-Guinea Pig Maximization Test |  |  | ISO 10993-10 |  |  | No sensitizer response |  |  |\n|  | Irritation |  |  |  |  |  |  |  |\n| ISO Intracutaneous Reactivity Evaluation\nTest |  |  | ISO 10993-10 |  |  | Non-irritant |  |  |\n|  | Hemocompatibility |  |  |  |  |  |  |  |\n| Hemolysis |  |  | ISO 10993-4 |  |  | Non-hemolytic |  |  |\n| Prothrombin Time Assay - ISO |  |  | ISO 10993-4 |  |  | No adverse effect on coagulation time |  |  |\n|  | Systemic Toxicity |  |  |  |  |  |  |  |\n| Systemic toxicity\n(IV injection) |  |  | ISO 10993-11 |  |  | Non-toxic |  |  |\n| Rabbit Pyrogen Test (material mediated) |  |  | ISO 10993-11 |  |  | Non-pyrogenic |  |  |\n\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nHyperSoft® 3D in the MCS, is substantially equivalent in its intended use, design, material, performance,\nand the underlying fundamental scientific technology used, to the predicate HyperSoft® 3D,\nK131948, K153594.\nPage 6 of 6"
  }
}