{
 "device_name": "Minjie Catheter System",
 "manufacturer": "kai-medtech-llc",
 "catalog_category": "microcatheter",
 "filename_stem": "microcatheter--kai-medtech-llc--minjie-catheter",
 "clearance_type": "510k",
 "clearance_number": "K212288",
 "clearance_date": "2022-06-02",
 "device_class": 2,
 "device_name_fda": "Minjie Catheter System",
 "product_code": "QJP",
 "what_it_is": "Device Description\nThe Minjie Catheter System consists of the Minjie Catheter, Introducer Peel Away Tool\nand packaging hoop with Elbow Flush Luer. The Minjie Catheter is a single lumen,\nflexible, variable stiffness composite catheter with a Nitinol structure. A radiopaque\nmarker band on the distal tip of the catheter is used for visualization under fluoroscopy.\nThe distal section of the catheter is coated with a hydrophilic coating, to reduce friction\nduring intravascular use. The Minjie Catheter System dimensions are included in the\nindividual device label. The devices are supplied sterile and are intended for single use\nonly.\nIndications for Use Statement\nThe Minjie Catheter System is indicated for the introduction of interventional devices\ninto the peripheral and neurovasculature.\nComparison of Technological Characteristics with the Predicate Device\nA comparison of the technological characteristics of the subject device (Minjie Catheter\nSystem) and predicate device (Arc\u2122 Intracranial Support Catheter and Arc\u2122 Mini\nIntracranial Support Catheter) demonstrates that the technological characteristics of the\nsubject Minjie Catheter System are substantially equivalent to the technological\ncharacteristics of the predicate Arc\u2122 Intracranial Support Catheter and Arc\u2122 Mini\nIntracranial Support Catheter previously cleared under K150107. Refer to Table 2\nbelow for a comparison between the Minjie Catheter System and Arc\u2122 Intracranial\nSupport Catheter and Arc\u2122 Mini Intracranial Support Catheter.\nPage 2 of 8\n\n| 510(k) | Product | Trade Name of Device | Device Manufacturer |\n| --- | --- | --- | --- |\n| Number | Code |  |  |\n|  |  |  |  |\n| Predicate Device |  |  |  |\n| K150107 | DQY | Arc\u2122 Intracranial Support\nCatheter and Arc\u2122 Mini\nIntracranial Support\nCatheter | Micro Therapeutics, Inc.\nd/b/a ev3 Neurovascular |\n| Reference Devices |  |  |  |\n| K161152 | DQY | Navien Intracranial Support\nCatheter | Micro Therapeutics, Inc.\nd/b/a ev3 Neurovascular |\n| K140080 | DQY | ENVOY\u00ae Distal Access (DA)\nGuiding Catheter | Codman & Shurtleff, Inc. |\n\nTable 2: Comparison between Minjie Catheter System and Arc\u2122 Intracranial Support\nCatheter and Arc\u2122 Mini Intracranial Support Catheter.\nPredicate Device, Arc\u2122\nIntracranial Support Catheter\nSubject Device, Minjie Catheter\nComparison\nand Arc\u2122 Mini Intracranial System (K212288)\nSupport Catheter (K150107)\nRegulation DQY (21 CFR 870.1250) QJP, DQY (21 CFR 870.1250) Similar\nThe Arc\u2122 Intracranial\nSupport Catheter and Arc\u2122\nMini Intracranial Support The Minjie Catheter System is\nCatheter are indicated for indicated for the introduction of\nIndications for Use Same\nthe introduction of interventional devices into the\nStatement\ninterventional peripheral and neurovasculature.\ndevices into the peripheral\nand neurovasculature.\nFacilitate introduction and\nFacilitate introduction and\nselective placement of\nselective placement of\ninterventional devices into\nFunction / interventional devices into target Similar\ntarget blood vessels in the\nPrinciple of Operation blood vessels in the peripheral\nperipheral and neuro\nand neuro vasculature.\nvasculature\nCatheter Shaft PTFE lined polymeric catheter PTFE lined polymeric catheter\nSimilar\nMaterials with hydrophilic coating with hydrophilic coating\nCatheter Shaft\nNitinol Nitinol Similar\nSupport\nTesting\ndemonstrated\nthat the\ndifference does\nMarker Band Platinum Platinum/Iridium\nnot raise new\nquestions of\nsafety and\neffectiveness.\nUsable Length 132cm \u2013 135cm 115cm \u2013 131cm Similar\nTesting\ndemonstrated\nthat the\ndifference does\nCoating Length 40cm \u2013 45cm 60cm\nnot raise new\nquestions of\nsafety and\neffectiveness.\nTesting\ndemonstrated\nthat the\nDistal Inner Diameter difference does\n0.061\u201d 0.068\u201d (1.73mm)\n(ID) not raise new\nquestions of\nsafety and\neffectiveness.\nTesting\nDistal Outer Diameter\n0.071\u201d 0.081\u201d (2.06mm) demonstrated\n(OD) (Max)\nthat the\nPage 3 of 8\n\n|  | Predicate Device, Arc\u2122 |  |  |\n| --- | --- | --- | --- |\n|  | Intracranial Support Catheter | Subject Device, Minjie Catheter |  |\n|  |  |  | Comparison |\n|  | and Arc\u2122 Mini Intracranial |  |  |\n|  |  | System (K212288) |  |\n|  |  |  |  |\n|  | Support Catheter (K150107) |  |  |\n| Regulation | DQY (21 CFR 870.1250) | QJP, DQY (21 CFR 870.1250) | Similar |\n| Indications for Use\nStatement | The Arc\u2122 Intracranial\nSupport Catheter and Arc\u2122\nMini Intracranial Support\nCatheter are indicated for\nthe introduction of\ninterventional\ndevices into the peripheral\nand neurovasculature. | The Minjie Catheter System is\nindicated for the introduction of\ninterventional devices into the\nperipheral and neurovasculature. | Same |\n| Function /\nPrinciple of Operation | Facilitate introduction and\nselective placement of\ninterventional devices into target\nblood vessels in the peripheral\nand neuro vasculature. | Facilitate introduction and\nselective placement of\ninterventional devices into\ntarget blood vessels in the\nperipheral and neuro\nvasculature | Similar |\n| Catheter Shaft\nMaterials | PTFE lined polymeric catheter\nwith hydrophilic coating | PTFE lined polymeric catheter\nwith hydrophilic coating | Similar |\n| Catheter Shaft\nSupport | Nitinol | Nitinol | Similar |\n| Marker Band | Platinum | Platinum/Iridium | Testing\ndemonstrated\nthat the\ndifference does\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Usable Length | 132cm \u2013 135cm | 115cm \u2013 131cm | Similar |\n| Coating Length | 40cm \u2013 45cm | 60cm | Testing\ndemonstrated\nthat the\ndifference does\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Distal Inner Diameter\n(ID) | 0.061\u201d | 0.068\u201d (1.73mm) | Testing\ndemonstrated\nthat the\ndifference does\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Distal Outer Diameter\n(OD) (Max) | 0.071\u201d | 0.081\u201d (2.06mm) | Testing\ndemonstrated\nthat the |\n\ndifference does\nnot raise new\nquestions of\nsafety and\neffectiveness.\nProximal ID 0.069\u201d 0.068\u201d (1.73mm) Similar\nProximal OD (Max) 0.082\u201d 0.083\u201d (2.11mm) Similar\nProgressively softer from Progressively softer from\nShaft Similar\nproximal end to distal tip proximal end to distal tip\nTip Configuration Single, straight flexible tip Single, straight flexible tip Similar\nTesting\ndemonstrated\nthat the\nCan be navigated over Can be navigated over\nGuidewire difference does\nguidewire with maximum OD guidewire with maximum\nCompatibility not raise new\nof 0.038\u201d OD of 0.035\u201d\nquestions of\nsafety and\neffectiveness.\nCatheter in polyethylene hoop Catheter in polyethylene hoop\nattached to packaging card inside attached to packaging card\nSimilar\nPackaging PET / PE / Tyvek pouch inside inside PET / PE / Tyvek pouch\nSBS carton inside SBS carton\nTesting\ndemonstrated\nthat the\ndifference does\nAccessories Introducer Tool Introducer Peel Away Tool\nnot raise new\nquestions of\nsafety and\neffectiveness.\nSterilization Method Ethylene oxide (EO) gas EO gas Similar\nPerformance Data (Non-Clinical Testing)\nSterilization and Shelf-Life\nThe packaged Minjie Catheter System is sterilized using a validated EO sterilization\ncycle. The sterilization cycle has been validated to ensure a sterility assurance level\n(SAL) of 10-6 in accordance with ISO 11135:2014, \u201cSterilization of health care\nproducts - Ethylene oxide - Requirements for the development, validation, and routine\ncontrol of a sterilization process for medical devices.\u201d\nEndotoxin testing was conducted in accordance with FDA guidance, \u201cPyrogen and\nEndotoxins Testing: Questions and Answers,\u201d issued in June 2012.\nAging studies for the Minjie Catheter System have established that the product remains\nfunctional, and packaging maintains sterility for up to twenty-four months. Aging\nstudies for packaging integrity and product stability (device functionality) were\nperformed and met all acceptance criteria.\nBiocompatibility Testing\nBiocompatibility testing was performed in accordance with FDA guidance, \u201cUse of\nInternational Standard ISO 10993-1, \"Biological evaluation of medical devices - Part\nPage 4 of 8\n\n|  |  |  | difference does\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| --- | --- | --- | --- |\n| Proximal ID | 0.069\u201d | 0.068\u201d (1.73mm) | Similar |\n| Proximal OD (Max) | 0.082\u201d | 0.083\u201d (2.11mm) | Similar |\n| Shaft | Progressively softer from\nproximal end to distal tip | Progressively softer from\nproximal end to distal tip | Similar |\n| Tip Configuration | Single, straight flexible tip | Single, straight flexible tip | Similar |\n| Guidewire\nCompatibility | Can be navigated over\nguidewire with maximum OD\nof 0.038\u201d | Can be navigated over\nguidewire with maximum\nOD of 0.035\u201d | Testing\ndemonstrated\nthat the\ndifference does\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Packaging | Catheter in polyethylene hoop\nattached to packaging card inside\nPET / PE / Tyvek pouch inside\nSBS carton | Catheter in polyethylene hoop\nattached to packaging card\ninside PET / PE / Tyvek pouch\ninside SBS carton | Similar |\n| Accessories | Introducer Tool | Introducer Peel Away Tool | Testing\ndemonstrated\nthat the\ndifference does\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Sterilization Method | Ethylene oxide (EO) gas | EO gas | Similar |\n\n1: Evaluation and testing within a risk management process\",\u201d issued on September 4,\n2020, and ISO 10993-1:2018, \u201cBiological Evaluation of Medical Devices \u2013 Part 1:\nEvaluation and Testing within a Risk Management Process,\u201d for the Minjie Catheter\nSystem categorized as a limited exposure (< 24 hours), external communicating device\ncontacting circulating blood. Refer to Table 3 below for summary of the test results.\nTable 3: Summary of Biocompatibility Testing Results\nTest Standard and Study Test Results Conclusions\nName\nThe test article extract met the\nCytotoxicity per ISO 10993- requirements of the test because\n5; ISO Elution Method the grade was less than a grade 2 Non-cytotoxic\n(mild reactivity).\nSensitization per ISO 10993-\nAnimals tested with the test extract\n10; ISO Guinea Pig\ndid not show evidence of delayed\nMaximization Sensitization Non-sensitizer\ndermal contact sensitization.\nTest\nIntracutaneous Irritation per Animals tested with the test extract\nISO 10993-10; ISO exhibited similar edema and\nIntracutaneous Study in erythema scores compared to the\nNon-irritant\nRabbits negative control.\nAcute Systemic Toxicity per No animals injected with the test article\nISO 10993-11; ISO Acute showed a significantly greater\nSystemic Toxicity Study in biological reaction than the animals No acute systemic\nMice treated with the control article. toxicity\nNo single animal showed a\ntemperature rise of \u2265 0.5\u00b0C above its\nMaterial Mediated Pyrogen baseline temperature. Total rise of\nper ISO 10993-11; USP rabbit temperatures during three (3)\nRabbit Pyrogen Study, hour observation period was within\nNon-pyrogenic\nMaterial Mediated acceptable USP requirements. The\ntest article met the requirements for\nthe absence of pyrogens.\nHemocompatibility per The hemolytic index for the test article\nISO 10993-4; ASTM in direct contact with blood was 0.0%, Non-hemolytic\nHemolysis Study and for test article extract was 0.7%.\nHemocompatibility per ISO SC5b-9 Concentration of the test\n10993-4; SC5b-9 article was not statistically different Non-activator of the\nComplement Activation than activated non-human serum complement system\nAssay control.\nInactivated partial thromboplastin time\nHemocompatibility per\ntest was conducted, and the results\nISO 10993-4; ASTM\nshowed no different compared to the Non-activator of\nPartial Thromboplastin\nreference device, ENVOY \u00ae Distal coagulation\nTime (PTT) with Sponsor\nAccess (DA) Guiding Catheter,\nProvided Control\nK140080.\nPlatelet and Leukocyte The leukocyte and platelet counts that Non-activator of\nCounts (Platelet Adhesion) were exposed to the negative control, platelet and\nPage 5 of 8\n\n| Test Standard and Study | Test Results | Conclusions |\n| --- | --- | --- |\n| Name |  |  |\n| Cytotoxicity per ISO 10993-\n5; ISO Elution Method | The test article extract met the\nrequirements of the test because\nthe grade was less than a grade 2\n(mild reactivity). | Non-cytotoxic |\n| Sensitization per ISO 10993-\n10; ISO Guinea Pig\nMaximization Sensitization\nTest | Animals tested with the test extract\ndid not show evidence of delayed\ndermal contact sensitization. | Non-sensitizer |\n| Intracutaneous Irritation per\nISO 10993-10; ISO\nIntracutaneous Study in\nRabbits | Animals tested with the test extract\nexhibited similar edema and\nerythema scores compared to the\nnegative control. | Non-irritant |\n| Acute Systemic Toxicity per\nISO 10993-11; ISO Acute\nSystemic Toxicity Study in\nMice | No animals injected with the test article\nshowed a significantly greater\nbiological reaction than the animals\ntreated with the control article. | No acute systemic\ntoxicity |\n| Material Mediated Pyrogen\nper ISO 10993-11; USP\nRabbit Pyrogen Study,\nMaterial Mediated | No single animal showed a\ntemperature rise of \u2265 0.5\u00b0C above its\nbaseline temperature. Total rise of\nrabbit temperatures during three (3)\nhour observation period was within\nacceptable USP requirements. The\ntest article met the requirements for\nthe absence of pyrogens. | Non-pyrogenic |\n| Hemocompatibility per\nISO 10993-4; ASTM\nHemolysis Study | The hemolytic index for the test article\nin direct contact with blood was 0.0%,\nand for test article extract was 0.7%. | Non-hemolytic |\n| Hemocompatibility per ISO\n10993-4; SC5b-9\nComplement Activation\nAssay | SC5b-9 Concentration of the test\narticle was not statistically different\nthan activated non-human serum\ncontrol. | Non-activator of the\ncomplement system |\n| Hemocompatibility per\nISO 10993-4; ASTM\nPartial Thromboplastin\nTime (PTT) with Sponsor\nProvided Control | Inactivated partial thromboplastin time\ntest was conducted, and the results\nshowed no different compared to the\n\u00ae\nreference device, ENVOY Distal\nAccess (DA) Guiding Catheter,\nK140080. | Non-activator of\ncoagulation |\n| Platelet and Leukocyte\nCounts (Platelet Adhesion) | The leukocyte and platelet counts that\nwere exposed to the negative control, | Non-activator of\nplatelet and |\n\nper ISO 10993-4: 2017 subject device and predicate device leukocyte\n(Arc\u2122 Intracranial Support Catheter,\nK150107) extracts did not show\ndifference.\nBench Testing\nA summary of the non-clinical bench testing performed for the Minjie Catheter\nSystem is presented in Table 4 below.\nTable 4: Summary of Bench Testing Results\nTest Name Test Method Summary Results\nFully assembled devices were inspected with an\nCatheter Visual unaided eye for dents, kinks, cracks or other All devices met\nInspection damage or anomalies that may impact function of acceptance criteria.\ndevice.\nFully assembled devices were inspected under a\nCoating minimum 40X magnification before and after All devices met\nIntegrity simulated use and particulate testing, for coating acceptance criteria.\ndefects.\nThe device was evaluated for particulate generation\nParticulate All devices met\nunder simulated use in a representative tortuous\nTesting acceptance criteria.\nanatomical model.\nThe device was repeatedly navigated through a\ntortuous benchtop model to assess compatibility\nwith accessories and interventional devices All devices met\nSimulated Use\nincluding guidewire, guide catheter, microcatheter acceptance criteria.\nand stent retriever, and assess device stability and\nability to navigate to the M1 and M2 segments of\nthe middle cerebral artery (MCA).\nCoating\nDevice coating was evaluated for frictional forces,\nFrictional All devices met\nand durability via repeated navigation through\nForces / acceptance criteria.\nsimulated use test model.\nDurability\nTip buckling was evaluated, including testing the\nDistal Tip distal tip under compressive loads at 5 mm, 10 mm All devices met\nBuckling and 20 mm from the distal tip, to evaluate stiffness acceptance criteria.\nof the distal tip.\nThe device was wrapped around several mandrels of\nAll devices met\nKink Resistance clinically relevant diameters and inspected for\nacceptance criteria.\nkinks.\nLiquid Leakage The device was tested for liquid leakage under All devices met\nunder pressure pressure per ISO 10555-1, Annex C. acceptance criteria.\nHub Air The device was tested per ISO 10555-1, Annex All devices met\nAspiration Leak D for hub air aspiration leak. acceptance criteria.\nTorque to The device was tested in a simulated use test model All devices met\nFailure for full-length torque strength to determine the acceptance criteria.\nPage 6 of 8\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n| Catheter Visual\nInspection | Fully assembled devices were inspected with an\nunaided eye for dents, kinks, cracks or other\ndamage or anomalies that may impact function of\ndevice. | All devices met\nacceptance criteria. |\n| Coating\nIntegrity | Fully assembled devices were inspected under a\nminimum 40X magnification before and after\nsimulated use and particulate testing, for coating\ndefects. | All devices met\nacceptance criteria. |\n| Particulate\nTesting | The device was evaluated for particulate generation\nunder simulated use in a representative tortuous\nanatomical model. | All devices met\nacceptance criteria. |\n| Simulated Use | The device was repeatedly navigated through a\ntortuous benchtop model to assess compatibility\nwith accessories and interventional devices\nincluding guidewire, guide catheter, microcatheter\nand stent retriever, and assess device stability and\nability to navigate to the M1 and M2 segments of\nthe middle cerebral artery (MCA). | All devices met\nacceptance criteria. |\n| Coating\nFrictional\nForces /\nDurability | Device coating was evaluated for frictional forces,\nand durability via repeated navigation through\nsimulated use test model. | All devices met\nacceptance criteria. |\n| Distal Tip\nBuckling | Tip buckling was evaluated, including testing the\ndistal tip under compressive loads at 5 mm, 10 mm\nand 20 mm from the distal tip, to evaluate stiffness\nof the distal tip. | All devices met\nacceptance criteria. |\n| Kink Resistance | The device was wrapped around several mandrels of\nclinically relevant diameters and inspected for\nkinks. | All devices met\nacceptance criteria. |\n| Liquid Leakage\nunder pressure | The device was tested for liquid leakage under\npressure per ISO 10555-1, Annex C. | All devices met\nacceptance criteria. |\n| Hub Air\nAspiration Leak | The device was tested per ISO 10555-1, Annex\nD for hub air aspiration leak. | All devices met\nacceptance criteria. |\n| Torque to\nFailure | The device was tested in a simulated use test model\nfor full-length torque strength to determine the | All devices met\nacceptance criteria. |\n\nTest Name Test Method Summary Results\nnumber of rotations to failure.\nThe device was tested for full-length, after\nManual simulated use testing, using manual syringe\nAll devices met\nInjection / injection of worst-case contrast media, to verify\nacceptance criteria.\nPeak Pressure that device can withstand pressures that may be\ngenerated during manual delivery of contrast\nmedia.\nThe device was tested under full-length static\nStatic / Dynamic All devices met\nconditions to burst using worst-case contrast media\nBurst acceptance criteria.\nper ISO 10555-1, Annex F, and compared against\nburst pressures exhibited during manual syringe\ninjection of contrast media.\nLuer hub testing was performed per ISO 80369-7\nLuer Hub All devices met\nand ISO 80369-20.\nCompatibility acceptance criteria.\nThe usable length, proximal and distal inner and\nDimensional All devices met\nouter diameters were measured and recorded.\nInspection acceptance criteria.\nThe total length of the device must allow to pass a\nAll devices met\nmandrel of the required size from the proximal hub\nLumen Patency acceptance criteria.\nto distal tip.\nShaft peak tensile strength was tested to failure at\nShaft Peak All devices met\nthe distal tip section, and each joint of the device,\nTensile Force acceptance criteria.\nper ISO 10555-1, Annex B test methods.\nHub-shaft joint peak tensile strength was tested to\nHub Peak All devices met\nfailure, per ISO 10555-1, Annex B test methods.\nTensile Force acceptance criteria.\nThe device was navigated through a tortuous\nbenchtop model to assess compatibility with\nPhysician\naccessories, device stability, ability to inject saline, All devices met\nUsability\nand the user\u2019s ability to navigate to the M1 and M2 acceptance criteria.\nTesting\nsegments of the MCA.\nAnimal Testing\nAn animal study was performed to verify the safety and validate the functionality of\nthe Minjie Catheter System in comparison to the predicate device, Arc\u2122 Intracranial\nSupport Catheter. The Minjie Catheter System yielded acceptable usability criteria\nratings to validate functionality. As confirmed by angiographic and histological\nevaluations, the Minjie Catheter System was verified to be safe for its intended use.\nClinical Testing\nNo clinical testing was conducted. The differences in technological characteristics do\nnot raise new questions of safety and effectiveness as demonstrated through non-\nclinical bench testing using well-established acceptable scientific methods.\nPage 7 of 8\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n|  | number of rotations to failure. |  |\n| Manual\nInjection /\nPeak Pressure | The device was tested for full-length, after\nsimulated use testing, using manual syringe\ninjection of worst-case contrast media, to verify\nthat device can withstand pressures that may be\ngenerated during manual delivery of contrast\nmedia. | All devices met\nacceptance criteria. |\n| Static / Dynamic\nBurst | The device was tested under full-length static\nconditions to burst using worst-case contrast media\nper ISO 10555-1, Annex F, and compared against\nburst pressures exhibited during manual syringe\ninjection of contrast media. | All devices met\nacceptance criteria. |\n| Luer Hub\nCompatibility | Luer hub testing was performed per ISO 80369-7\nand ISO 80369-20. | All devices met\nacceptance criteria. |\n| Dimensional\nInspection | The usable length, proximal and distal inner and\nouter diameters were measured and recorded. | All devices met\nacceptance criteria. |\n| Lumen Patency | The total length of the device must allow to pass a\nmandrel of the required size from the proximal hub\nto distal tip. | All devices met\nacceptance criteria. |\n| Shaft Peak\nTensile Force | Shaft peak tensile strength was tested to failure at\nthe distal tip section, and each joint of the device,\nper ISO 10555-1, Annex B test methods. | All devices met\nacceptance criteria. |\n| Hub Peak\nTensile Force | Hub-shaft joint peak tensile strength was tested to\nfailure, per ISO 10555-1, Annex B test methods. | All devices met\nacceptance criteria. |\n| Physician\nUsability\nTesting | The device was navigated through a tortuous\nbenchtop model to assess compatibility with\naccessories, device stability, ability to inject saline,\nand the user\u2019s ability to navigate to the M1 and M2\nsegments of the MCA. | All devices met\nacceptance criteria. |\n\nConclusion\nThe Minjie Catheter System has the same intended use as the predicate device and\nthe technological characteristics are similar to the predicate device. The differences\ndo not raise new questions of safety and effectiveness. The information and testing\npresented in this 510(k) submission demonstrate that the Minjie Catheter System is\nsubstantially equivalent to the predicate device, Arc\u2122 Intracranial Support Catheter,\nfor use in the peripheral and neurovasculature.\nPage 8 of 8",
 "sizing_specs": {
  "spec_status": "text-verified",
  "spec_note": "ID+OD present in record text (regex-verified); structured extraction pending"
 },
 "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK212288\nDevice Name\nMinjie Catheter System\nIndications for Use (Describe)\nThe Minjie Catheter System is indicated for the introduction of interventional devices into the peripheral and\nneruovasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\n510(k) Summary\nK212288\nThis 510(k) Summary for the Minjie Catheter System is submitted in accordance with\nthe requirements of 21 CFR Part 807.92 and following the recommendations outlined\nin FDA guidance, \u201cThe 510(k) Program: Evaluating Substantial Equivalence in\nPremarket Notifications [510(k)],\u201d issued on July 28, 2014.\nSubmitter\nKai Medtech, LLC\nSubmitter: 22651 Lambert Street, Suite 107\nLake Forest, CA 92630 USA\nRicardo Olivo\nSenior Director, Quality and Regulatory Affairs\nContact Person:\n+1 (949) 767-8960, Extension 109\nricardo.olivo@kaimtgroup.com\nDate Prepared: June 01, 2022\nDevice Name and Details\nTrade Name of Device: Minjie Catheter System\nCommon Name of\nDistal Access Catheter\nDevice:\nDevice Classification: Class II\nDevice Classification\nPercutaneous Catheter\nName:\nRegulation Number/\n21 CFR 870.1250, Percutaneous Catheter\nDescription:\nClassification Primary Product Code: QJP\nProduct Code: Secondary Product Code: DQY\nReview Panel: Neurology\nPage 1 of 8\n\n| Submitter: | Kai Medtech, LLC\n22651 Lambert Street, Suite 107\nLake Forest, CA 92630 USA |\n| --- | --- |\n| Contact Person: | Ricardo Olivo\nSenior Director, Quality and Regulatory Affairs\n+1 (949) 767-8960, Extension 109\nricardo.olivo@kaimtgroup.com |\n| Date Prepared: | June 01, 2022 |\n\n| Trade Name of Device: | Minjie Catheter System |\n| --- | --- |\n| Common Name of\nDevice: | Distal Access Catheter |\n| Device Classification: | Class II |\n| Device Classification\nName: | Percutaneous Catheter |\n| Regulation Number/\nDescription: | 21 CFR 870.1250, Percutaneous Catheter |\n| Classification\nProduct Code: | Primary Product Code: QJP\nSecondary Product Code: DQY |\n| Review Panel: | Neurology |\n\nTable 1: Legally Marketed Predicate and Reference Devices\n510(k) Product\nTrade Name of Device Device Manufacturer\nNumber Code",
 "contraindications": null,
 "compatible_with": null,
 "use_notes": null,
 "deployment_steps": null,
 "also_known_as": [
  "K150107",
  "K161152",
  "K140080"
 ],
 "pdf_summary_url": "https://www.accessdata.fda.gov/cdrh_docs/pdf21/K212288.pdf",
 "ifu_pdf_url": null,
 "source_url": "",
 "confidence_score": 0.5,
 "needs_review": false,
 "data_sources": [
  "fda"
 ],
 "_enrichment": {
  "what_it_is": {
   "source": "fda_summary",
   "confidence": 0.9
  },
  "sizing_specs": {
   "source": "fda_summary",
   "confidence": 0.3
  },
  "indications": {
   "source": "fda_summary",
   "confidence": 0.95
  },
  "contraindications": {
   "source": "none",
   "confidence": 0
  },
  "compatible_with": {
   "source": "none",
   "confidence": 0
  },
  "use_notes": {
   "source": "none",
   "confidence": 0
  },
  "also_known_as": {
   "source": "fda_summary",
   "confidence": 0.3
  }
 }
}