{
  "source_pdf": "microcatheter--penumbra--midway-delivery-catheter-midway-43--510k.pdf",
  "clearance_number": "K233201",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233201\nDevice Name\nMIDWAY Delivery Catheter (MIDWAY 43 Delivery Catheter; MIDWAY 62 Delivery Catheter)\nIndications for Use (Describe)\nThe MIDWAY Delivery Catheter is indicated for the introduction of interventional devices into the peripheral, coronary,\nand neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK233201\n510(k) Summary\n1. Submitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nSheina Rajkumar\nRegulatory Affairs Specialist II\nTel: (510) 995-2426\nE-mail: srajkumar@penumbrainc.com\nDate of Preparation:\nMarch 26, 2024\n2. Subject Device\nMIDWAY Delivery Catheter (MIDWAY 43 Delivery Catheter; MIDWAY 62 Delivery\nCatheter)\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250 - Class II\nProduct Code: QJP, DQY\n3. Predicate/Reference Devices\nMIDWAY 43 Delivery Catheter\nPredicate K070970 Neuron Intracranial Access System\nReference K222808 Penumbra System (Reperfusion Catheter RED 43)\nMIDWAY 62 Delivery Catheter\nPredicate K142321 Benchmark Intracranial Access System\nReference K203440 Penumbra System (Reperfusion Catheter RED 62)\n4. Device Description\nThe MIDWAY Delivery Catheters are single lumen percutaneous catheters designed to\nprovide a conduit for introduction of interventional devices to the peripheral, coronary,\nand neuro vasculature. The MIDWAY Delivery Catheters include the following:\n• MIDWAY 43 Delivery Catheter\n• MIDWAY 62 Delivery Catheter\nPage 1 of 7\n\n| MIDWAY 43 Delivery Catheter |  |  |\n| --- | --- | --- |\n| Predicate | K070970 | Neuron Intracranial Access System |\n| Reference | K222808 | Penumbra System (Reperfusion Catheter RED 43) |\n| MIDWAY 62 Delivery Catheter |  |  |\n| Predicate | K142321 | Benchmark Intracranial Access System |\n| Reference | K203440 | Penumbra System (Reperfusion Catheter RED 62) |\n\nK233201\nThe MIDWAY Delivery Catheter is a single lumen, coil-reinforced, variable stiffness\ncatheter with a radiopaque marker band on the distal end and a Luer hub on the proximal\nend. The MIDWAY Delivery Catheter is compatible with sheaths and guide catheters\nappropriately sized for the outer diameter of the MIDWAY Delivery Catheter. The\nMIDWAY Delivery Catheter has a hydrophilic coating on the distal segment of the\ncatheter shaft.\n5. Indications For Use\nThe MIDWAY Delivery Catheter is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\n6. Comparison of Technological Characteristics with the Predicate and Reference\nDevices\nDevice Name Neuron Intracranial Penumbra System MIDWAY 43 Comparison\nAccess System (Reperfusion Catheter Delivery Catheter\n[Predicate] RED 43) [Subject]\n[Reference]\nClassification Class II, DQY Class II, NRY Class II, QJP, DQY N/A\n510(k) K070970 K222808 K233201 N/A\nNumber\nIndications The NeuronTM Penumbra Reperfusion The MIDWAY SAME as\nfor Use Intracranial Access Catheters and Separators Delivery Catheter is Predicate Device\nSystem is indicated for As part of the Penumbra indicated for the [K070970]\nthe introduction of System, the Reperfusion introduction of\ninterventional devices Catheters and Separators are interventional devices\ninto the peripheral, indicated for use in the into the peripheral,\ncoronary, and neuro revascularization of patients coronary, and neuro\nvasculature. with acute ischemic stroke vasculature.\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is\nPage 2 of 7\n\n| Device Name | Neuron Intracranial | Penumbra System | MIDWAY 43 | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Access System | (Reperfusion Catheter | Delivery Catheter |  |\n|  | [Predicate] | RED 43) | [Subject] |  |\n|  |  | [Reference] |  |  |\n| Classification | Class II, DQY | Class II, NRY | Class II, QJP, DQY | N/A |\n| 510(k) | K070970 | K222808 | K233201 | N/A |\n| Number |  |  |  |  |\n| Indications\nfor Use | The NeuronTM\nIntracranial Access\nSystem is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | Penumbra Reperfusion\nCatheters and Separators\nAs part of the Penumbra\nSystem, the Reperfusion\nCatheters and Separators are\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is | The MIDWAY\nDelivery Catheter is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | SAME as",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K070970",
      "K233201",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K233201",
      "K142321",
      "K203440",
      "K233201",
      "K142321",
      "K142321",
      "K142321",
      "K203440",
      "K203440",
      "K233201",
      "K233201",
      "K142321",
      "K233201",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K203440",
      "K233201",
      "K222808",
      "K203440",
      "K233201",
      "K222808",
      "K203440",
      "K070970",
      "K142321"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233201\nDevice Name\nMIDWAY Delivery Catheter (MIDWAY 43 Delivery Catheter; MIDWAY 62 Delivery Catheter)\nIndications for Use (Describe)\nThe MIDWAY Delivery Catheter is indicated for the introduction of interventional devices into the peripheral, coronary,\nand neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK233201\n510(k) Summary\n1. Submitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nSheina Rajkumar\nRegulatory Affairs Specialist II\nTel: (510) 995-2426\nE-mail: srajkumar@penumbrainc.com\nDate of Preparation:\nMarch 26, 2024\n2. Subject Device\nMIDWAY Delivery Catheter (MIDWAY 43 Delivery Catheter; MIDWAY 62 Delivery\nCatheter)\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250 - Class II\nProduct Code: QJP, DQY\n3. Predicate/Reference Devices\nMIDWAY 43 Delivery Catheter\nPredicate K070970 Neuron Intracranial Access System\nReference K222808 Penumbra System (Reperfusion Catheter RED 43)\nMIDWAY 62 Delivery Catheter\nPredicate K142321 Benchmark Intracranial Access System\nReference K203440 Penumbra System (Reperfusion Catheter RED 62)\n4. Device Description\nThe MIDWAY Delivery Catheters are single lumen percutaneous catheters designed to\nprovide a conduit for introduction of interventional devices to the peripheral, coronary,\nand neuro vasculature. The MIDWAY Delivery Catheters include the following:\n• MIDWAY 43 Delivery Catheter\n• MIDWAY 62 Delivery Catheter\nPage 1 of 7\n\n| MIDWAY 43 Delivery Catheter |  |  |\n| --- | --- | --- |\n| Predicate | K070970 | Neuron Intracranial Access System |\n| Reference | K222808 | Penumbra System (Reperfusion Catheter RED 43) |\n| MIDWAY 62 Delivery Catheter |  |  |\n| Predicate | K142321 | Benchmark Intracranial Access System |\n| Reference | K203440 | Penumbra System (Reperfusion Catheter RED 62) |\n\nK233201\nThe MIDWAY Delivery Catheter is a single lumen, coil-reinforced, variable stiffness\ncatheter with a radiopaque marker band on the distal end and a Luer hub on the proximal\nend. The MIDWAY Delivery Catheter is compatible with sheaths and guide catheters\nappropriately sized for the outer diameter of the MIDWAY Delivery Catheter. The\nMIDWAY Delivery Catheter has a hydrophilic coating on the distal segment of the\ncatheter shaft.\n5. Indications For Use\nThe MIDWAY Delivery Catheter is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\n6. Comparison of Technological Characteristics with the Predicate and Reference\nDevices\nDevice Name Neuron Intracranial Penumbra System MIDWAY 43 Comparison\nAccess System (Reperfusion Catheter Delivery Catheter\n[Predicate] RED 43) [Subject]\n[Reference]\nClassification Class II, DQY Class II, NRY Class II, QJP, DQY N/A\n510(k) K070970 K222808 K233201 N/A\nNumber\nIndications The NeuronTM Penumbra Reperfusion The MIDWAY SAME as\nfor Use Intracranial Access Catheters and Separators Delivery Catheter is Predicate Device\nSystem is indicated for As part of the Penumbra indicated for the [K070970]\nthe introduction of System, the Reperfusion introduction of\ninterventional devices Catheters and Separators are interventional devices\ninto the peripheral, indicated for use in the into the peripheral,\ncoronary, and neuro revascularization of patients coronary, and neuro\nvasculature. with acute ischemic stroke vasculature.\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is\nPage 2 of 7\n\n| Device Name | Neuron Intracranial | Penumbra System | MIDWAY 43 | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Access System | (Reperfusion Catheter | Delivery Catheter |  |\n|  | [Predicate] | RED 43) | [Subject] |  |\n|  |  | [Reference] |  |  |\n| Classification | Class II, DQY | Class II, NRY | Class II, QJP, DQY | N/A |\n| 510(k) | K070970 | K222808 | K233201 | N/A |\n| Number |  |  |  |  |\n| Indications\nfor Use | The NeuronTM\nIntracranial Access\nSystem is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | Penumbra Reperfusion\nCatheters and Separators\nAs part of the Penumbra\nSystem, the Reperfusion\nCatheters and Separators are\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is | The MIDWAY\nDelivery Catheter is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | SAME as",
    "Substantial Equivalence": "Predicate Device\n[K070970] |\n\nK233201\nDevice Name Neuron Intracranial Penumbra System MIDWAY 43 Comparison\nAccess System (Reperfusion Catheter Delivery Catheter\n[Predicate] RED 43) [Subject]\n[Reference]\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra\nSystem, the Penumbra Sterile\nAspiration Tubing is indicated\nto connect the Penumbra\nReperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration\nPump is indicated as a vacuum\nsource for Penumbra\nAspiration Systems.\nMaterials Stainless Steel, PTFE, Stainless Steel, PTFE, Stainless Steel, PTFE, SAME as\nPolyurethane, Polyether Polyurethane, Polyether Block Polyurethane, Polyether Reference\nBlock Amide, Nylon, Amide, Nylon 12, Nitinol, Block Amide, Nylon 12, Device\nPlatinum/Iridium Platinum/Iridium Nitinol, Platinum/Iridium [K222808]\nCoating Hydrophilic Hydrophilic Hydrophilic SAME as\n(proprietary) (proprietary) (proprietary) Reference\nDevice\n[K222808]\nDistal Inner 0.053 in Min 0.043 in Min 0.043 in Min SAME as\nDiameter (ID) Reference\nDevice\n[K222808]\nProximal ID 0.053 in Min 0.043 in Min 0.043 in Min SAME as\nReference\nDevice\n[K222808]\nDistal Outer 0.072 in Max 0.056 in Max 0.056 in Max SAME as\nDiameter (OD) Reference\nDevice\n[K222808]\nProximal OD 0.083 in Max 0.060 in Max 0.060 in Max SAME as\nReference\nDevice\n[K222808]\nPage 3 of 7\n\n| Device Name | Neuron Intracranial | Penumbra System | MIDWAY 43 | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Access System | (Reperfusion Catheter | Delivery Catheter |  |\n|  | [Predicate] | RED 43) | [Subject] |  |\n|  |  | [Reference] |  |  |\n|  |  | indicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra\nSystem, the Penumbra Sterile\nAspiration Tubing is indicated\nto connect the Penumbra\nReperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration\nPump is indicated as a vacuum\nsource for Penumbra\nAspiration Systems. |  |  |\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Polyether\nBlock Amide, Nylon,\nPlatinum/Iridium | Stainless Steel, PTFE,\nPolyurethane, Polyether Block\nAmide, Nylon 12, Nitinol,\nPlatinum/Iridium | Stainless Steel, PTFE,\nPolyurethane, Polyether\nBlock Amide, Nylon 12,\nNitinol, Platinum/Iridium | SAME as\nReference\nDevice\n[K222808] |\n| Coating | Hydrophilic\n(proprietary) | Hydrophilic\n(proprietary) | Hydrophilic\n(proprietary) | SAME as\nReference\nDevice\n[K222808] |\n| Distal Inner\nDiameter (ID) | 0.053 in Min | 0.043 in Min | 0.043 in Min | SAME as\nReference\nDevice\n[K222808] |\n| Proximal ID | 0.053 in Min | 0.043 in Min | 0.043 in Min | SAME as\nReference\nDevice\n[K222808] |\n| Distal Outer\nDiameter (OD) | 0.072 in Max | 0.056 in Max | 0.056 in Max | SAME as\nReference\nDevice\n[K222808] |\n| Proximal OD | 0.083 in Max | 0.060 in Max | 0.060 in Max | SAME as\nReference\nDevice\n[K222808] |\n\nK233201\nDevice Name Neuron Intracranial Penumbra System MIDWAY 43 Comparison\nAccess System (Reperfusion Catheter Delivery Catheter\n[Predicate] RED 43) [Subject]\n[Reference]\nEffective 105, 115 cm 115, 120, 125, 127, 132, 136, 138, 115, 120, 125, 127, 136, SAME\nLengths 145, 150, 153, 155, 160, 162, 167 138, 160, 162, 167 cm\ncm\nPackaging Polyester/Polyethylene/ Polyester/Polyethylene/Tyvek, Polyester/Polyethylene/Ty SAME\nMaterials Tyvek, Polyethylene, Polystyrene, SBS Paperboard vek, SBS Paperboard\nSBS Paperboard.\nSterilization Ethylene Oxide (EO) EO EO SAME\nShelf-Life 36 Months 36 Months 36 Months SAME\nSingle Use Single use Single use Single use SAME\nDevice Name Benchmark Penumbra System MIDWAY 62 Comparison\nIntracranial Access (Reperfusion Catheter RED Delivery Catheter\nSystem [Predicate] 62) [Subject]\n[Reference]\nClassification Class II, DQY Class II, NRY Class II, QJP, DQY N/A\n510(k) K142321 K203440 K233201 N/A\nNumber\nIndications for The Benchmark™ Penumbra Reperfusion The MIDWAY SAME as\nUse Intracranial Access Catheters and Separators Delivery Catheter is Predicate\nSystem is indicated for As part of the Penumbra indicated for the Device\nthe introduction of System, the Reperfusion introduction of [K142321]\ninterventional devices Catheters and Separators interventional devices\ninto the peripheral, are indicated for use in the into the peripheral,\ncoronary, and neuro revascularization of coronary, and neuro\nvasculature. patients with acute vasculature.\nischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within\nthe internal carotid,\nmiddle cerebral – M1 and\nM2 segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV\nt-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease\n(within the internal carotid,\nPage 4 of 7\n\n| Device Name | Neuron Intracranial | Penumbra System | MIDWAY 43 | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Access System | (Reperfusion Catheter | Delivery Catheter |  |\n|  | [Predicate] | RED 43) | [Subject] |  |\n|  |  | [Reference] |  |  |\n| Effective\nLengths | 105, 115 cm | 115, 120, 125, 127, 132, 136, 138,\n145, 150, 153, 155, 160, 162, 167\ncm | 115, 120, 125, 127, 136,\n138, 160, 162, 167 cm | SAME |\n| Packaging\nMaterials | Polyester/Polyethylene/\nTyvek, Polyethylene,\nSBS Paperboard. | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard | Polyester/Polyethylene/Ty\nvek, SBS Paperboard | SAME |\n| Sterilization | Ethylene Oxide (EO) | EO | EO | SAME |\n| Shelf-Life | 36 Months | 36 Months | 36 Months | SAME |\n| Single Use | Single use | Single use | Single use | SAME |\n\n| Device Name |  |  | Benchmark\nIntracranial Access\nSystem [Predicate] |  |  |  | Penumbra System |  | MIDWAY 62\nDelivery Catheter\n[Subject] |  |  | Comparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  | (Reperfusion Catheter RED |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | 62) |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | [Reference] |  |  |  |  |  |  |  |\n|  | Classification |  |  | Class II, DQY |  |  | Class II, NRY |  |  | Class II, QJP, DQY |  |  | N/A |  |\n|  | 510(k) |  | K142321 | K142321 |  | K203440 | K203440 |  | K233201 | K233201 |  | N/A | N/A |  |\n|  | Number |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Indications for\nUse |  |  | The Benchmark™\nIntracranial Access\nSystem is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. |  |  | Penumbra Reperfusion\nCatheters and Separators\nAs part of the Penumbra\nSystem, the Reperfusion\nCatheters and Separators\nare indicated for use in the\nrevascularization of\npatients with acute\nischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within\nthe internal carotid,\nmiddle cerebral – M1 and\nM2 segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV\nt-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease\n(within the internal carotid, |  |  | The MIDWAY\nDelivery Catheter is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. |  |  | SAME as\nPredicate\nDevice\n[K142321] |  |  |\n\n| Benchmark |\n| --- |\n| Intracranial Access |\n| System [Predicate] |\n\n| MIDWAY 62 |\n| --- |\n| Delivery Catheter |\n| [Subject] |\n\nK233201\nDevice Name Benchmark Penumbra System MIDWAY 62 Comparison\nIntracranial Access (Reperfusion Catheter RED Delivery Catheter\nSystem [Predicate] 62) [Subject]\n[Reference]\nmiddle cerebral – M1 and M2\nsegments) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t- PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra\nSystem, the Penumbra Sterile\nAspiration Tubing is\nindicated to connect the\nPenumbra Reperfusion\nCatheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump\nis indicated as a vacuum source\nfor Penumbra Aspiration\nSystems.\nMaterials Stainless Steel, PTFE, Stainless Steel, PTFE, Stainless Steel, PTFE, SAME as\nPolyurethane, Polyurethane, Polyether Block Polyurethane, Polyether Reference\nPolyether Block Amide, Nylon 12, Nitinol, Block Amide, Nylon Device\nAmide, Nylon, Platinum/Iridium 12, Nitinol, [K203440]\nPlatinum/Tungsten Platinum/Iridium\nCoating Hydrophilic Hydrophilic Hydrophilic SAME as\n(proprietary) (proprietary) (proprietary) Reference\nDevice\n[K203440]\nDistal ID 0.070 in Min 0.062 in Min 0.062 in Min SAME as\nReference\nDevice\n[K203440]\nProximal ID 0.070 in Min 0.062 in Min 0.062 in Min SAME as\nReference\nDevice\n[K203440]\nDistal OD 0.083 in Max 0.076 in Max 0.076 in Max SAME as\nReference\nDevice\n[K203440]\nProximal OD 0.083 in Max 0.076 in Max 0,076 in Max SAME as\nReference\nDevice\n[K203440]\nEffective 95, 105, 115 cm 115, 120, 125, 127, 132, 138, 115, 120, 125, 132, 138, SAME\nLengths 160 cm 160 cm\nPackaging Polyester/Polyethylene Polyester/Polyethylene/ Polyester/Polyethylene/ SAME\nMaterials /Tyvek, Polyethylene, Tyvek, SBS Paperboard\nPage 5 of 7\n\n| Device Name | Benchmark\nIntracranial Access\nSystem [Predicate] |  | Penumbra System |  | MIDWAY 62\nDelivery Catheter\n[Subject] | Comparison |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (Reperfusion Catheter RED |  |  |  |\n|  |  |  | 62) |  |  |  |\n|  |  |  | [Reference] |  |  |  |\n|  |  | middle cerebral – M1 and M2\nsegments) within 8 hours of\nsymptom onset. Patients who\nare ineligible for intravenous\ntissue plasminogen activator\n(IV t- PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra\nSystem, the Penumbra Sterile\nAspiration Tubing is\nindicated to connect the\nPenumbra Reperfusion\nCatheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump\nis indicated as a vacuum source\nfor Penumbra Aspiration\nSystems. |  |  |  |  |\n| Materials | Stainless Steel, PTFE,\nPolyurethane,\nPolyether Block\nAmide, Nylon,\nPlatinum/Tungsten | Stainless Steel, PTFE,\nPolyurethane, Polyether Block\nAmide, Nylon 12, Nitinol,\nPlatinum/Iridium |  |  | Stainless Steel, PTFE,\nPolyurethane, Polyether\nBlock Amide, Nylon\n12, Nitinol,\nPlatinum/Iridium | SAME as\nReference\nDevice\n[K203440] |\n| Coating | Hydrophilic\n(proprietary) | Hydrophilic\n(proprietary) |  |  | Hydrophilic\n(proprietary) | SAME as\nReference\nDevice\n[K203440] |\n| Distal ID | 0.070 in Min | 0.062 in Min |  |  | 0.062 in Min | SAME as\nReference\nDevice\n[K203440] |\n| Proximal ID | 0.070 in Min | 0.062 in Min |  |  | 0.062 in Min | SAME as\nReference\nDevice\n[K203440] |\n| Distal OD | 0.083 in Max | 0.076 in Max |  |  | 0.076 in Max | SAME as\nReference\nDevice\n[K203440] |\n| Proximal OD | 0.083 in Max | 0.076 in Max |  |  | 0,076 in Max | SAME as\nReference\nDevice\n[K203440] |\n| Effective\nLengths | 95, 105, 115 cm | 115, 120, 125, 127, 132, 138,\n160 cm |  |  | 115, 120, 125, 132, 138,\n160 cm | SAME |\n| Packaging\nMaterials | Polyester/Polyethylene\n/Tyvek, Polyethylene, | Polyester/Polyethylene/ |  |  | Polyester/Polyethylene/\nTyvek, SBS Paperboard | SAME |\n\n| Benchmark |\n| --- |\n| Intracranial Access |\n| System [Predicate] |\n\n| MIDWAY 62 |\n| --- |\n| Delivery Catheter |\n| [Subject] |\n\nK233201\nDevice Name Benchmark Penumbra System MIDWAY 62 Comparison\nIntracranial Access (Reperfusion Catheter RED Delivery Catheter\nSystem [Predicate] 62) [Subject]\n[Reference]\nSBS Paperboard Tyvek, Polystyrene, SBS\nPaperboard\nSterilization EO EO EO SAME\nShelf-Life 36 Months 36 Months 36 Months SAME\nSingle Use Single use Single use Single use SAME\n7. Bench Performance Testing\nThe subject MIDWAY 43 Delivery Catheter and MIDWAY 62 Delivery Catheter have the\nsame design, materials, and manufacturing as the respective reference devices:\nReperfusion Catheter RED 43 (K222808) and Reperfusion Catheter RED 62 (K203440).\nBench performance testing of the reference devices was used in support of the subject\ndevice. The following additional bench performance testing was conducted to support the\nnew indication of the subject catheters:\nTest Test Method Summary Conclusion\nSimulated Use Test Confirms the functionality of MIDWAY Delivery Acceptance Criteria Met\nCatheters using clinically relevant benchtop model,\nincluding testing with a marketed stent-retriever.\nCompatibility Test Confirms compatibility of MIDWAY Delivery Catheters Acceptance Criteria Met\nwith a marketed introducer sheath, guidewire,\nmicrocatheter, and stent-retriever.\nParticulate Test Particulates generated during simulated use were Acceptance Criteria Met\nevaluated.\nCoating Integrity Test Confirms that coating of MIDWAY Delivery Catheters Acceptance Criteria Met\nhas not delaminated, peeled, or flaked before or after\nsimulated use.\nSurface Integrity The MIDWAY Delivery Catheter surface is inspected for Acceptance Criteria Met\ndefects.\nTensile Strength Test Confirms MIDWAY Delivery Catheters meet product Acceptance Criteria Met\nspecification related to tensile strength after simulated use.\nBurst Pressure Test Confirms MIDWAY Delivery Catheters can withstand Acceptance Criteria Met\nsufficient pressure after simulated use.\nPage 6 of 7\n\n| Device Name | Benchmark\nIntracranial Access\nSystem [Predicate] |  | Penumbra System |  | MIDWAY 62\nDelivery Catheter\n[Subject] | Comparison |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (Reperfusion Catheter RED |  |  |  |\n|  |  |  | 62) |  |  |  |\n|  |  |  | [Reference] |  |  |  |\n|  | SBS Paperboard | Tyvek, Polystyrene, SBS\nPaperboard |  |  |  |  |\n| Sterilization | EO | EO |  |  | EO | SAME |\n| Shelf-Life | 36 Months | 36 Months |  |  | 36 Months | SAME |\n| Single Use | Single use | Single use |  |  | Single use | SAME |\n\n| Benchmark |\n| --- |\n| Intracranial Access |\n| System [Predicate] |\n\n| MIDWAY 62 |\n| --- |\n| Delivery Catheter |\n| [Subject] |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Simulated Use Test | Confirms the functionality of MIDWAY Delivery\nCatheters using clinically relevant benchtop model,\nincluding testing with a marketed stent-retriever. | Acceptance Criteria Met |\n| Compatibility Test | Confirms compatibility of MIDWAY Delivery Catheters\nwith a marketed introducer sheath, guidewire,\nmicrocatheter, and stent-retriever. | Acceptance Criteria Met |\n| Particulate Test | Particulates generated during simulated use were\nevaluated. | Acceptance Criteria Met |\n| Coating Integrity Test | Confirms that coating of MIDWAY Delivery Catheters\nhas not delaminated, peeled, or flaked before or after\nsimulated use. | Acceptance Criteria Met |\n| Surface Integrity | The MIDWAY Delivery Catheter surface is inspected for\ndefects. | Acceptance Criteria Met |\n| Tensile Strength Test | Confirms MIDWAY Delivery Catheters meet product\nspecification related to tensile strength after simulated use. | Acceptance Criteria Met |\n| Burst Pressure Test | Confirms MIDWAY Delivery Catheters can withstand\nsufficient pressure after simulated use. | Acceptance Criteria Met |\n\nK233201\n8. Other Performance Data\nThe subject MIDWAY 43 Delivery Catheter and MIDWAY 62 Delivery Catheter have\nthe same design, materials, and manufacturing as the respective reference devices:\nReperfusion Catheter RED 43 (K222808) and Reperfusion Catheter RED 62 (K203440).\nThe following testing of the reference devices was used in support of the subject device:\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging\n9. Animal and Clinical Data\nNo animal or clinical studies were deemed necessary to support the substantial\nequivalence of the MIDWAY Delivery Catheters.\n10. Conclusions\nThe subject MIDWAY Delivery Catheters are substantially equivalent to the respective\npredicate devices (K070970 and K142321). The subject device has the same intended use\nas the predicate devices. The non-clinical testing demonstrates that the subject device\nperforms as intended and is substantially equivalent to the predicate devices. The\ndifferences in technological characteristics of the subject and predicate devices do not\nraise new questions of safety or effectiveness.\nPage 7 of 7"
  }
}