{
  "source_pdf": "microcatheter--stryker--trevo-trak-21-microcatheter--510k.pdf",
  "clearance_number": "K211594",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Trevo Trak 21 Microcatheter is a single-lumen, braided shaft, variable stiffness catheter with\nradiopaque marker(s) on the distal end and a Luer hub on the proximal end. The catheter shaft has\na hydrophilic coating to reduce friction during use. The radiopaque shaft and distal marker(s)\nfacilitate fluoroscopic visualization.\nIndications for Use\nThe Microcatheter is indicated for use in the selective placement of devices and/or fluids, such as\ncontrast media, into the peripheral, coronary, and neuro vasculature during diagnostic and/or\ntherapeutic procedures.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Trevo Trak™ 21 Microcatheter is substantially\nequivalent to the Predicate device, Trevo Trak 21 Microcatheter (K192122), based on the same\nmaterials, same design, and the same fundamental operating principles. A comparison of the\nSubject device with the Predicate device is summarized in Table 1 below.\nTable 1. Product Feature Comparison of Subject Device to Predicate Device\nDetail Subject Device Predicate Device (K192122)\nManufacturer Stryker Neurovascular Same\n510(k) Number K211594 K192122\nDevice Trade Name Trevo Trak™ 21 Same\nMicrocatheter\nRegulation Number 21 CFR 870.1250 Same\n21 CFR 870.1200\nRegulation Name Percutaneous Catheter Same\nClassification II Same\nProduct Code QJP, DQO, DQY DQO, DQY\nIndication for Use Same\nThe Microcatheter is indicated for\nuse in the selective placement of\ndevices and/or fluids, such as\ncontrast media, into the\nPage 2 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n| Manufacturer | Stryker Neurovascular | Same |\n| 510(k) Number | K211594 | K192122 |\n| Device Trade Name | Trevo Trak™ 21\nMicrocatheter | Same |\n| Regulation Number | 21 CFR 870.1250\n21 CFR 870.1200 | Same |\n| Regulation Name | Percutaneous Catheter | Same |\n| Classification | II | Same |\n| Product Code | QJP, DQO, DQY | DQO, DQY |\n| Indication for Use | The Microcatheter is indicated for\nuse in the selective placement of\ndevices and/or fluids, such as\ncontrast media, into the | Same |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nDetail Subject Device Predicate Device (K192122)\nperipheral, coronary, and neuro\nvasculature during diagnostic\nand/or therapeutic procedures.\nDevice Description The Microcatheter is a single- Same\nlumen, braided shaft, variable\nstiffness catheter with radiopaque\nmarker(s) on the distal end and a\nLuer hub on the proximal end.\nThe catheter shaft has a\nhydrophilic coating to reduce\nfriction during use. The\nradiopaque shaft and distal\nmarker(s) facilitate fluoroscopic\nvisualization.\nDevice dimensions and\nconfiguration are shown on the\nproduct label. A rotating\nhemostasis valve with side-arm\nadapter is provided with each\nmicrocatheter.\nAccessory Devices Rotating Hemostasis Valve Same\n(RHV) packaged within device\nProvided (not in\ndirect contact with\npatient)\nOuter Jacket Polymeric microcatheter Same\nShaft Braid Stainless Steel Same\nStrain Relief Polyolefin Same\nInner Layer PTFE Same\nCatheter Hub Polyurethane Same\nMarker Band Platinum/Iridium Same\nAdhesive Acrylic (Acrylated Urethane) Same\nOuter Jacket Coating Hydrophilic Coating Same\nPage 3 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n|  | peripheral, coronary, and neuro\nvasculature during diagnostic\nand/or therapeutic procedures. |  |\n| Device Description | The Microcatheter is a single-\nlumen, braided shaft, variable\nstiffness catheter with radiopaque\nmarker(s) on the distal end and a\nLuer hub on the proximal end.\nThe catheter shaft has a\nhydrophilic coating to reduce\nfriction during use. The\nradiopaque shaft and distal\nmarker(s) facilitate fluoroscopic\nvisualization.\nDevice dimensions and\nconfiguration are shown on the\nproduct label. A rotating\nhemostasis valve with side-arm\nadapter is provided with each\nmicrocatheter. | Same |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) | Rotating Hemostasis Valve\n(RHV) packaged within device | Same |\n| Outer Jacket | Polymeric microcatheter | Same |\n| Shaft Braid | Stainless Steel | Same |\n| Strain Relief | Polyolefin | Same |\n| Inner Layer | PTFE | Same |\n| Catheter Hub | Polyurethane | Same |\n| Marker Band | Platinum/Iridium | Same |\n| Adhesive | Acrylic (Acrylated Urethane) | Same |\n| Outer Jacket Coating | Hydrophilic Coating | Same |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nDetail Subject Device Predicate Device (K192122)\nLabeled Shaft Outer 2.4F/2.0F Same\nDiameter\nLabeled Shaft Inner .021” Same\nDiameter\nEffective Length 162 cm Same\nPackaging Materials HDPE Packaging Hoop, Same\nand Configuration Tyvek/Film Pouch, SBS Carton\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nShelf-Life 6 months 2 years\nPrinciples of The device is advanced into the Same\nOperation vasculature over an appropriately\nsized guide wire. Once the\nmicrocatheter is inserted, the\ncatheter can be advanced through\nthe vasculature to the desired\nlocation.\nRecommended 0.046 inch inner diameter 0.058 inch inner diameter\nminimum inner\ndiameter of guide\ncatheter\nThe differences between the devices do not raise new questions of safety and effectiveness.\nRisk Assessment\nA risk assessment of the Trevo Trak 21 Microcatheter has been conducted in accordance with EN\nISO 14971. Stryker Neurovascular has determined that the labeling changes to the Trevo Trak 21\nMicrocatheter raise no new questions of safety and effectiveness. The results of testing\ndemonstrate that the Trevo Trak 21 Microcatheter with the modified labeling is substantially\nequivalent to the legally marketed Predicate device.\nTesting Summary\nPerformance Data – Bench Testing\nStryker Neurovascular performed the following non-clinical bench testing to assess the\ncompatibility of the Trevo Trak 21 Microcatheter with 0.046 inch inner diameter (ID) guide\ncatheters. The bench testing is summarized in Table 2 below.\nPage 4 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n| Labeled Shaft Outer\nDiameter | 2.4F/2.0F | Same |\n| Labeled Shaft Inner\nDiameter | .021” | Same |\n| Effective Length | 162 cm | Same |\n| Packaging Materials\nand Configuration | HDPE Packaging Hoop,\nTyvek/Film Pouch, SBS Carton | Same |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n| Shelf-Life | 6 months | 2 years |\n| Principles of\nOperation | The device is advanced into the\nvasculature over an appropriately\nsized guide wire. Once the\nmicrocatheter is inserted, the\ncatheter can be advanced through\nthe vasculature to the desired\nlocation. | Same |\n| Recommended\nminimum inner\ndiameter of guide\ncatheter | 0.046 inch inner diameter | 0.058 inch inner diameter |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nTable 2. Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nSimulated\nUser will assess Trevo Trak™ 21 Microcatheter Simulated Use\nUse/Compatibility\nwith a worst case compatible guide catheter in the testing met\nin vitro simulated use model. acceptance criteria.\nParticulate\nUse light obscuration particle counting to Particulate\nCharacterization\nmeasure the total number of particulates generation was\ngenerated during simulated use. acceptable and\ncomparable to\nthe predicate\ndevice.\nCoating Integrity\nUse visual inspection to identify the location, Coating integrity\nsize, and number of occurrences of anomalies on was acceptable both\nthe coated surface of the Trevo Trak™ 21 before and after\nMicrocatheter before simulated use.\nand after simulated use.\nTrack Force Testing\nUse a Track Tester Model to measure the Trevo Track Testing\nTrak™ 21 Microcatheter track force through a results met\nguide catheter during simulated use. acceptance criteria.\nPerformance Data – Animal Study, Clinical Study\nNo animal study or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nShelf Life Testing\nThe labeled shelf life for the Trevo Trak 21 Microcatheter is six-months. Product shelf-life\ntesting was performed on the Subject device and the results met established criteria. The\npackaging shelf-life and Distribution Shipping Challenge Conditioning and testing was\nperformed on the Predicate device and test results were reviewed and cleared in K192122.\nPage 5 of 6\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Simulated\nUse/Compatibility | User will assess Trevo Trak™ 21 Microcatheter\nwith a worst case compatible guide catheter in the\nin vitro simulated use model. | Simulated Use\ntesting met\nacceptance criteria. |\n| Particulate\nCharacterization | Use light obscuration particle counting to\nmeasure the total number of particulates\ngenerated during simulated use. | Particulate\ngeneration was\nacceptable and\ncomparable to\nthe predicate\ndevice. |\n| Coating Integrity | Use visual inspection to identify the location,\nsize, and number of occurrences of anomalies on\nthe coated surface of the Trevo Trak™ 21\nMicrocatheter before\nand after simulated use. | Coating integrity\nwas acceptable both\nbefore and after\nsimulated use. |\n| Track Force Testing | Use a Track Tester Model to measure the Trevo\nTrak™ 21 Microcatheter track force through a\nguide catheter during simulated use. | Track Testing\nresults met\nacceptance criteria. |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nSterilization\nThe sterilization evaluation previously conducted for the Trevo Trak 21 Microcatheter was used\nto support the subject device and can be found in K192122. The Trevo Trak 21 Microcatheter is\nsterilized with 100% Ethylene Oxide. The Trevo Trak 21 Microcatheter and accessory are\nprovided sterile. A sterility assurance level (SAL) of 10-6 has been demonstrated.\nThe Trevo Trak 21 Microcatheter and accessory meet EO residuals per EN ISO 10993-7 for a\nlimited contact delivery system – externally communicating. The Trevo Trak 21 Microcatheter\nand accessory are for single use only.\nBiocompatibility\nThe biocompatibility testing previously conducted for the Trevo Trak 21 Microcatheter was\nused to support the subject device and can be found in K192122. The results of\nbiocompatibility testing and biological safety evaluation of the Trevo Trak 21 Microcatheter\ndemonstrate that the device meets the biological safety requirements per EN ISO 10993-1,\n“Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a Risk\nManagement Process” for an externally communicating medical device with circulating blood\ncontact for less than 24 hours. Therefore, the Trevo Trak 21 Microcatheter, accessory, and\nprimary packaging are considered biocompatible for their intended use.\nConclusion\nStryker Neurovascular has demonstrated the Trevo Trak 21 Microcatheter is substantially\nequivalent to the Predicate device (K192122) based on same intended use / indications for use,\nsame materials, same fundamental design, and the same operating principles. The conclusions\ndrawn from the risk assessment and the bench testing results summarized above demonstrate that\nthe benefits of the device outweigh any residual risks when used in accordance with the device\nInstructions for Use. Stryker Neurovascular has demonstrated that the Trevo Trak 21\nMicrocatheter is substantially equivalent to the legally marketed Predicate device.\nPage 6 of 6",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211594\nDevice Name\nTrevo TrakTm 21 Microcatheter\nIndications for Use (Describe)\nThe Microcatheter is indicated for use in the selective placement of devices and/or fluids, such as contrast media, into the\nperipheral, coronary, and neuro vasculature during diagnostic and/or therapeutic procedures.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nTrevo Trak™ 21 Microcatheter\nK211594\n510(k) Summary\nK211594\nTrade/Proprietary Name: Trevo Trak™ 21 Microcatheter\nCommon Name: Catheter, Percutaneous, Neurovasculature\nRegulation Name: Percutaneous Catheter, 21 CFR 870.1250 – Class II\nProduct Code: QJP\nTrade/Proprietary Name: Trevo Trak™ 21 Microcatheter\nCommon Name: Catheter, Intravascular, Diagnostic\nRegulation Name: Catheter, Intravascular, Diagnostic, 21 CFR 870.1200 – Class II\nProduct Code: DQO\nTrade/Proprietary Name: Trevo Trak™ 21 Microcatheter\nCommon Name: Percutaneous Catheter\nRegulation Name: Percutaneous Catheter, 21 CFR 870.1250 – Class II\nProduct Code: DQY\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Shivani H. Patel\nSenior Staff Regulatory Affairs Specialist\nPhone: 341-465-2199\nFax: 510-413-2724\nEmail: Shivani.Patel2@stryker.com\nDate Prepared: November 18, 2021\nLegally Marketed Predicate Devices\nName of Predicate Device Name of 510(k)\nManufacturer Number\nTrevo Trak™ 21 Stryker K192122\nMicrocatheter Neurovascular\nPage 1 of 6\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| Trevo Trak™ 21\nMicrocatheter | Stryker\nNeurovascular | K192122 |\n\nTrevo Trak™ 21 Microcatheter\nK211594",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Trevo Trak 21 Microcatheter is a single-lumen, braided shaft, variable stiffness catheter with\nradiopaque marker(s) on the distal end and a Luer hub on the proximal end. The catheter shaft has\na hydrophilic coating to reduce friction during use. The radiopaque shaft and distal marker(s)\nfacilitate fluoroscopic visualization.\nIndications for Use\nThe Microcatheter is indicated for use in the selective placement of devices and/or fluids, such as\ncontrast media, into the peripheral, coronary, and neuro vasculature during diagnostic and/or\ntherapeutic procedures.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Trevo Trak™ 21 Microcatheter is substantially\nequivalent to the Predicate device, Trevo Trak 21 Microcatheter (K192122), based on the same\nmaterials, same design, and the same fundamental operating principles. A comparison of the\nSubject device with the Predicate device is summarized in Table 1 below.\nTable 1. Product Feature Comparison of Subject Device to Predicate Device\nDetail Subject Device Predicate Device (K192122)\nManufacturer Stryker Neurovascular Same\n510(k) Number K211594 K192122\nDevice Trade Name Trevo Trak™ 21 Same\nMicrocatheter\nRegulation Number 21 CFR 870.1250 Same\n21 CFR 870.1200\nRegulation Name Percutaneous Catheter Same\nClassification II Same\nProduct Code QJP, DQO, DQY DQO, DQY\nIndication for Use Same\nThe Microcatheter is indicated for\nuse in the selective placement of\ndevices and/or fluids, such as\ncontrast media, into the\nPage 2 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n| Manufacturer | Stryker Neurovascular | Same |\n| 510(k) Number | K211594 | K192122 |\n| Device Trade Name | Trevo Trak™ 21\nMicrocatheter | Same |\n| Regulation Number | 21 CFR 870.1250\n21 CFR 870.1200 | Same |\n| Regulation Name | Percutaneous Catheter | Same |\n| Classification | II | Same |\n| Product Code | QJP, DQO, DQY | DQO, DQY |\n| Indication for Use | The Microcatheter is indicated for\nuse in the selective placement of\ndevices and/or fluids, such as\ncontrast media, into the | Same |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nDetail Subject Device Predicate Device (K192122)\nperipheral, coronary, and neuro\nvasculature during diagnostic\nand/or therapeutic procedures.\nDevice Description The Microcatheter is a single- Same\nlumen, braided shaft, variable\nstiffness catheter with radiopaque\nmarker(s) on the distal end and a\nLuer hub on the proximal end.\nThe catheter shaft has a\nhydrophilic coating to reduce\nfriction during use. The\nradiopaque shaft and distal\nmarker(s) facilitate fluoroscopic\nvisualization.\nDevice dimensions and\nconfiguration are shown on the\nproduct label. A rotating\nhemostasis valve with side-arm\nadapter is provided with each\nmicrocatheter.\nAccessory Devices Rotating Hemostasis Valve Same\n(RHV) packaged within device\nProvided (not in\ndirect contact with\npatient)\nOuter Jacket Polymeric microcatheter Same\nShaft Braid Stainless Steel Same\nStrain Relief Polyolefin Same\nInner Layer PTFE Same\nCatheter Hub Polyurethane Same\nMarker Band Platinum/Iridium Same\nAdhesive Acrylic (Acrylated Urethane) Same\nOuter Jacket Coating Hydrophilic Coating Same\nPage 3 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n|  | peripheral, coronary, and neuro\nvasculature during diagnostic\nand/or therapeutic procedures. |  |\n| Device Description | The Microcatheter is a single-\nlumen, braided shaft, variable\nstiffness catheter with radiopaque\nmarker(s) on the distal end and a\nLuer hub on the proximal end.\nThe catheter shaft has a\nhydrophilic coating to reduce\nfriction during use. The\nradiopaque shaft and distal\nmarker(s) facilitate fluoroscopic\nvisualization.\nDevice dimensions and\nconfiguration are shown on the\nproduct label. A rotating\nhemostasis valve with side-arm\nadapter is provided with each\nmicrocatheter. | Same |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) | Rotating Hemostasis Valve\n(RHV) packaged within device | Same |\n| Outer Jacket | Polymeric microcatheter | Same |\n| Shaft Braid | Stainless Steel | Same |\n| Strain Relief | Polyolefin | Same |\n| Inner Layer | PTFE | Same |\n| Catheter Hub | Polyurethane | Same |\n| Marker Band | Platinum/Iridium | Same |\n| Adhesive | Acrylic (Acrylated Urethane) | Same |\n| Outer Jacket Coating | Hydrophilic Coating | Same |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nDetail Subject Device Predicate Device (K192122)\nLabeled Shaft Outer 2.4F/2.0F Same\nDiameter\nLabeled Shaft Inner .021” Same\nDiameter\nEffective Length 162 cm Same\nPackaging Materials HDPE Packaging Hoop, Same\nand Configuration Tyvek/Film Pouch, SBS Carton\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nShelf-Life 6 months 2 years\nPrinciples of The device is advanced into the Same\nOperation vasculature over an appropriately\nsized guide wire. Once the\nmicrocatheter is inserted, the\ncatheter can be advanced through\nthe vasculature to the desired\nlocation.\nRecommended 0.046 inch inner diameter 0.058 inch inner diameter\nminimum inner\ndiameter of guide\ncatheter\nThe differences between the devices do not raise new questions of safety and effectiveness.\nRisk Assessment\nA risk assessment of the Trevo Trak 21 Microcatheter has been conducted in accordance with EN\nISO 14971. Stryker Neurovascular has determined that the labeling changes to the Trevo Trak 21\nMicrocatheter raise no new questions of safety and effectiveness. The results of testing\ndemonstrate that the Trevo Trak 21 Microcatheter with the modified labeling is substantially\nequivalent to the legally marketed Predicate device.\nTesting Summary\nPerformance Data – Bench Testing\nStryker Neurovascular performed the following non-clinical bench testing to assess the\ncompatibility of the Trevo Trak 21 Microcatheter with 0.046 inch inner diameter (ID) guide\ncatheters. The bench testing is summarized in Table 2 below.\nPage 4 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n| Labeled Shaft Outer\nDiameter | 2.4F/2.0F | Same |\n| Labeled Shaft Inner\nDiameter | .021” | Same |\n| Effective Length | 162 cm | Same |\n| Packaging Materials\nand Configuration | HDPE Packaging Hoop,\nTyvek/Film Pouch, SBS Carton | Same |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n| Shelf-Life | 6 months | 2 years |\n| Principles of\nOperation | The device is advanced into the\nvasculature over an appropriately\nsized guide wire. Once the\nmicrocatheter is inserted, the\ncatheter can be advanced through\nthe vasculature to the desired\nlocation. | Same |\n| Recommended\nminimum inner\ndiameter of guide\ncatheter | 0.046 inch inner diameter | 0.058 inch inner diameter |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nTable 2. Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nSimulated\nUser will assess Trevo Trak™ 21 Microcatheter Simulated Use\nUse/Compatibility\nwith a worst case compatible guide catheter in the testing met\nin vitro simulated use model. acceptance criteria.\nParticulate\nUse light obscuration particle counting to Particulate\nCharacterization\nmeasure the total number of particulates generation was\ngenerated during simulated use. acceptable and\ncomparable to\nthe predicate\ndevice.\nCoating Integrity\nUse visual inspection to identify the location, Coating integrity\nsize, and number of occurrences of anomalies on was acceptable both\nthe coated surface of the Trevo Trak™ 21 before and after\nMicrocatheter before simulated use.\nand after simulated use.\nTrack Force Testing\nUse a Track Tester Model to measure the Trevo Track Testing\nTrak™ 21 Microcatheter track force through a results met\nguide catheter during simulated use. acceptance criteria.\nPerformance Data – Animal Study, Clinical Study\nNo animal study or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nShelf Life Testing\nThe labeled shelf life for the Trevo Trak 21 Microcatheter is six-months. Product shelf-life\ntesting was performed on the Subject device and the results met established criteria. The\npackaging shelf-life and Distribution Shipping Challenge Conditioning and testing was\nperformed on the Predicate device and test results were reviewed and cleared in K192122.\nPage 5 of 6\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Simulated\nUse/Compatibility | User will assess Trevo Trak™ 21 Microcatheter\nwith a worst case compatible guide catheter in the\nin vitro simulated use model. | Simulated Use\ntesting met\nacceptance criteria. |\n| Particulate\nCharacterization | Use light obscuration particle counting to\nmeasure the total number of particulates\ngenerated during simulated use. | Particulate\ngeneration was\nacceptable and\ncomparable to\nthe predicate\ndevice. |\n| Coating Integrity | Use visual inspection to identify the location,\nsize, and number of occurrences of anomalies on\nthe coated surface of the Trevo Trak™ 21\nMicrocatheter before\nand after simulated use. | Coating integrity\nwas acceptable both\nbefore and after\nsimulated use. |\n| Track Force Testing | Use a Track Tester Model to measure the Trevo\nTrak™ 21 Microcatheter track force through a\nguide catheter during simulated use. | Track Testing\nresults met\nacceptance criteria. |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nSterilization\nThe sterilization evaluation previously conducted for the Trevo Trak 21 Microcatheter was used\nto support the subject device and can be found in K192122. The Trevo Trak 21 Microcatheter is\nsterilized with 100% Ethylene Oxide. The Trevo Trak 21 Microcatheter and accessory are\nprovided sterile. A sterility assurance level (SAL) of 10-6 has been demonstrated.\nThe Trevo Trak 21 Microcatheter and accessory meet EO residuals per EN ISO 10993-7 for a\nlimited contact delivery system – externally communicating. The Trevo Trak 21 Microcatheter\nand accessory are for single use only.\nBiocompatibility\nThe biocompatibility testing previously conducted for the Trevo Trak 21 Microcatheter was\nused to support the subject device and can be found in K192122. The results of\nbiocompatibility testing and biological safety evaluation of the Trevo Trak 21 Microcatheter\ndemonstrate that the device meets the biological safety requirements per EN ISO 10993-1,\n“Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a Risk\nManagement Process” for an externally communicating medical device with circulating blood\ncontact for less than 24 hours. Therefore, the Trevo Trak 21 Microcatheter, accessory, and\nprimary packaging are considered biocompatible for their intended use.\nConclusion\nStryker Neurovascular has demonstrated the Trevo Trak 21 Microcatheter is substantially\nequivalent to the Predicate device (K192122) based on same intended use / indications for use,\nsame materials, same fundamental design, and the same operating principles. The conclusions\ndrawn from the risk assessment and the bench testing results summarized above demonstrate that\nthe benefits of the device outweigh any residual risks when used in accordance with the device\nInstructions for Use. Stryker Neurovascular has demonstrated that the Trevo Trak 21\nMicrocatheter is substantially equivalent to the legally marketed Predicate device.\nPage 6 of 6",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211594\nDevice Name\nTrevo TrakTm 21 Microcatheter\nIndications for Use (Describe)\nThe Microcatheter is indicated for use in the selective placement of devices and/or fluids, such as contrast media, into the\nperipheral, coronary, and neuro vasculature during diagnostic and/or therapeutic procedures.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nTrevo Trak™ 21 Microcatheter\nK211594\n510(k) Summary\nK211594\nTrade/Proprietary Name: Trevo Trak™ 21 Microcatheter\nCommon Name: Catheter, Percutaneous, Neurovasculature\nRegulation Name: Percutaneous Catheter, 21 CFR 870.1250 – Class II\nProduct Code: QJP\nTrade/Proprietary Name: Trevo Trak™ 21 Microcatheter\nCommon Name: Catheter, Intravascular, Diagnostic\nRegulation Name: Catheter, Intravascular, Diagnostic, 21 CFR 870.1200 – Class II\nProduct Code: DQO\nTrade/Proprietary Name: Trevo Trak™ 21 Microcatheter\nCommon Name: Percutaneous Catheter\nRegulation Name: Percutaneous Catheter, 21 CFR 870.1250 – Class II\nProduct Code: DQY\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Shivani H. Patel\nSenior Staff Regulatory Affairs Specialist\nPhone: 341-465-2199\nFax: 510-413-2724\nEmail: Shivani.Patel2@stryker.com\nDate Prepared: November 18, 2021\nLegally Marketed Predicate Devices\nName of Predicate Device Name of 510(k)\nManufacturer Number\nTrevo Trak™ 21 Stryker K192122\nMicrocatheter Neurovascular\nPage 1 of 6\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| Trevo Trak™ 21\nMicrocatheter | Stryker\nNeurovascular | K192122 |\n\nTrevo Trak™ 21 Microcatheter\nK211594",
    "Device Description": "Device Description\nThe Trevo Trak 21 Microcatheter is a single-lumen, braided shaft, variable stiffness catheter with\nradiopaque marker(s) on the distal end and a Luer hub on the proximal end. The catheter shaft has\na hydrophilic coating to reduce friction during use. The radiopaque shaft and distal marker(s)\nfacilitate fluoroscopic visualization.\nIndications for Use\nThe Microcatheter is indicated for use in the selective placement of devices and/or fluids, such as\ncontrast media, into the peripheral, coronary, and neuro vasculature during diagnostic and/or\ntherapeutic procedures.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Trevo Trak™ 21 Microcatheter is substantially\nequivalent to the Predicate device, Trevo Trak 21 Microcatheter (K192122), based on the same\nmaterials, same design, and the same fundamental operating principles. A comparison of the\nSubject device with the Predicate device is summarized in Table 1 below.\nTable 1. Product Feature Comparison of Subject Device to Predicate Device\nDetail Subject Device Predicate Device (K192122)\nManufacturer Stryker Neurovascular Same\n510(k) Number K211594 K192122\nDevice Trade Name Trevo Trak™ 21 Same\nMicrocatheter\nRegulation Number 21 CFR 870.1250 Same\n21 CFR 870.1200\nRegulation Name Percutaneous Catheter Same\nClassification II Same\nProduct Code QJP, DQO, DQY DQO, DQY\nIndication for Use Same\nThe Microcatheter is indicated for\nuse in the selective placement of\ndevices and/or fluids, such as\ncontrast media, into the\nPage 2 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n| Manufacturer | Stryker Neurovascular | Same |\n| 510(k) Number | K211594 | K192122 |\n| Device Trade Name | Trevo Trak™ 21\nMicrocatheter | Same |\n| Regulation Number | 21 CFR 870.1250\n21 CFR 870.1200 | Same |\n| Regulation Name | Percutaneous Catheter | Same |\n| Classification | II | Same |\n| Product Code | QJP, DQO, DQY | DQO, DQY |\n| Indication for Use | The Microcatheter is indicated for\nuse in the selective placement of\ndevices and/or fluids, such as\ncontrast media, into the | Same |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nDetail Subject Device Predicate Device (K192122)\nperipheral, coronary, and neuro\nvasculature during diagnostic\nand/or therapeutic procedures.\nDevice Description The Microcatheter is a single- Same\nlumen, braided shaft, variable\nstiffness catheter with radiopaque\nmarker(s) on the distal end and a\nLuer hub on the proximal end.\nThe catheter shaft has a\nhydrophilic coating to reduce\nfriction during use. The\nradiopaque shaft and distal\nmarker(s) facilitate fluoroscopic\nvisualization.\nDevice dimensions and\nconfiguration are shown on the\nproduct label. A rotating\nhemostasis valve with side-arm\nadapter is provided with each\nmicrocatheter.\nAccessory Devices Rotating Hemostasis Valve Same\n(RHV) packaged within device\nProvided (not in\ndirect contact with\npatient)\nOuter Jacket Polymeric microcatheter Same\nShaft Braid Stainless Steel Same\nStrain Relief Polyolefin Same\nInner Layer PTFE Same\nCatheter Hub Polyurethane Same\nMarker Band Platinum/Iridium Same\nAdhesive Acrylic (Acrylated Urethane) Same\nOuter Jacket Coating Hydrophilic Coating Same\nPage 3 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n|  | peripheral, coronary, and neuro\nvasculature during diagnostic\nand/or therapeutic procedures. |  |\n| Device Description | The Microcatheter is a single-\nlumen, braided shaft, variable\nstiffness catheter with radiopaque\nmarker(s) on the distal end and a\nLuer hub on the proximal end.\nThe catheter shaft has a\nhydrophilic coating to reduce\nfriction during use. The\nradiopaque shaft and distal\nmarker(s) facilitate fluoroscopic\nvisualization.\nDevice dimensions and\nconfiguration are shown on the\nproduct label. A rotating\nhemostasis valve with side-arm\nadapter is provided with each\nmicrocatheter. | Same |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) | Rotating Hemostasis Valve\n(RHV) packaged within device | Same |\n| Outer Jacket | Polymeric microcatheter | Same |\n| Shaft Braid | Stainless Steel | Same |\n| Strain Relief | Polyolefin | Same |\n| Inner Layer | PTFE | Same |\n| Catheter Hub | Polyurethane | Same |\n| Marker Band | Platinum/Iridium | Same |\n| Adhesive | Acrylic (Acrylated Urethane) | Same |\n| Outer Jacket Coating | Hydrophilic Coating | Same |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nDetail Subject Device Predicate Device (K192122)\nLabeled Shaft Outer 2.4F/2.0F Same\nDiameter\nLabeled Shaft Inner .021” Same\nDiameter\nEffective Length 162 cm Same\nPackaging Materials HDPE Packaging Hoop, Same\nand Configuration Tyvek/Film Pouch, SBS Carton\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nShelf-Life 6 months 2 years\nPrinciples of The device is advanced into the Same\nOperation vasculature over an appropriately\nsized guide wire. Once the\nmicrocatheter is inserted, the\ncatheter can be advanced through\nthe vasculature to the desired\nlocation.\nRecommended 0.046 inch inner diameter 0.058 inch inner diameter\nminimum inner\ndiameter of guide\ncatheter\nThe differences between the devices do not raise new questions of safety and effectiveness.\nRisk Assessment\nA risk assessment of the Trevo Trak 21 Microcatheter has been conducted in accordance with EN\nISO 14971. Stryker Neurovascular has determined that the labeling changes to the Trevo Trak 21\nMicrocatheter raise no new questions of safety and effectiveness. The results of testing\ndemonstrate that the Trevo Trak 21 Microcatheter with the modified labeling is substantially\nequivalent to the legally marketed Predicate device.\nTesting Summary\nPerformance Data – Bench Testing\nStryker Neurovascular performed the following non-clinical bench testing to assess the\ncompatibility of the Trevo Trak 21 Microcatheter with 0.046 inch inner diameter (ID) guide\ncatheters. The bench testing is summarized in Table 2 below.\nPage 4 of 6\n\n| Detail | Subject Device | Predicate Device (K192122) |\n| --- | --- | --- |\n|  |  |  |\n| Labeled Shaft Outer\nDiameter | 2.4F/2.0F | Same |\n| Labeled Shaft Inner\nDiameter | .021” | Same |\n| Effective Length | 162 cm | Same |\n| Packaging Materials\nand Configuration | HDPE Packaging Hoop,\nTyvek/Film Pouch, SBS Carton | Same |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n| Shelf-Life | 6 months | 2 years |\n| Principles of\nOperation | The device is advanced into the\nvasculature over an appropriately\nsized guide wire. Once the\nmicrocatheter is inserted, the\ncatheter can be advanced through\nthe vasculature to the desired\nlocation. | Same |\n| Recommended\nminimum inner\ndiameter of guide\ncatheter | 0.046 inch inner diameter | 0.058 inch inner diameter |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nTable 2. Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nSimulated\nUser will assess Trevo Trak™ 21 Microcatheter Simulated Use\nUse/Compatibility\nwith a worst case compatible guide catheter in the testing met\nin vitro simulated use model. acceptance criteria.\nParticulate\nUse light obscuration particle counting to Particulate\nCharacterization\nmeasure the total number of particulates generation was\ngenerated during simulated use. acceptable and\ncomparable to\nthe predicate\ndevice.\nCoating Integrity\nUse visual inspection to identify the location, Coating integrity\nsize, and number of occurrences of anomalies on was acceptable both\nthe coated surface of the Trevo Trak™ 21 before and after\nMicrocatheter before simulated use.\nand after simulated use.\nTrack Force Testing\nUse a Track Tester Model to measure the Trevo Track Testing\nTrak™ 21 Microcatheter track force through a results met\nguide catheter during simulated use. acceptance criteria.\nPerformance Data – Animal Study, Clinical Study\nNo animal study or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nShelf Life Testing\nThe labeled shelf life for the Trevo Trak 21 Microcatheter is six-months. Product shelf-life\ntesting was performed on the Subject device and the results met established criteria. The\npackaging shelf-life and Distribution Shipping Challenge Conditioning and testing was\nperformed on the Predicate device and test results were reviewed and cleared in K192122.\nPage 5 of 6\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Simulated\nUse/Compatibility | User will assess Trevo Trak™ 21 Microcatheter\nwith a worst case compatible guide catheter in the\nin vitro simulated use model. | Simulated Use\ntesting met\nacceptance criteria. |\n| Particulate\nCharacterization | Use light obscuration particle counting to\nmeasure the total number of particulates\ngenerated during simulated use. | Particulate\ngeneration was\nacceptable and\ncomparable to\nthe predicate\ndevice. |\n| Coating Integrity | Use visual inspection to identify the location,\nsize, and number of occurrences of anomalies on\nthe coated surface of the Trevo Trak™ 21\nMicrocatheter before\nand after simulated use. | Coating integrity\nwas acceptable both\nbefore and after\nsimulated use. |\n| Track Force Testing | Use a Track Tester Model to measure the Trevo\nTrak™ 21 Microcatheter track force through a\nguide catheter during simulated use. | Track Testing\nresults met\nacceptance criteria. |\n\nTrevo Trak™ 21 Microcatheter\nK211594\nSterilization\nThe sterilization evaluation previously conducted for the Trevo Trak 21 Microcatheter was used\nto support the subject device and can be found in K192122. The Trevo Trak 21 Microcatheter is\nsterilized with 100% Ethylene Oxide. The Trevo Trak 21 Microcatheter and accessory are\nprovided sterile. A sterility assurance level (SAL) of 10-6 has been demonstrated.\nThe Trevo Trak 21 Microcatheter and accessory meet EO residuals per EN ISO 10993-7 for a\nlimited contact delivery system – externally communicating. The Trevo Trak 21 Microcatheter\nand accessory are for single use only.\nBiocompatibility\nThe biocompatibility testing previously conducted for the Trevo Trak 21 Microcatheter was\nused to support the subject device and can be found in K192122. The results of\nbiocompatibility testing and biological safety evaluation of the Trevo Trak 21 Microcatheter\ndemonstrate that the device meets the biological safety requirements per EN ISO 10993-1,\n“Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a Risk\nManagement Process” for an externally communicating medical device with circulating blood\ncontact for less than 24 hours. Therefore, the Trevo Trak 21 Microcatheter, accessory, and\nprimary packaging are considered biocompatible for their intended use.\nConclusion\nStryker Neurovascular has demonstrated the Trevo Trak 21 Microcatheter is substantially\nequivalent to the Predicate device (K192122) based on same intended use / indications for use,\nsame materials, same fundamental design, and the same operating principles. The conclusions\ndrawn from the risk assessment and the bench testing results summarized above demonstrate that\nthe benefits of the device outweigh any residual risks when used in accordance with the device\nInstructions for Use. Stryker Neurovascular has demonstrated that the Trevo Trak 21\nMicrocatheter is substantially equivalent to the legally marketed Predicate device.\nPage 6 of 6"
  }
}