{
  "source_pdf": "guidewire--microvention--traxcess-14-select-guidewire--510k.pdf",
  "clearance_number": "K200547",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200547\nDevice Name\nTraxcess™ 14 SELECT Guidewire\nIndications for Use (Describe)\nThe Traxcess™ 14 SELECT Guidewire is indicated for general intravascular use, including the neuro and peripheral\nvasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters.\nThis device is not intended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nIZ! D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SE PARA TE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (7117) Page 1 of 1 PSC Publishing S1:ivi..:t--s (JUI) 4-13-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary of safety and effectiveness for the Traxcess™14\nSELECT Guidewire is submitted in accordance with the requirements of 21\nCFR 807.87(h) and 807.92 and following the recommendations outlined in\nFDA Guidance, The 510(k) Program: Evaluating Substantial Equivalence in\nPremarket Notifications [510(k)], dated 28 July, 2014.\nI SUBMITTER [807.92(a)(1)]\nMicroVention Inc.\nTustin, California U.S.A\nTelephone: (714)247-8201\nContact Name: Ganesh Balachandar\nE-mail address: ganesh.balachander@microvention.com\nDate prepared: 15-April-2020\nII DEVICE [807.92(a)(2)]\nName of Device: Traxcess™14 SELECT Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(k)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurosurgical, Neurointerventional, and\nReviewing Product Branch:\nNeurodiagnostic Devices (Office of Product Evaluation and\nQuality)\nIII PREDICATE DEVICE [807.92(a)(3)]\nTraxcess 14 SELECT Guidewire (K153053)\nIV DEVICE DESCRIPTION [807.92(a)(4)]\nThe Traxcess™ 14 SELECT Guidewire is a coiled wire that is designed to\nfit inside a percutaneous catheter for the purpose of directing the catheter\nthrough a blood vessel. The core wire proximal coated section is 0.014\"\nstainless steel wire, and the distal coated section is tapered nitinol wire,\ncontained within a 0.012\" outer diameter wire coil.\nThe wire coil is 400 mm in length. The distal 30 mm coil section is\nconstructed of platinum/nickel for maximum radiopacity, and the balance,\n370mm of the coil is constructed of stainless steel. The distal 14 mm\nsection of the guidewire is shapeable by the physician.\nPage 1 of 7\n\nThe coil section of the guidewire and the distal stainless-steel section is\ncoated with a hydrophilic coating, while the proximal stainless-steel section\nis coated with PTFE. The purpose of these surface coatings is to provide\nlubricity when the Traxcess™ 14 SELECT guidewire is passed through\npercutaneous catheters. A shaping mandrel, torque device, and insertion tool\nare included with the device.\nV INDICATIONS FOR USE [807.92(a)(5)]\nThe Traxcess™14 SELECT Guidewire is indicated for general intravascular\nuse, including the neuro and peripheral vasculature. The guidewire can be\nsteered to facilitate the selective placement of diagnostic or therapeutic\ncatheters. This device is not intended for use in coronary arteries.\nVI COMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Traxcess™14 SELECT Guidewire has the following similarities to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K153053",
      "K153053",
      "K200547",
      "K200547",
      "K093647",
      "K093647",
      "K153053"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200547\nDevice Name\nTraxcess™ 14 SELECT Guidewire\nIndications for Use (Describe)\nThe Traxcess™ 14 SELECT Guidewire is indicated for general intravascular use, including the neuro and peripheral\nvasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters.\nThis device is not intended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nIZ! D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SE PARA TE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (7117) Page 1 of 1 PSC Publishing S1:ivi..:t--s (JUI) 4-13-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary of safety and effectiveness for the Traxcess™14\nSELECT Guidewire is submitted in accordance with the requirements of 21\nCFR 807.87(h) and 807.92 and following the recommendations outlined in\nFDA Guidance, The 510(k) Program: Evaluating Substantial Equivalence in\nPremarket Notifications [510(k)], dated 28 July, 2014.\nI SUBMITTER [807.92(a)(1)]\nMicroVention Inc.\nTustin, California U.S.A\nTelephone: (714)247-8201\nContact Name: Ganesh Balachandar\nE-mail address: ganesh.balachander@microvention.com\nDate prepared: 15-April-2020\nII DEVICE [807.92(a)(2)]\nName of Device: Traxcess™14 SELECT Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(k)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurosurgical, Neurointerventional, and\nReviewing Product Branch:\nNeurodiagnostic Devices (Office of Product Evaluation and\nQuality)\nIII PREDICATE DEVICE [807.92(a)(3)]\nTraxcess 14 SELECT Guidewire (K153053)\nIV DEVICE DESCRIPTION [807.92(a)(4)]\nThe Traxcess™ 14 SELECT Guidewire is a coiled wire that is designed to\nfit inside a percutaneous catheter for the purpose of directing the catheter\nthrough a blood vessel. The core wire proximal coated section is 0.014\"\nstainless steel wire, and the distal coated section is tapered nitinol wire,\ncontained within a 0.012\" outer diameter wire coil.\nThe wire coil is 400 mm in length. The distal 30 mm coil section is\nconstructed of platinum/nickel for maximum radiopacity, and the balance,\n370mm of the coil is constructed of stainless steel. The distal 14 mm\nsection of the guidewire is shapeable by the physician.\nPage 1 of 7\n\nThe coil section of the guidewire and the distal stainless-steel section is\ncoated with a hydrophilic coating, while the proximal stainless-steel section\nis coated with PTFE. The purpose of these surface coatings is to provide\nlubricity when the Traxcess™ 14 SELECT guidewire is passed through\npercutaneous catheters. A shaping mandrel, torque device, and insertion tool\nare included with the device.\nV INDICATIONS FOR USE [807.92(a)(5)]\nThe Traxcess™14 SELECT Guidewire is indicated for general intravascular\nuse, including the neuro and peripheral vasculature. The guidewire can be\nsteered to facilitate the selective placement of diagnostic or therapeutic\ncatheters. This device is not intended for use in coronary arteries.\nVI COMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Traxcess™14 SELECT Guidewire has the following similarities to the",
    "Substantial Equivalence": "predicate device, Traxcess™ 14 SELECT Guidewire (K153053):\n1. Have the same intended use\n2. Use the same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe change in the alternative PTFE coating on the proximal stainless-steel\nsection of the guidewire does not change the indications for use of the\nTraxcess™ guidewires and is not a change to the fundamental scientific\ntechnology. The performance data below shows the device will perform as well\nas the previously marketed device.\nThe Table 1 states the comparison between Traxcess™ 14 SELECT\nGuidewire (Predicate Device, K153053) and Traxcess™14 SELECT\nGuidewire (Subject Device).\nDescription Predicate Device (Existing) Subject Device (Modified) Rationale for\nTraxcess™ 14 SELECT Traxcess™ 14 SELECT Differences (if\nGuidewire Guidewire (K200547) any)\nIndications for Use The Traxcess™ 14 SELECT The Traxcess™ 14 SELECT Changed intended\nGuidewire is intended for Guidewire is indicated for to indicated in the\ngeneral intravascular use, general intravascular use, Indications for\nincluding the neuro and including the neuro and Use statement\nperipheral vasculature. The peripheral vasculature. The\nwire can be steered to guidewire can be steered to\nfacilitate the selective facilitate the selective\nplacement of diagnostic or placement of diagnostic or\ntherapeutic catheters. This therapeutic catheters. This\nPage 2 of 7\n\n| Description |  | Predicate Device (Existing) |  |  | Subject Device (Modified) |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Traxcess™ 14 SELECT |  |  | Traxcess™ 14 SELECT |  |  | Differences (if |  |\n|  |  | Guidewire |  |  | Guidewire (K200547) |  |  | any) |  |\n| Indications for Use | The Traxcess™ 14 SELECT\nGuidewire is intended for\ngeneral intravascular use,\nincluding the neuro and\nperipheral vasculature. The\nwire can be steered to\nfacilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This |  |  | The Traxcess™ 14 SELECT\nGuidewire is indicated for\ngeneral intravascular use,\nincluding the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This |  |  | Changed intended\nto indicated in the\nIndications for\nUse statement |  |  |\n\ndevice is not intended for use device is not intended for use\nin coronary arteries. in coronary arteries.\nIntended Use The Traxcess™ 14 SELECT Same No differences\nguidewire is used in both\ndiagnostic and interventional\nprocedures where distal\naccess is necessary.\nFunction The steerable guidewire is No differences\nused to facilitate the selective Same\nplacement of diagnostic or\ntherapeutic catheters.\nAnatomical Location General intravascular use, Same No differences\nincluding the neuro and\nperipheral vasculature.\nWire Diameter Proximal = 0.014” Same No differences\nDistal = 0.012”\nDevice Length 200 cm Same No differences\nCoil Length 40 cm Same No differences\nPlatinum/Nickel Coil 3 cm Same No differences\nLength (Radiopaque)\nStainless Steel Coil 37 cm Same No differences\nLength\nDistal Shaft Length 1.4 cm Same No differences\n(Shapeable Length)\nDistal tip thickness 0.037 mm Same No differences\n(core wire)\nProximal end Compatible with Traxcess™ Same No differences\nconfiguration docking wire(K093647)\nMaterial Core wire (proximal): No differences\nStainless steel\nCore wire (distal): Same\nNickel titanium\n(Nitinol) alloy\nCoil: Platinum nickel alloy\nand Stainless steel\nOther: Brazing material\nand solder\nCoating Material Coil and distal/proximal Same No differences\n(Distal section) stainless-steel section:\nHydrophilic Coating [SLIP-\nCOAT by Argon Medical]\nCoating Material Proximal Proximal Stainless-steel Change in\n(Proximal section) section: Supplier of PTFE\nStainless-steel\nsection: PTFE PTFE coating\nCoating Length Hydrophilic Same No differences\n(Distal section)\ncoating = 980\nPage 3 of 7\n\n|  | device is not intended for use\nin coronary arteries. | device is not intended for use\nin coronary arteries. |  |\n| --- | --- | --- | --- |\n| Intended Use | The Traxcess™ 14 SELECT\nguidewire is used in both\ndiagnostic and interventional\nprocedures where distal\naccess is necessary. | Same | No differences |\n| Function | The steerable guidewire is\nused to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | Same | No differences |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same | No differences |\n| Wire Diameter | Proximal = 0.014”\nDistal = 0.012” | Same | No differences |\n| Device Length | 200 cm | Same | No differences |\n| Coil Length | 40 cm | Same | No differences |\n| Platinum/Nickel Coil\nLength (Radiopaque) | 3 cm | Same | No differences |\n| Stainless Steel Coil\nLength | 37 cm | Same | No differences |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | Same | No differences |\n| Distal tip thickness\n(core wire) | 0.037 mm | Same | No differences |\n| Proximal end\nconfiguration | Compatible with Traxcess™\ndocking wire(K093647) | Same | No differences |\n| Material | Core wire (proximal):\nStainless steel\nCore wire (distal):\nNickel titanium\n(Nitinol) alloy\nCoil: Platinum nickel alloy\nand Stainless steel\nOther: Brazing material\nand solder | Same | No differences |\n| Coating Material\n(Distal section) | Coil and distal/proximal\nstainless-steel section:\nHydrophilic Coating [SLIP-\nCOAT by Argon Medical] | Same | No differences |\n| Coating Material\n(Proximal section) | Proximal\nStainless-steel\nsection: PTFE | Proximal Stainless-steel\nsection:\nPTFE | Change in\nSupplier of PTFE\ncoating |\n| Coating Length\n(Distal section) | Hydrophilic\ncoating = 980 | Same | No differences |\n\nmm\nCoating Length PTFE = 1000 mm Same No differences\n(Proximal section)\nMethod of supply Sterile and single use Same No differences\nSterilization method Ethylene oxide gas Same No differences\nAccessories Shaping mandrel, Torque Same No differences\ndevice, and Insertion tool\nPackage configuration Placed into a dispenser hoop, Same No differences\nTyvek pouch, and box\ncarton.\nVII PERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing (Table 2,3) indicate that\nthe product meets established performance requirements and is safe and\neffective for its intended use.\nTable 2: Design Verification and Validation Test Summary\nBench Testing Result Conclusion\nPhysical attributes Test articles met specified dimensional Device met established\nrequirements for guidewire OD, overall dimensional specifications\nlength, length of Pt/Ni coil section, length of\nSS section, length of PTFE coated section,\nlength of hydrophilic coated section, length\nof proximal docking section and accessory\ndevices\nSurface Contamination Test article when examined at Device was free from surface\nmagnification, should meet existing surface defects and contamination\ncontamination and defects specification.\nCorrosion Resistance Test article should be corrosion resistant. Device met established corrosion\nresistance.\nSimulated use testing Test articles achieved rating ≥ 3 Device performed as intended under\nfor prep of device, introduction, and simulated use\ntracking\nGuidewire Coating Coating adherence maintained after Durability and lubricity of coating\nadherence advance/retract cycles was maintained after\nadvance/retract cycles\nPage 4 of 7\n\n|  | mm |  |  |\n| --- | --- | --- | --- |\n| Coating Length\n(Proximal section) | PTFE = 1000 mm | Same | No differences |\n| Method of supply | Sterile and single use | Same | No differences |\n| Sterilization method | Ethylene oxide gas | Same | No differences |\n| Accessories | Shaping mandrel, Torque\ndevice, and Insertion tool | Same | No differences |\n| Package configuration | Placed into a dispenser hoop,\nTyvek pouch, and box\ncarton. | Same | No differences |\n\n| Bench Testing | Result | Conclusion |\n| --- | --- | --- |\n| Physical attributes | Test articles met specified dimensional\nrequirements for guidewire OD, overall\nlength, length of Pt/Ni coil section, length of\nSS section, length of PTFE coated section,\nlength of hydrophilic coated section, length\nof proximal docking section and accessory\ndevices | Device met established\ndimensional specifications |\n| Surface Contamination | Test article when examined at\nmagnification, should meet existing surface\ncontamination and defects specification. | Device was free from surface\ndefects and contamination |\n| Corrosion Resistance | Test article should be corrosion resistant. | Device met established corrosion\nresistance. |\n| Simulated use testing | Test articles achieved rating ≥ 3\nfor prep of device, introduction, and\ntracking | Device performed as intended under\nsimulated use |\n| Guidewire Coating\nadherence | Coating adherence maintained after\nadvance/retract cycles | Durability and lubricity of coating\nwas maintained after\nadvance/retract cycles |\n\nGuidewire fracture Test article should not show signs of Device met established fracture\nresistance fracture. There should be no coating flaking resistance specification.\noff the guidewire.\nParticulate Testing Particle count of test articles ≤ 6000 particles Device has comparable particulate\n(≥ 10 microns) and ≤ results to the predicate device\n600 particles (≥ 25 microns)\nTable 3: Biocompatibility Test Summary\nBiocompatibility Result Conclusion\nCytotoxicity Scores of grade 0 (no cell lysis) or grade 1 The test articles are non-cytotoxic\nand 2 (slight to mild cytotoxic results) are (grade 0)\nconsidered passing and non-cytotoxic.\nCompliance with\nISO 10993-5:2009\nSensitization The test article is considered non-sensitizing The test articles are not a sensitizer\nCompliance with if all of the animals receive grades of <1 at (grade <1)\nall time periods.\nISO 10993-10:2010\nIrritation Considered to be non-irritating and passing The test articles are considered\nwhen the difference between the test article non-irritating (the score ≤1)\nmean score (erythema and edema) is 1.0 or\nCompliance with\nless than that of the negative (vehicle)\nISO 10993-10:2010\ncontrol score.\nAcute Systemic The test is considered negative and non-acute The test articles meet requirements\nToxicity systemically toxic if none of the animals of the test and it’s nontoxic.\nCompliance with treated with the test article showed a\nsignificantly greater biological reactivity\nISO 10993-11:2017\nthan animals treated with the negative\ncontrol. If 2 or more test group animals dies\nor exhibit severe reactions (e.g. convulsions),\nor if 3 or more test group animals experience\nweight loss greater than 10% of their original\nmass, the article does not meet requirements\nof the test\nMaterial-mediated Considered non-pyrogenic if no animal Not pyrogenic ((temperature rise <\nPyrogenicity shows an individual rise in temperature of 0.5 ºC)\n0.5 °C or more above the baseline\ntemperature\nCompliance with\nISO 10993-11:2017\nPage 5 of 7\n\n| Guidewire fracture\nresistance | Test article should not show signs of\nfracture. There should be no coating flaking\noff the guidewire. | Device met established fracture\nresistance specification. |\n| --- | --- | --- |\n| Particulate Testing | Particle count of test articles ≤ 6000 particles\n(≥ 10 microns) and ≤\n600 particles (≥ 25 microns) | Device has comparable particulate\nresults to the predicate device |\n\n|  | Biocompatibility |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\nCompliance with\nISO 10993-5:2009 |  |  | Scores of grade 0 (no cell lysis) or grade 1\nand 2 (slight to mild cytotoxic results) are\nconsidered passing and non-cytotoxic. |  |  | The test articles are non-cytotoxic\n(grade 0) |  |  |\n| Sensitization\nCompliance with\nISO 10993-10:2010 |  |  | The test article is considered non-sensitizing\nif all of the animals receive grades of <1 at\nall time periods. |  |  | The test articles are not a sensitizer\n(grade <1) |  |  |\n| Irritation\nCompliance with\nISO 10993-10:2010 |  |  | Considered to be non-irritating and passing\nwhen the difference between the test article\nmean score (erythema and edema) is 1.0 or\nless than that of the negative (vehicle)\ncontrol score. |  |  | The test articles are considered\nnon-irritating (the score ≤1) |  |  |\n| Acute Systemic\nToxicity\nCompliance with\nISO 10993-11:2017 |  |  | The test is considered negative and non-acute\nsystemically toxic if none of the animals\ntreated with the test article showed a\nsignificantly greater biological reactivity\nthan animals treated with the negative\ncontrol. If 2 or more test group animals dies\nor exhibit severe reactions (e.g. convulsions),\nor if 3 or more test group animals experience\nweight loss greater than 10% of their original\nmass, the article does not meet requirements\nof the test |  |  | The test articles meet requirements\nof the test and it’s nontoxic. |  |  |\n| Material-mediated\nPyrogenicity\nCompliance with\nISO 10993-11:2017 |  |  | Considered non-pyrogenic if no animal\nshows an individual rise in temperature of\n0.5 °C or more above the baseline\ntemperature |  |  | Not pyrogenic ((temperature rise <\n0.5 ºC) |  |  |\n\nBiocompatibility Result Conclusion\nHaemo-compatibility - A score of The test article is considered non-\nHemolysis < 2.0% hemolytic index is classified as “non- hemolytic (1.48% hemolysis)\nhemolytic”. Scores of ≥2% to ≤5% Extract Method\nCompliance with (ISO) hemolytic index are “slightly hemolytic” and\n10993-4: 2017 scores of >5% are “hemolytic”.\nA score of Test article is consideration-\n< 2.0% hemolytic index is classified as “non- hemolytic (0.96% hemolysis)).\nhemolytic”. Scores of ≥2% to ≤5% Direct Method\nhemolytic index are “slightly hemolytic” and\nscores of >5% are “hemolytic”.\nHaemo-compatibility - Test article meets the requirements of the The test article meets the\nCoagulaton test and is not considered to have an effect on requirement of the test and not an\nthe PTT, if no statistically significant activator to the coagulation.\ndecrease is found between the PTT of the\nCompliance with\nplasma exposed to the test article and that of\nISO 10993-4:2017\nthe plasma exposed to either the negative\ncontrol or the untreated control. The\nbiological significance is also considered in\nthe evaluation of the results by comparing to\na predicate device.\nHaemo-compatibility No statistically significant increase in the The test articles are considered a\n– Complement reported level of C3a or SC5b-9a when ‘Non-Activator of the Complement\nActivation compared to both the Normal Human Serum System’.\n(NHS) and the negative control at 60-minute\ntime point.\nCompliance with ISO\n10993-4: 2017\nHaemo-compatibility The mean percentage value of the platelet The test article meets the\n– Thrombus cell counts is within 80 to 120% of the requirement of the test and does\nformation negative control and is at least 30% above not cause thrombus formation\nCompliance with that of the positive control mean percentage\nvalue. The test article fails if the platelet\nISO 10993-4:2017\ncount is ≤50% of the negative control and /or\na visible clot is produced\nHaemo-compatibility Considered thromboresistant if the test article The test articles are considered\n– Thrombogenicity has a thrombus formation score of 2 or less thromboresistant (score <2).\nCompliance with ISO\n10993-4:2017\nPage 6 of 7\n\n|  | Biocompatibility |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Haemo-compatibility -\nHemolysis\nCompliance with (ISO)\n10993-4: 2017 |  |  | A score of\n< 2.0% hemolytic index is classified as “non-\nhemolytic”. Scores of ≥2% to ≤5%\nhemolytic index are “slightly hemolytic” and\nscores of >5% are “hemolytic”. |  |  | The test article is considered non-\nhemolytic (1.48% hemolysis)\nExtract Method |  |  |\n|  |  |  | A score of\n< 2.0% hemolytic index is classified as “non-\nhemolytic”. Scores of ≥2% to ≤5%\nhemolytic index are “slightly hemolytic” and\nscores of >5% are “hemolytic”. |  |  | Test article is consideration-\nhemolytic (0.96% hemolysis)).\nDirect Method |  |  |\n| Haemo-compatibility -\nCoagulaton\nCompliance with\nISO 10993-4:2017 |  |  | Test article meets the requirements of the\ntest and is not considered to have an effect on\nthe PTT, if no statistically significant\ndecrease is found between the PTT of the\nplasma exposed to the test article and that of\nthe plasma exposed to either the negative\ncontrol or the untreated control. The\nbiological significance is also considered in\nthe evaluation of the results by comparing to\na predicate device. |  |  | The test article meets the\nrequirement of the test and not an\nactivator to the coagulation. |  |  |\n| Haemo-compatibility\n– Complement\nActivation\nCompliance with ISO\n10993-4: 2017 |  |  | No statistically significant increase in the\nreported level of C3a or SC5b-9a when\ncompared to both the Normal Human Serum\n(NHS) and the negative control at 60-minute\ntime point. |  |  | The test articles are considered a\n‘Non-Activator of the Complement\nSystem’. |  |  |\n| Haemo-compatibility\n– Thrombus\nformation\nCompliance with\nISO 10993-4:2017 |  |  | The mean percentage value of the platelet\ncell counts is within 80 to 120% of the\nnegative control and is at least 30% above\nthat of the positive control mean percentage\nvalue. The test article fails if the platelet\ncount is ≤50% of the negative control and /or\na visible clot is produced |  |  | The test article meets the\nrequirement of the test and does\nnot cause thrombus formation |  |  |\n| Haemo-compatibility\n– Thrombogenicity\nCompliance with ISO\n10993-4:2017 |  |  | Considered thromboresistant if the test article\nhas a thrombus formation score of 2 or less |  |  | The test articles are considered\nthromboresistant (score <2). |  |  |\n\nVIII CONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude\nthe subject device, the Traxcess™14 SELECT Guidewire, is substantially\nequivalent in its intended use, design, guidewire material, performance, and\nthe underlying fundamental scientific technology used, to the predicate\nTraxcess™ 14 SELECT Guidewire (K153053).\nPage 7 of 7"
  }
}