{
  "source_pdf": "thrombectomy--rapid-medical--tigertriever-13-revascularization--510k.pdf",
  "clearance_number": "K220808",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Tigertriever 13 device is a stentriever that is comprised of an adjustable nitinol braided\nmesh, stainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh and the\nhandle by the core wire that runs inside the shaft from the distal end of the mesh to the slider\nactivation element in the handle. The mesh is expanded when the physician pulls the slider,\nsince the wires of the mesh are completely radiopaque, the physician sees the mesh under\nfluoroscopy and controls it until it conforms to the vessel diameter. The design of the wire\nmesh is optimized to penetrate the clot and encapsulate it during retrieval. The Tigertriever 13\nRevascularization Device is supplied sterile and is intended for single-use only by physicians\ntrained in neuro-interventional catheterization and the treatment of ischemic stroke.\nComparison of Technological Characteristics with the Predicate Device\nThe Tigertriever 13 Revascularization Device is substantially equivalent to the Tigertriever\n17 Revascularization Device (model: TRPP7166) previously cleared as part of K203592. The\ntwo devices have the same indications for use and principles of operation, and similar\ntechnological characteristics. There are minor differences in dimensions between the two\ndevice models; however, they provide physicians with a slightly broader range of lengths and\ndiameters to accommodate the range of large vessel occlusion (LVO) dimensions. This\ndifference in dimensions does not raise new questions of safety or effectiveness. A summary\nof the technological characteristics of the Tigertriever 13 Revascularization Device in\ncomparison to those of the predicate device is presented in the table below.\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\n510(k) Number K203592 K220808\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250\nRegulation Name Percutaneous catheter Percutaneous catheter\nClassification Class II Class II\nProduct Code NRY NRY\n2\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| 510(k) Number | K203592 | K220808 |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Regulation Name | Percutaneous catheter | Percutaneous catheter |\n| Classification | Class II | Class II |\n| Product Code | NRY | NRY |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\nIndications for Use The Tigertriever Revascularization The Tigertriever Revascularization Device is\nDevice is intended to restore blood flow intended to restore blood flow by removing\nby removing thrombus from a large thrombus from a large intracranial vessel in\nintracranial vessel in patients patients experiencing ischemic stroke within\nexperiencing ischemic stroke within 8 8 hours of symptom onset. Patients who are\nhours of symptom onset. Patients who ineligible for intravenous tissue plasminogen\nare ineligible for intravenous tissue activator (IV t-PA), or who fail IV t-PA\nplasminogen activator (IV t-PA), or who therapy, are candidates for treatment.\nfail IV t-PA therapy, are candidates for\ntreatment.\nAnatomical Location Neurovasculature Neurovasculature\nTechnological Characteristics\nMode of operation Manual expansion of the braided distal Manual expansion of the braided distal\nportion into the clot using the handle portion into the clot using the handle\ncomponent component\nDesign of distal Close end braided nitinol mesh, Close end braided nitinol mesh, manually\nportion manually expandable expandable\nStent length (un- 23mm 20.5mm\nexpanded\nconfiguration)\nStent size Distal OD Unexpanded configuration 0.5mm Unexpanded configuration 0.5mm\n(unexpanded and Expanded configuration 3mm Expanded configuration 2.5mm\nexpanded\nconfiguration)\nStent structure Braided from eight (8) Niti DFT 0.075 Braided from eight (8) Niti DFT 0.05 mm\nmm wires with a tantalum core wires with a platinum core\nOverall length 228 cm 208 cm\n(shaft+cable+mesh+tip) (shaft+cable+mesh+tip)\nCompatibility Microcatheter with an internal diameter Microcatheter with an internal diameter of\nof 0.017 inches 0.0165 inches\nMaterials\nStent (mesh) Nitinol Nitinol\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\nCore wire (shaft) Nitinol core wire and 304 Stainless Steel Nitinol core wire and 304 Stainless Steel\nshaft shaft\nIntroducer sheath PTFE PTFE\nPackaging\nSterilization Method Ethylene oxide Ethylene oxide\n3\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| Indications for Use | The Tigertriever Revascularization\nDevice is intended to restore blood flow\nby removing thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA), or who\nfail IV t-PA therapy, are candidates for\ntreatment. | The Tigertriever Revascularization Device is\nintended to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA\ntherapy, are candidates for treatment. |\n| Anatomical Location | Neurovasculature | Neurovasculature |\n| Technological Characteristics |  |  |\n| Mode of operation | Manual expansion of the braided distal\nportion into the clot using the handle\ncomponent | Manual expansion of the braided distal\nportion into the clot using the handle\ncomponent |\n| Design of distal\nportion | Close end braided nitinol mesh,\nmanually expandable | Close end braided nitinol mesh, manually\nexpandable |\n| Stent length (un-\nexpanded\nconfiguration) | 23mm | 20.5mm |\n| Stent size Distal OD\n(unexpanded and\nexpanded\nconfiguration) | Unexpanded configuration 0.5mm\nExpanded configuration 3mm | Unexpanded configuration 0.5mm\nExpanded configuration 2.5mm |\n| Stent structure | Braided from eight (8) Niti DFT 0.075\nmm wires with a tantalum core | Braided from eight (8) Niti DFT 0.05 mm\nwires with a platinum core |\n| Overall length | 228 cm\n(shaft+cable+mesh+tip) | 208 cm\n(shaft+cable+mesh+tip) |\n| Compatibility | Microcatheter with an internal diameter\nof 0.017 inches | Microcatheter with an internal diameter of\n0.0165 inches |\n| Materials |  |  |\n| Stent (mesh) | Nitinol | Nitinol |\n| Markers | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium |\n| Core wire (shaft) | Nitinol core wire and 304 Stainless Steel\nshaft | Nitinol core wire and 304 Stainless Steel\nshaft |\n| Introducer sheath | PTFE | PTFE |\n| Packaging |  |  |\n| Sterilization Method | Ethylene oxide | Ethylene oxide |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, blister, Placed into a Dispenser hoop, Tyvek pouch,\nTyvek pouch, and Carton box and Carton box\nNon-Clinical Performance Data\nAs part of demonstrating safety and effectiveness of the device and in showing substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\nperformance tests. The device meets all the requirements of overall design, sterilization, and\nbiocompatibility. Testing results confirm that the design output meets the design specification\nfor the device.\nBiocompatibility\nBiocompatibility of the Tigertriever 13 was based on the biocompatibility testing data for the\nComaneci Embolization Assist Device (DEN170064). The two devices share the same\nmanufacturing process and same manufacturing environment. In addition, the two devices are\nintended to be used in the same anatomical locations and are identical in terms of frequency\nand duration of exposure. Biocompatibility testing was completed for Comaneci device and\nconsisted of the following tests: Cytotoxicity, Irritation (Intracutaeous Reactivity),\nSensitization, Hemocompatibility, Pyrogenicity, Acute Systemic and Toxicity Testing. In\naddition, in vivo thrombogenicity was performed for the Tigertriever model. Results of the\nbiocompatibility testing indicate that Tigertriever 13 Revascularization Device is\nbiocompatible and is substantially equivalent for its intended use.\nBiological Endpoint Test Results Conclusion\nCytotoxicity – ISO Elution Grade 0 reactivity observed 48 hours post Non-cytotoxic\nMethod exposure to test article extract.\nIrritation – Intracutaeous Difference of overall mean score between test Non-irritant\nReactivity in Rabbit article and control was 0.\nSensitization – Guinea Pig Grade 0, no evidence of causing delayed dermal Does not elicit\nMaximization Test contact sensitization. sensitization response\nHemocompatibility – SC5b-9 concentration of the test article sample Pass\nComplement Activation Assay was statistically lower than the activated NHS\ncontrol (p<0.05), and was not statistically higher\nthan the negative control.\nHemocompatibility – In Vitro Test article = 0.0% hemolysis. Non-Hemolytic\nHemolysis\n4\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| Single Use | Yes | Yes |\n| Packaging | Placed into a Dispenser hoop, blister,\nTyvek pouch, and Carton box | Placed into a Dispenser hoop, Tyvek pouch,\nand Carton box |\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – ISO Elution\nMethod | Grade 0 reactivity observed 48 hours post\nexposure to test article extract. | Non-cytotoxic |\n| Irritation – Intracutaeous\nReactivity in Rabbit | Difference of overall mean score between test\narticle and control was 0. | Non-irritant |\n| Sensitization – Guinea Pig\nMaximization Test | Grade 0, no evidence of causing delayed dermal\ncontact sensitization. | Does not elicit\nsensitization response |\n| Hemocompatibility –\nComplement Activation Assay | SC5b-9 concentration of the test article sample\nwas statistically lower than the activated NHS\ncontrol (p<0.05), and was not statistically higher\nthan the negative control. | Pass |\n| Hemocompatibility – In Vitro\nHemolysis | Test article = 0.0% hemolysis. | Non-Hemolytic |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nBiological Endpoint Test Results Conclusion\nPyrogenicity – Material The total rise of rabbit temperatures during the Non-pyrogenic\nMediated Pyrogenicity in 3-hour observation period was within acceptable\nRabbit USP limits.\nSystemic Toxicity –Systemic No mortality or evidence of systemic toxicity Non-toxic\nToxicity Study in Mice from the extracts injected into mice.\nThrombogenicity – Acute Pre- Test device did not show higher Pass\nClinical Evaluation of the thrombogenicity rate compared to the predicate\nSafety of Tigertriever device in device.\na Swine Model\nThrombogenicity\nSterilization and Shelf life\nThe device and its accessories are sterilized by 100% Ethylene Oxide. The previously\nconducted shelf-life testing for the Tigertriever Revascularization Device supports a 2.5-year\nshelf life for the Tigertriever 13 Revascularization Device.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below. Results of the\nperformance bench testing indicate that Tigertriever 13 Revascularization device meets\nestablished performance requirements and is substantially equivalent for its intended use.\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the Tigertriever 13 The device was tested for handling and\nRevascularization Device was performed in clot retrieval in an in vitro tortuous\nan anatomical model which simulated the path anatomical model, which has\ntortuosity of the neurovasculature. Devices been used in the evaluation of the\nwere delivered through the tortuous predicate device. The subject device\nanatomical model to evaluate the effectively retrieved clot and restored\neffectiveness of the device at retrieval of flow in the test model.\nfirm and soft clots.\nRadial force The radial force of the subject device was The radial force of the subject device\nmeasured within a range of diameters from when tested in applicable lumen sizes\n1.5mm and 2.5mm, and compared with the is comparable to the predicate\nradial forces measured for the predicate device.\ndevices.\nDurability Damage was evaluated after delivery and Devices tested demonstrated no\nwithdrawal of the device beyond the damage after delivery and\nrecommended number of passes and withdrawal testing. Durability\nestablished acceptable performance\n5\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Pyrogenicity – Material\nMediated Pyrogenicity in\nRabbit | The total rise of rabbit temperatures during the\n3-hour observation period was within acceptable\nUSP limits. | Non-pyrogenic |\n| Systemic Toxicity –Systemic\nToxicity Study in Mice | No mortality or evidence of systemic toxicity\nfrom the extracts injected into mice. | Non-toxic |\n| Thrombogenicity – Acute Pre-\nClinical Evaluation of the\nSafety of Tigertriever device in\na Swine Model\nThrombogenicity | Test device did not show higher\nthrombogenicity rate compared to the predicate\ndevice. | Pass |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Simulated use test | Simulated use testing of the Tigertriever 13\nRevascularization Device was performed in\nan anatomical model which simulated the\ntortuosity of the neurovasculature. Devices\nwere delivered through the tortuous\nanatomical model to evaluate the\neffectiveness of the device at retrieval of\nfirm and soft clots. | The device was tested for handling and\nclot retrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the",
    "indications": "Indications for Use See PRA Statement below\n510(k) Number (if known)\nK220808\nDevice Name\nTigertriever 13 Revascularization Device\nIndications for Use (Describe)\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA), or who fail IV t-PA therapy, are candidates for\ntreatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\n☒ ☐\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the time to\nreview instructions, search existing data sources, gather and maintain the data needed and complete and review the\ncollection of information. Send comments regarding this burden estimate or any other aspect of this information\ncollection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA)Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\n510(k) Summary\nK220808\nSubmission Sponsor\nRapid Medical Ltd.\nCarmel Building, P.O. Box 337\nYokneam, 2069205\nIsrael\nCompany Phone No.: +972-72-250-3331\nContacts:\nDr. Orit Yaniv, VP of QA/RA\nEmail: orit@rapid-medical.com\nRonen Eckhouse, CEO\nEmail: ronen@rapid-medical.com\nDate Prepared\nJuly 15, 2022\nDevice Identification\nTrade/Proprietary Name: Tigertriever 13 Revascularization Device\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nDevice Class: II\nClassification Panel: Neurology\nLegally Marketed Predicate Device(s)\nTigertriever and Tigertriever 17 Revascularization Device (K203592)\nIndications for Use Statement\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA therapy, are candidates for treatment.\n1\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Tigertriever 13 device is a stentriever that is comprised of an adjustable nitinol braided\nmesh, stainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh and the\nhandle by the core wire that runs inside the shaft from the distal end of the mesh to the slider\nactivation element in the handle. The mesh is expanded when the physician pulls the slider,\nsince the wires of the mesh are completely radiopaque, the physician sees the mesh under\nfluoroscopy and controls it until it conforms to the vessel diameter. The design of the wire\nmesh is optimized to penetrate the clot and encapsulate it during retrieval. The Tigertriever 13\nRevascularization Device is supplied sterile and is intended for single-use only by physicians\ntrained in neuro-interventional catheterization and the treatment of ischemic stroke.\nComparison of Technological Characteristics with the Predicate Device\nThe Tigertriever 13 Revascularization Device is substantially equivalent to the Tigertriever\n17 Revascularization Device (model: TRPP7166) previously cleared as part of K203592. The\ntwo devices have the same indications for use and principles of operation, and similar\ntechnological characteristics. There are minor differences in dimensions between the two\ndevice models; however, they provide physicians with a slightly broader range of lengths and\ndiameters to accommodate the range of large vessel occlusion (LVO) dimensions. This\ndifference in dimensions does not raise new questions of safety or effectiveness. A summary\nof the technological characteristics of the Tigertriever 13 Revascularization Device in\ncomparison to those of the predicate device is presented in the table below.\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\n510(k) Number K203592 K220808\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250\nRegulation Name Percutaneous catheter Percutaneous catheter\nClassification Class II Class II\nProduct Code NRY NRY\n2\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| 510(k) Number | K203592 | K220808 |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Regulation Name | Percutaneous catheter | Percutaneous catheter |\n| Classification | Class II | Class II |\n| Product Code | NRY | NRY |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\nIndications for Use The Tigertriever Revascularization The Tigertriever Revascularization Device is\nDevice is intended to restore blood flow intended to restore blood flow by removing\nby removing thrombus from a large thrombus from a large intracranial vessel in\nintracranial vessel in patients patients experiencing ischemic stroke within\nexperiencing ischemic stroke within 8 8 hours of symptom onset. Patients who are\nhours of symptom onset. Patients who ineligible for intravenous tissue plasminogen\nare ineligible for intravenous tissue activator (IV t-PA), or who fail IV t-PA\nplasminogen activator (IV t-PA), or who therapy, are candidates for treatment.\nfail IV t-PA therapy, are candidates for\ntreatment.\nAnatomical Location Neurovasculature Neurovasculature\nTechnological Characteristics\nMode of operation Manual expansion of the braided distal Manual expansion of the braided distal\nportion into the clot using the handle portion into the clot using the handle\ncomponent component\nDesign of distal Close end braided nitinol mesh, Close end braided nitinol mesh, manually\nportion manually expandable expandable\nStent length (un- 23mm 20.5mm\nexpanded\nconfiguration)\nStent size Distal OD Unexpanded configuration 0.5mm Unexpanded configuration 0.5mm\n(unexpanded and Expanded configuration 3mm Expanded configuration 2.5mm\nexpanded\nconfiguration)\nStent structure Braided from eight (8) Niti DFT 0.075 Braided from eight (8) Niti DFT 0.05 mm\nmm wires with a tantalum core wires with a platinum core\nOverall length 228 cm 208 cm\n(shaft+cable+mesh+tip) (shaft+cable+mesh+tip)\nCompatibility Microcatheter with an internal diameter Microcatheter with an internal diameter of\nof 0.017 inches 0.0165 inches\nMaterials\nStent (mesh) Nitinol Nitinol\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\nCore wire (shaft) Nitinol core wire and 304 Stainless Steel Nitinol core wire and 304 Stainless Steel\nshaft shaft\nIntroducer sheath PTFE PTFE\nPackaging\nSterilization Method Ethylene oxide Ethylene oxide\n3\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| Indications for Use | The Tigertriever Revascularization\nDevice is intended to restore blood flow\nby removing thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA), or who\nfail IV t-PA therapy, are candidates for\ntreatment. | The Tigertriever Revascularization Device is\nintended to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA\ntherapy, are candidates for treatment. |\n| Anatomical Location | Neurovasculature | Neurovasculature |\n| Technological Characteristics |  |  |\n| Mode of operation | Manual expansion of the braided distal\nportion into the clot using the handle\ncomponent | Manual expansion of the braided distal\nportion into the clot using the handle\ncomponent |\n| Design of distal\nportion | Close end braided nitinol mesh,\nmanually expandable | Close end braided nitinol mesh, manually\nexpandable |\n| Stent length (un-\nexpanded\nconfiguration) | 23mm | 20.5mm |\n| Stent size Distal OD\n(unexpanded and\nexpanded\nconfiguration) | Unexpanded configuration 0.5mm\nExpanded configuration 3mm | Unexpanded configuration 0.5mm\nExpanded configuration 2.5mm |\n| Stent structure | Braided from eight (8) Niti DFT 0.075\nmm wires with a tantalum core | Braided from eight (8) Niti DFT 0.05 mm\nwires with a platinum core |\n| Overall length | 228 cm\n(shaft+cable+mesh+tip) | 208 cm\n(shaft+cable+mesh+tip) |\n| Compatibility | Microcatheter with an internal diameter\nof 0.017 inches | Microcatheter with an internal diameter of\n0.0165 inches |\n| Materials |  |  |\n| Stent (mesh) | Nitinol | Nitinol |\n| Markers | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium |\n| Core wire (shaft) | Nitinol core wire and 304 Stainless Steel\nshaft | Nitinol core wire and 304 Stainless Steel\nshaft |\n| Introducer sheath | PTFE | PTFE |\n| Packaging |  |  |\n| Sterilization Method | Ethylene oxide | Ethylene oxide |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, blister, Placed into a Dispenser hoop, Tyvek pouch,\nTyvek pouch, and Carton box and Carton box\nNon-Clinical Performance Data\nAs part of demonstrating safety and effectiveness of the device and in showing substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\nperformance tests. The device meets all the requirements of overall design, sterilization, and\nbiocompatibility. Testing results confirm that the design output meets the design specification\nfor the device.\nBiocompatibility\nBiocompatibility of the Tigertriever 13 was based on the biocompatibility testing data for the\nComaneci Embolization Assist Device (DEN170064). The two devices share the same\nmanufacturing process and same manufacturing environment. In addition, the two devices are\nintended to be used in the same anatomical locations and are identical in terms of frequency\nand duration of exposure. Biocompatibility testing was completed for Comaneci device and\nconsisted of the following tests: Cytotoxicity, Irritation (Intracutaeous Reactivity),\nSensitization, Hemocompatibility, Pyrogenicity, Acute Systemic and Toxicity Testing. In\naddition, in vivo thrombogenicity was performed for the Tigertriever model. Results of the\nbiocompatibility testing indicate that Tigertriever 13 Revascularization Device is\nbiocompatible and is substantially equivalent for its intended use.\nBiological Endpoint Test Results Conclusion\nCytotoxicity – ISO Elution Grade 0 reactivity observed 48 hours post Non-cytotoxic\nMethod exposure to test article extract.\nIrritation – Intracutaeous Difference of overall mean score between test Non-irritant\nReactivity in Rabbit article and control was 0.\nSensitization – Guinea Pig Grade 0, no evidence of causing delayed dermal Does not elicit\nMaximization Test contact sensitization. sensitization response\nHemocompatibility – SC5b-9 concentration of the test article sample Pass\nComplement Activation Assay was statistically lower than the activated NHS\ncontrol (p<0.05), and was not statistically higher\nthan the negative control.\nHemocompatibility – In Vitro Test article = 0.0% hemolysis. Non-Hemolytic\nHemolysis\n4\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| Single Use | Yes | Yes |\n| Packaging | Placed into a Dispenser hoop, blister,\nTyvek pouch, and Carton box | Placed into a Dispenser hoop, Tyvek pouch,\nand Carton box |\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – ISO Elution\nMethod | Grade 0 reactivity observed 48 hours post\nexposure to test article extract. | Non-cytotoxic |\n| Irritation – Intracutaeous\nReactivity in Rabbit | Difference of overall mean score between test\narticle and control was 0. | Non-irritant |\n| Sensitization – Guinea Pig\nMaximization Test | Grade 0, no evidence of causing delayed dermal\ncontact sensitization. | Does not elicit\nsensitization response |\n| Hemocompatibility –\nComplement Activation Assay | SC5b-9 concentration of the test article sample\nwas statistically lower than the activated NHS\ncontrol (p<0.05), and was not statistically higher\nthan the negative control. | Pass |\n| Hemocompatibility – In Vitro\nHemolysis | Test article = 0.0% hemolysis. | Non-Hemolytic |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nBiological Endpoint Test Results Conclusion\nPyrogenicity – Material The total rise of rabbit temperatures during the Non-pyrogenic\nMediated Pyrogenicity in 3-hour observation period was within acceptable\nRabbit USP limits.\nSystemic Toxicity –Systemic No mortality or evidence of systemic toxicity Non-toxic\nToxicity Study in Mice from the extracts injected into mice.\nThrombogenicity – Acute Pre- Test device did not show higher Pass\nClinical Evaluation of the thrombogenicity rate compared to the predicate\nSafety of Tigertriever device in device.\na Swine Model\nThrombogenicity\nSterilization and Shelf life\nThe device and its accessories are sterilized by 100% Ethylene Oxide. The previously\nconducted shelf-life testing for the Tigertriever Revascularization Device supports a 2.5-year\nshelf life for the Tigertriever 13 Revascularization Device.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below. Results of the\nperformance bench testing indicate that Tigertriever 13 Revascularization device meets\nestablished performance requirements and is substantially equivalent for its intended use.\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the Tigertriever 13 The device was tested for handling and\nRevascularization Device was performed in clot retrieval in an in vitro tortuous\nan anatomical model which simulated the path anatomical model, which has\ntortuosity of the neurovasculature. Devices been used in the evaluation of the\nwere delivered through the tortuous predicate device. The subject device\nanatomical model to evaluate the effectively retrieved clot and restored\neffectiveness of the device at retrieval of flow in the test model.\nfirm and soft clots.\nRadial force The radial force of the subject device was The radial force of the subject device\nmeasured within a range of diameters from when tested in applicable lumen sizes\n1.5mm and 2.5mm, and compared with the is comparable to the predicate\nradial forces measured for the predicate device.\ndevices.\nDurability Damage was evaluated after delivery and Devices tested demonstrated no\nwithdrawal of the device beyond the damage after delivery and\nrecommended number of passes and withdrawal testing. Durability\nestablished acceptable performance\n5\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Pyrogenicity – Material\nMediated Pyrogenicity in\nRabbit | The total rise of rabbit temperatures during the\n3-hour observation period was within acceptable\nUSP limits. | Non-pyrogenic |\n| Systemic Toxicity –Systemic\nToxicity Study in Mice | No mortality or evidence of systemic toxicity\nfrom the extracts injected into mice. | Non-toxic |\n| Thrombogenicity – Acute Pre-\nClinical Evaluation of the\nSafety of Tigertriever device in\na Swine Model\nThrombogenicity | Test device did not show higher\nthrombogenicity rate compared to the predicate\ndevice. | Pass |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Simulated use test | Simulated use testing of the Tigertriever 13\nRevascularization Device was performed in\nan anatomical model which simulated the\ntortuosity of the neurovasculature. Devices\nwere delivered through the tortuous\nanatomical model to evaluate the\neffectiveness of the device at retrieval of\nfirm and soft clots. | The device was tested for handling and\nclot retrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below\n510(k) Number (if known)\nK220808\nDevice Name\nTigertriever 13 Revascularization Device\nIndications for Use (Describe)\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA), or who fail IV t-PA therapy, are candidates for\ntreatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\n☒ ☐\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the time to\nreview instructions, search existing data sources, gather and maintain the data needed and complete and review the\ncollection of information. Send comments regarding this burden estimate or any other aspect of this information\ncollection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA)Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\n510(k) Summary\nK220808\nSubmission Sponsor\nRapid Medical Ltd.\nCarmel Building, P.O. Box 337\nYokneam, 2069205\nIsrael\nCompany Phone No.: +972-72-250-3331\nContacts:\nDr. Orit Yaniv, VP of QA/RA\nEmail: orit@rapid-medical.com\nRonen Eckhouse, CEO\nEmail: ronen@rapid-medical.com\nDate Prepared\nJuly 15, 2022\nDevice Identification\nTrade/Proprietary Name: Tigertriever 13 Revascularization Device\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nDevice Class: II\nClassification Panel: Neurology\nLegally Marketed Predicate Device(s)\nTigertriever and Tigertriever 17 Revascularization Device (K203592)\nIndications for Use Statement\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA therapy, are candidates for treatment.\n1\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device",
    "Device Description": "Device Description\nThe Tigertriever 13 device is a stentriever that is comprised of an adjustable nitinol braided\nmesh, stainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh and the\nhandle by the core wire that runs inside the shaft from the distal end of the mesh to the slider\nactivation element in the handle. The mesh is expanded when the physician pulls the slider,\nsince the wires of the mesh are completely radiopaque, the physician sees the mesh under\nfluoroscopy and controls it until it conforms to the vessel diameter. The design of the wire\nmesh is optimized to penetrate the clot and encapsulate it during retrieval. The Tigertriever 13\nRevascularization Device is supplied sterile and is intended for single-use only by physicians\ntrained in neuro-interventional catheterization and the treatment of ischemic stroke.\nComparison of Technological Characteristics with the Predicate Device\nThe Tigertriever 13 Revascularization Device is substantially equivalent to the Tigertriever\n17 Revascularization Device (model: TRPP7166) previously cleared as part of K203592. The\ntwo devices have the same indications for use and principles of operation, and similar\ntechnological characteristics. There are minor differences in dimensions between the two\ndevice models; however, they provide physicians with a slightly broader range of lengths and\ndiameters to accommodate the range of large vessel occlusion (LVO) dimensions. This\ndifference in dimensions does not raise new questions of safety or effectiveness. A summary\nof the technological characteristics of the Tigertriever 13 Revascularization Device in\ncomparison to those of the predicate device is presented in the table below.\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\n510(k) Number K203592 K220808\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250\nRegulation Name Percutaneous catheter Percutaneous catheter\nClassification Class II Class II\nProduct Code NRY NRY\n2\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| 510(k) Number | K203592 | K220808 |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Regulation Name | Percutaneous catheter | Percutaneous catheter |\n| Classification | Class II | Class II |\n| Product Code | NRY | NRY |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\nIndications for Use The Tigertriever Revascularization The Tigertriever Revascularization Device is\nDevice is intended to restore blood flow intended to restore blood flow by removing\nby removing thrombus from a large thrombus from a large intracranial vessel in\nintracranial vessel in patients patients experiencing ischemic stroke within\nexperiencing ischemic stroke within 8 8 hours of symptom onset. Patients who are\nhours of symptom onset. Patients who ineligible for intravenous tissue plasminogen\nare ineligible for intravenous tissue activator (IV t-PA), or who fail IV t-PA\nplasminogen activator (IV t-PA), or who therapy, are candidates for treatment.\nfail IV t-PA therapy, are candidates for\ntreatment.\nAnatomical Location Neurovasculature Neurovasculature\nTechnological Characteristics\nMode of operation Manual expansion of the braided distal Manual expansion of the braided distal\nportion into the clot using the handle portion into the clot using the handle\ncomponent component\nDesign of distal Close end braided nitinol mesh, Close end braided nitinol mesh, manually\nportion manually expandable expandable\nStent length (un- 23mm 20.5mm\nexpanded\nconfiguration)\nStent size Distal OD Unexpanded configuration 0.5mm Unexpanded configuration 0.5mm\n(unexpanded and Expanded configuration 3mm Expanded configuration 2.5mm\nexpanded\nconfiguration)\nStent structure Braided from eight (8) Niti DFT 0.075 Braided from eight (8) Niti DFT 0.05 mm\nmm wires with a tantalum core wires with a platinum core\nOverall length 228 cm 208 cm\n(shaft+cable+mesh+tip) (shaft+cable+mesh+tip)\nCompatibility Microcatheter with an internal diameter Microcatheter with an internal diameter of\nof 0.017 inches 0.0165 inches\nMaterials\nStent (mesh) Nitinol Nitinol\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\nCore wire (shaft) Nitinol core wire and 304 Stainless Steel Nitinol core wire and 304 Stainless Steel\nshaft shaft\nIntroducer sheath PTFE PTFE\nPackaging\nSterilization Method Ethylene oxide Ethylene oxide\n3\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| Indications for Use | The Tigertriever Revascularization\nDevice is intended to restore blood flow\nby removing thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA), or who\nfail IV t-PA therapy, are candidates for\ntreatment. | The Tigertriever Revascularization Device is\nintended to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA\ntherapy, are candidates for treatment. |\n| Anatomical Location | Neurovasculature | Neurovasculature |\n| Technological Characteristics |  |  |\n| Mode of operation | Manual expansion of the braided distal\nportion into the clot using the handle\ncomponent | Manual expansion of the braided distal\nportion into the clot using the handle\ncomponent |\n| Design of distal\nportion | Close end braided nitinol mesh,\nmanually expandable | Close end braided nitinol mesh, manually\nexpandable |\n| Stent length (un-\nexpanded\nconfiguration) | 23mm | 20.5mm |\n| Stent size Distal OD\n(unexpanded and\nexpanded\nconfiguration) | Unexpanded configuration 0.5mm\nExpanded configuration 3mm | Unexpanded configuration 0.5mm\nExpanded configuration 2.5mm |\n| Stent structure | Braided from eight (8) Niti DFT 0.075\nmm wires with a tantalum core | Braided from eight (8) Niti DFT 0.05 mm\nwires with a platinum core |\n| Overall length | 228 cm\n(shaft+cable+mesh+tip) | 208 cm\n(shaft+cable+mesh+tip) |\n| Compatibility | Microcatheter with an internal diameter\nof 0.017 inches | Microcatheter with an internal diameter of\n0.0165 inches |\n| Materials |  |  |\n| Stent (mesh) | Nitinol | Nitinol |\n| Markers | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium |\n| Core wire (shaft) | Nitinol core wire and 304 Stainless Steel\nshaft | Nitinol core wire and 304 Stainless Steel\nshaft |\n| Introducer sheath | PTFE | PTFE |\n| Packaging |  |  |\n| Sterilization Method | Ethylene oxide | Ethylene oxide |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nTigertriever 17 Revascularization Tigertriever 13 Revascularization Device\nDevice (TRPP7166) (TRPP7144)\n(Predicate device) (Subject device)\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, blister, Placed into a Dispenser hoop, Tyvek pouch,\nTyvek pouch, and Carton box and Carton box\nNon-Clinical Performance Data\nAs part of demonstrating safety and effectiveness of the device and in showing substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\nperformance tests. The device meets all the requirements of overall design, sterilization, and\nbiocompatibility. Testing results confirm that the design output meets the design specification\nfor the device.\nBiocompatibility\nBiocompatibility of the Tigertriever 13 was based on the biocompatibility testing data for the\nComaneci Embolization Assist Device (DEN170064). The two devices share the same\nmanufacturing process and same manufacturing environment. In addition, the two devices are\nintended to be used in the same anatomical locations and are identical in terms of frequency\nand duration of exposure. Biocompatibility testing was completed for Comaneci device and\nconsisted of the following tests: Cytotoxicity, Irritation (Intracutaeous Reactivity),\nSensitization, Hemocompatibility, Pyrogenicity, Acute Systemic and Toxicity Testing. In\naddition, in vivo thrombogenicity was performed for the Tigertriever model. Results of the\nbiocompatibility testing indicate that Tigertriever 13 Revascularization Device is\nbiocompatible and is substantially equivalent for its intended use.\nBiological Endpoint Test Results Conclusion\nCytotoxicity – ISO Elution Grade 0 reactivity observed 48 hours post Non-cytotoxic\nMethod exposure to test article extract.\nIrritation – Intracutaeous Difference of overall mean score between test Non-irritant\nReactivity in Rabbit article and control was 0.\nSensitization – Guinea Pig Grade 0, no evidence of causing delayed dermal Does not elicit\nMaximization Test contact sensitization. sensitization response\nHemocompatibility – SC5b-9 concentration of the test article sample Pass\nComplement Activation Assay was statistically lower than the activated NHS\ncontrol (p<0.05), and was not statistically higher\nthan the negative control.\nHemocompatibility – In Vitro Test article = 0.0% hemolysis. Non-Hemolytic\nHemolysis\n4\n\n|  | Tigertriever 17 Revascularization | Tigertriever 13 Revascularization Device |\n| --- | --- | --- |\n|  | Device (TRPP7166) | (TRPP7144) |\n|  | (Predicate device) | (Subject device) |\n|  |  |  |\n| Single Use | Yes | Yes |\n| Packaging | Placed into a Dispenser hoop, blister,\nTyvek pouch, and Carton box | Placed into a Dispenser hoop, Tyvek pouch,\nand Carton box |\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – ISO Elution\nMethod | Grade 0 reactivity observed 48 hours post\nexposure to test article extract. | Non-cytotoxic |\n| Irritation – Intracutaeous\nReactivity in Rabbit | Difference of overall mean score between test\narticle and control was 0. | Non-irritant |\n| Sensitization – Guinea Pig\nMaximization Test | Grade 0, no evidence of causing delayed dermal\ncontact sensitization. | Does not elicit\nsensitization response |\n| Hemocompatibility –\nComplement Activation Assay | SC5b-9 concentration of the test article sample\nwas statistically lower than the activated NHS\ncontrol (p<0.05), and was not statistically higher\nthan the negative control. | Pass |\n| Hemocompatibility – In Vitro\nHemolysis | Test article = 0.0% hemolysis. | Non-Hemolytic |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nBiological Endpoint Test Results Conclusion\nPyrogenicity – Material The total rise of rabbit temperatures during the Non-pyrogenic\nMediated Pyrogenicity in 3-hour observation period was within acceptable\nRabbit USP limits.\nSystemic Toxicity –Systemic No mortality or evidence of systemic toxicity Non-toxic\nToxicity Study in Mice from the extracts injected into mice.\nThrombogenicity – Acute Pre- Test device did not show higher Pass\nClinical Evaluation of the thrombogenicity rate compared to the predicate\nSafety of Tigertriever device in device.\na Swine Model\nThrombogenicity\nSterilization and Shelf life\nThe device and its accessories are sterilized by 100% Ethylene Oxide. The previously\nconducted shelf-life testing for the Tigertriever Revascularization Device supports a 2.5-year\nshelf life for the Tigertriever 13 Revascularization Device.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below. Results of the\nperformance bench testing indicate that Tigertriever 13 Revascularization device meets\nestablished performance requirements and is substantially equivalent for its intended use.\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the Tigertriever 13 The device was tested for handling and\nRevascularization Device was performed in clot retrieval in an in vitro tortuous\nan anatomical model which simulated the path anatomical model, which has\ntortuosity of the neurovasculature. Devices been used in the evaluation of the\nwere delivered through the tortuous predicate device. The subject device\nanatomical model to evaluate the effectively retrieved clot and restored\neffectiveness of the device at retrieval of flow in the test model.\nfirm and soft clots.\nRadial force The radial force of the subject device was The radial force of the subject device\nmeasured within a range of diameters from when tested in applicable lumen sizes\n1.5mm and 2.5mm, and compared with the is comparable to the predicate\nradial forces measured for the predicate device.\ndevices.\nDurability Damage was evaluated after delivery and Devices tested demonstrated no\nwithdrawal of the device beyond the damage after delivery and\nrecommended number of passes and withdrawal testing. Durability\nestablished acceptable performance\n5\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Pyrogenicity – Material\nMediated Pyrogenicity in\nRabbit | The total rise of rabbit temperatures during the\n3-hour observation period was within acceptable\nUSP limits. | Non-pyrogenic |\n| Systemic Toxicity –Systemic\nToxicity Study in Mice | No mortality or evidence of systemic toxicity\nfrom the extracts injected into mice. | Non-toxic |\n| Thrombogenicity – Acute Pre-\nClinical Evaluation of the\nSafety of Tigertriever device in\na Swine Model\nThrombogenicity | Test device did not show higher\nthrombogenicity rate compared to the predicate\ndevice. | Pass |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Simulated use test | Simulated use testing of the Tigertriever 13\nRevascularization Device was performed in\nan anatomical model which simulated the\ntortuosity of the neurovasculature. Devices\nwere delivered through the tortuous\nanatomical model to evaluate the\neffectiveness of the device at retrieval of\nfirm and soft clots. | The device was tested for handling and\nclot retrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the",
    "Substantial Equivalence": "predicate device. The subject device\neffectively retrieved clot and restored\nflow in the test model. |\n| Radial force | The radial force of the subject device was\nmeasured within a range of diameters from\n1.5mm and 2.5mm, and compared with the\nradial forces measured for the predicate\ndevices. | The radial force of the subject device\nwhen tested in applicable lumen sizes\nis comparable to the predicate\ndevice. |\n| Durability | Damage was evaluated after delivery and\nwithdrawal of the device beyond the\nrecommended number of passes and | Devices tested demonstrated no\ndamage after delivery and\nwithdrawal testing. Durability\nestablished acceptable performance |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nresheathings recommended in the for 3 passes, which is at least\ninstructions for use. equivalent to the number of passes\nspecified in the predicate labeling (2\npasses per device).\nDelivery, deployment The delivery, deployment and retrieval The device was tested for delivery,\nand retrieval forces were measured during simulated use deployment, and retrieval in an in\nof the subject device. vitro tortuous path anatomical model,\nwhich has been used in the\nevaluation of the predicate device.\nThe subject device demonstrated\nacceptable performance with respect\nto delivery, deployment and retrieval.\nTorque strength Devices were tracked through a The device demonstrated the ability\nmicrocatheter in a tortuous path anatomical to withstand 5 rotations without\nmodel and evaluated for damage following a damage. Like the predicate device,\nnumber of rotations with the distal end rotational maneuvers are not\nconstrained. expected under the intended\nconditions of clinical use. Therefore,\nthe results demonstrate acceptable\ntorque strength.\nDimensions test Dimensional conformance to specifications The subject device dimensions are\nwas confirmed. within the range of existing predicate\ndevice dimensions. The minor\ndifferences in dimensions do not\naffect performance, safety or\neffectiveness.\nTip flexibility Tip Flexibility testing was performed to The subject device met acceptance\nmeasure the force required to deflect criteria.\nTigertriever 13 tips to 90 degrees.\nKink resistance Kink evaluation was performed for the distal Kink resistance was evaluated under\nsection and for the proximal section of the conditions simulating anatomic\ndevice, in simulated bends representative tortuosity and demonstrated\nof the intended clinical anatomy. acceptable performance.\nTensile test The minimum force to break the subject The tensile strength of the device met\ndevice was tested for all joints. acceptance criteria based on\nrecognized standards (ISO 10555-1).\nParticulates Particulate test was performed according to The particulate generated by the\nthe light obscuration test method. Simulated subject device was similar to the\nuse testing of the subject device was particulate generated by the predicate\nperformed in an anatomical model. Devices device.\nwere flushed and the fluid was evaluated for\nparticle sizes of ≥10, ≥25 and ≥50 µm.\nAustenite Finish (Af) The Active Af temperature was determined The Af temperature of the device met\nTemperature from a graph of displacement as a function acceptance criteria.\nof temperature (Bend and Free Recovery per\nASTM F2082)\n6\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n|  | resheathings recommended in the\ninstructions for use. | for 3 passes, which is at least\nequivalent to the number of passes\nspecified in the predicate labeling (2\npasses per device). |\n| Delivery, deployment\nand retrieval | The delivery, deployment and retrieval\nforces were measured during simulated use\nof the subject device. | The device was tested for delivery,\ndeployment, and retrieval in an in\nvitro tortuous path anatomical model,\nwhich has been used in the\nevaluation of the predicate device.\nThe subject device demonstrated\nacceptable performance with respect\nto delivery, deployment and retrieval. |\n| Torque strength | Devices were tracked through a\nmicrocatheter in a tortuous path anatomical\nmodel and evaluated for damage following a\nnumber of rotations with the distal end\nconstrained. | The device demonstrated the ability\nto withstand 5 rotations without\ndamage. Like the predicate device,\nrotational maneuvers are not\nexpected under the intended\nconditions of clinical use. Therefore,\nthe results demonstrate acceptable\ntorque strength. |\n| Dimensions test | Dimensional conformance to specifications\nwas confirmed. | The subject device dimensions are\nwithin the range of existing predicate\ndevice dimensions. The minor\ndifferences in dimensions do not\naffect performance, safety or\neffectiveness. |\n| Tip flexibility | Tip Flexibility testing was performed to\nmeasure the force required to deflect\nTigertriever 13 tips to 90 degrees. | The subject device met acceptance\ncriteria. |\n| Kink resistance | Kink evaluation was performed for the distal\nsection and for the proximal section of the\ndevice, in simulated bends representative\nof the intended clinical anatomy. | Kink resistance was evaluated under\nconditions simulating anatomic\ntortuosity and demonstrated\nacceptable performance. |\n| Tensile test | The minimum force to break the subject\ndevice was tested for all joints. | The tensile strength of the device met\nacceptance criteria based on\nrecognized standards (ISO 10555-1). |\n| Particulates | Particulate test was performed according to\nthe light obscuration test method. Simulated\nuse testing of the subject device was\nperformed in an anatomical model. Devices\nwere flushed and the fluid was evaluated for\nparticle sizes of ≥10, ≥25 and ≥50 µm. | The particulate generated by the\nsubject device was similar to the\nparticulate generated by the predicate\ndevice. |\n| Austenite Finish (Af)\nTemperature | The Active Af temperature was determined\nfrom a graph of displacement as a function\nof temperature (Bend and Free Recovery per\nASTM F2082) | The Af temperature of the device met\nacceptance criteria. |\n\nRapid Medical Ltd.\nTraditional 510(k) Premarket Submission\nTigertriever 13 Revascularization Device\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nCoating integrity The test was performed with the Comaneci Results demonstrated no damage to\nassessment device, as the design of the two devices is the the coating following simulated use.\nsame in terms of the core wire mechanism.\nDamage to the PTFE core wire coating was\nevaluated following simulated use.\nCorrosion The test was performed with the Comaneci No corrosion was observed, which\ndevice and not with the subject device. The meets the acceptance criteria based\ndevice was immersed in saline for 5 hours at on recognized standards (ISO 10555-\nroom temperature, boiled in distilled water 1).\nfor 30 min, and maintained in 37°C for 48\nhours. After the above treatment, device is\ntested for corrosion.\nPre-Clinical Animal Testing Data\nThe safety of the Tigertriever 13 was assessed in two pre-clinical studies at sub-acute and 30-day\n(chronic) time points. After procedures, animals were assessed in vivo until their scheduled sub-\nchronic or chronic timepoints. In each tested vessel three passes were performed, one pass with\nclot and two passes without clots. The simulation included clots of variable hardness and\nconsistency. Treated vessel diameters ranged from 1.1-3.2mm; this range complies with the target\nclinical indication of the large intracranial vessel occlusion, which includes vessels size of 1.5 mm\nand larger. Full reperfusion was demonstrated in all procedures, and there was no evidence of\nvessel damage (i.e., dissection, perforation, clot formation) related to device deployment.\nHistopathological assessment of treated vessels was considered acceptable. Tigertriever 13 pre-\nclinical studies thus demonstrate that the device has acceptable safety and clot retrieval\nperformance.\nConclusion\nThe Tigertriever 13 Revascularization Device has the same indications for use and principles of\noperation, and similar technological characteristics as the predicate device. The differences in\ntechnological characteristics between the subject and predicate devices do not raise different\nquestions regarding the safety and effectiveness. Non-clinical performance testing as discussed\nabove demonstrates similar performance and safety characteristics between the Tigertriever 13\nRevascularization Device and the predicate device, thus supporting the conclusion that the\nTigertriever 13 Revascularization Device is substantially equivalent to the predicate device.\n7\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Coating integrity\nassessment | The test was performed with the Comaneci\ndevice, as the design of the two devices is the\nsame in terms of the core wire mechanism.\nDamage to the PTFE core wire coating was\nevaluated following simulated use. | Results demonstrated no damage to\nthe coating following simulated use. |\n| Corrosion | The test was performed with the Comaneci\ndevice and not with the subject device. The\ndevice was immersed in saline for 5 hours at\nroom temperature, boiled in distilled water\nfor 30 min, and maintained in 37°C for 48\nhours. After the above treatment, device is\ntested for corrosion. | No corrosion was observed, which\nmeets the acceptance criteria based\non recognized standards (ISO 10555-\n1). |"
  }
}