{
  "source_pdf": "aspiration--penumbra--penumbra-modified-110-aspiration-tubing--510k.pdf",
  "clearance_number": "K182522",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indication for Use The Penumbra System / Penumbra System Penumbra Reperfusion Catheters and\nMAX are intended for use in the Separators\nrevascularization of patients with acute\nAs part of the Penumbra System, the\nischemic stroke secondary to intracranial large\nReperfusion Catheters and Separators are\nvessel occlusive disease (within the internal\nindicated for use in the revascularization\ncarotid, middle cerebral - M1 and M2\nof patients with acute ischemic stroke\nsegments, basilar, and vertebral arteries)\nsecondary to intracranial large vessel\nwithin 8 hours of symptom onset.\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nThe Penumbra System is intended for use in\nsegments, basilar, and vertebral arteries)\nthe revascularization of patients with acute\nwithin 8 hours of symptom onset.\nischemic stroke secondary to intracranial large\nPatients who are ineligible for\nvessel occlusive disease (within the internal\nintravenous tissue plasminogen activator\ncarotid, middle cerebral – M1 and M2\n(IV t-PA) or who fail IV t-PA therapy are\nsegments, basilar, and vertebral arteries)\ncandidates for treatment.\nwithin 8 hours of symptom onset. The\nReperfusion Catheters ACE 64 and ACE 68\nare intended for use in revascularization\nPenumbra 3D Revascularization Device\nwithin the Internal Carotid Artery (ICA)\nwithin 8 hours of symptom onset.\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device\nis indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1\nand M2 segments) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\n1 The Penumbra System Reperfusion Catheters, Separators, and Aspiration Pumps are unchanged and remain identical to those of\nthe currently cleared Penumbra System (K162901, K173761, and K180008,).\nPage 2 of 10\n\n|  | Reference Device |  |  |  |\n| --- | --- | --- | --- | --- |\n| K180939 cleared on May, 3, 2018 |  | Indigo Aspiration System – Advanced 110\nAspiration Tubing | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n\n|  |  | Predicate Device |  |  | Subject Device1 |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Trade Name | Penumbra System |  |  | SAME |  |  |\n| 510(k) No. | K151623 [Primary Predicate] |  |  | K182522 |  |  |\n| Classification | Class II, NRY |  |  | SAME |  |  |\n| Indication for Use | The Penumbra System / Penumbra System\nMAX are intended for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nThe Penumbra System is intended for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. The\nReperfusion Catheters ACE 64 and ACE 68\nare intended for use in revascularization\nwithin the Internal Carotid Artery (ICA)\nwithin 8 hours of symptom onset. |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device\nis indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1\nand M2 segments) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra |  |  |\n\nPredicate Device Subject Device1\nTrade Name Penumbra System SAME\n510(k) No. K151623 [Primary Predicate] K182522\nClassification Class II, NRY SAME\nReperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is\nindicated as a vacuum source for\nPenumbra Aspiration Systems.\nAspiration Tubing\nCurrent 110 Aspiration Tubing Modified 110 Aspiration Tubing\nTubing Inner\n0.110 in SAME\nDiameter (ID)\nTubing Outer\n0.188 in SAME\nDiameter (OD)\nOverall Length 112.0 in 100.0 in\nDistal Length 7.0 in N/A (Single Piece Construction)\nMaterials\nTubing Material Polyurethane & Nylon SAME\nRotating Male Polycarbonate with EPDM OR Silicone O-\nSAME\nLuer Ring\nTubing/Luer Joint\nCyclohexanone SAME\nAdhesive\nFemale Luer Polycarbonate N/A\nSuction Connector\nPolyvinylchloride (PVC) SAME\nMaterial\nTubing/Suction\nConnector Joint Loctite Cyclohexanone\nAdhesive\nFlow Control\nSwitch Body Polycarbonate SAME\nMaterial\nFlow Control\nSwitch Slider Acetal Acetal\nMaterial\nFlow Control\nSwitch Slider Acetal Nylon\nMaterial Pin\nCollar ABS N/A\nValve Silicone N/A\n“ON” Logo Polyolefin Heat Stamp Foil\n“OFF” Logo Polyolefin Heat Stamp Foil\nPage 3 of 10\n\n|  |  |  | Predicate Device |  |  | Subject Device1 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  | Penumbra System |  |  | SAME |  |  |\n| 510(k) No. |  | K151623 [Primary Predicate] |  |  | K182522 |  |  |\n| Classification |  | Class II, NRY |  |  | SAME |  |  |\n|  |  |  |  |  | Reperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is\nindicated as a vacuum source for\nPenumbra Aspiration Systems. |  |  |\n|  | Aspiration Tubing |  |  |  |  |  |  |\n|  |  | Current 110 Aspiration Tubing |  |  | Modified 110 Aspiration Tubing |  |  |\n| Tubing Inner\nDiameter (ID) |  | 0.110 in |  |  | SAME |  |  |\n| Tubing Outer\nDiameter (OD) |  | 0.188 in |  |  | SAME |  |  |\n| Overall Length |  | 112.0 in |  |  | 100.0 in |  |  |\n| Distal Length |  | 7.0 in |  |  | N/A (Single Piece Construction) |  |  |\n|  | Materials |  |  |  |  |  |  |\n| Tubing Material |  | Polyurethane & Nylon |  |  | SAME |  |  |\n| Rotating Male\nLuer |  | Polycarbonate with EPDM OR Silicone O-\nRing |  |  | SAME |  |  |\n| Tubing/Luer Joint\nAdhesive |  | Cyclohexanone |  |  | SAME |  |  |\n| Female Luer |  | Polycarbonate |  |  | N/A |  |  |\n| Suction Connector\nMaterial |  | Polyvinylchloride (PVC) |  |  | SAME |  |  |\n| Tubing/Suction\nConnector Joint\nAdhesive |  | Loctite |  |  | Cyclohexanone |  |  |\n| Flow Control\nSwitch Body\nMaterial |  | Polycarbonate |  |  | SAME |  |  |\n| Flow Control\nSwitch Slider\nMaterial |  | Acetal |  |  | Acetal |  |  |\n| Flow Control\nSwitch Slider\nMaterial Pin |  | Acetal |  |  | Nylon |  |  |\n| Collar |  | ABS |  |  | N/A |  |  |\n| Valve |  | Silicone |  |  | N/A |  |  |\n| “ON” Logo |  | Polyolefin |  |  | Heat Stamp Foil |  |  |\n| “OFF” Logo |  | Polyolefin |  |  | Heat Stamp Foil |  |  |\n\nPredicate Device Subject Device1\nTrade Name Penumbra System SAME\n510(k) No. K151623 [Primary Predicate] K182522\nClassification Class II, NRY SAME\nPackaging Pouch Polyester/Polyethylene/Tyvek® Nylon/ADH/HDPE/Tyvek®\nMaterials Display\nSBS Paperboard SAME\nBox\nLabel Stock Label stock SAME\nSterilization EO SAME\nShelf Life 36 months SAME\n1.8 Device Description\nThe Penumbra System is intended for the removal of thrombus from the neuro vasculature using\ncontinuous aspiration. Intended users for this device are physicians who have received appropriate\ntraining in interventional neuroradiology and the treatment of acute ischemic stroke.\nThe Penumbra System is designed to remove thrombus from the vasculature using continuous\naspiration. The Reperfusion Catheter targets aspiration from the pump directly to the thrombus.\nThe 3D Revascularization Device is used with Reperfusion Catheters to facilitate aspiration and\nremoval of the thrombus when needed. The Separator may be used to clear the lumen of the\nReperfusion Catheter should it become blocked with thrombus. The use of the Separator may not\nbe necessary when using a Reperfusion Catheter with an I.D. of 0.054in or larger. The Reperfusion\nCatheter is introduced through a guide catheter or long femoral sheath and into the intracranial\nvasculature and guided over a neurovascular guidewire to the site of the primary occlusion. The\nPenumbra Reperfusion Catheter is used with the Aspiration Pump to aspirate thrombus from an\noccluded vessel. As needed, a Penumbra Separator may be deployed from the Reperfusion\nCatheter to assist with thrombus removal. The Penumbra Separator is advanced and retracted\nthrough the Penumbra Reperfusion Catheter at the proximal margin of the primary occlusion to\nfacilitate clearing of the thrombus from the Reperfusion Catheter tip. For the aspiration source, the\nPenumbra Reperfusion Catheter is used in conjunction with the Aspiration Pump, which is\nconnected using the Penumbra Aspiration Tubing and the Penumbra Pump/Canister Tubing. The\nPenumbra Reperfusion Catheter is provided with a steam shaping mandrel and rotating hemostasis\nvalve, and a peelable sheath. The Penumbra 3D Revascularization Device is provided with an\nintroducer sheath. The Penumbra Separator is provided with an introducer and torque device. The\nPenumbra Reperfusion Catheters, 3D Revascularization Device and Separators are visible under\nPage 4 of 10\n\n|  |  | Predicate Device |  |  |  | Subject Device1 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name | Penumbra System |  |  |  | SAME |  |  |\n| 510(k) No. | K151623 [Primary Predicate] |  |  |  | K182522 |  |  |\n| Classification | Class II, NRY |  |  |  | SAME |  |  |\n| Packaging\nMaterials | Pouch |  | Polyester/Polyethylene/Tyvek® |  | Nylon/ADH/HDPE/Tyvek® |  |  |\n|  | Display\nBox |  | SBS Paperboard |  | SAME |  |  |\n|  | Label Stock |  | Label stock |  | SAME |  |  |\n| Sterilization | EO |  |  |  | SAME |  |  |\n| Shelf Life | 36 months |  |  |  | SAME |  |  |\n\nfluoroscopy.\nThe Penumbra Aspiration Tubing connects the Penumbra Aspiration Pump Canister to the\nPenumbra Reperfusion Catheter within the sterile field, providing a means for introducing\nvacuum during procedures. The Aspiration Tubing has a flow switch that allows the physician to\nstart and stop the flow of aspiration. The Aspiration Tubing is available in three inner diameters:\n0.071 in [1.80mm] for PST1, 0.088 in [2.24mm] for PST2, and 0.110 in [2.79mm] for PST3 and\nPST4. The Aspiration Tubing is designed and composed of materials which are commonly used\nin interventional devices. The Modified 110 Aspiration Tubing (PST4) is the subject device for\nthis submission (K182522).\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use\nin the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use\nin the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments) within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nPage 5 of 10\n\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a summary\nof any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing which substantiates the\nperformance of the subject Penumbra System with modified 110 Aspiration Tubing as well as its\nsubstantial equivalence to the predicate device:\n Biocompatibility\n Design Verification (Bench-Top Testing)\n Shelf Life\n Sterilization\n Packaging\nThe subject Penumbra System with modified 110 Aspiration Tubing met all established\nrequirements.\n1.10.1 Biocompatibility\nBiocompatibility testing was performed on the modified 110 Aspiration Tubing and the\nresults are summarized in the table below. The studies were selected in accordance with\nEN ISO 10993-1 guidelines (Biological Evaluation of Medical Devices) for a limited\nexposure (≤ 24 hours), surface device, with skin contact. All studies were conducted\npursuant to 21 CFR, Part 58, Good Laboratory Practices (GLP). The modified 110\nAspiration Tubing met all acceptance criteria and successfully passed all biocompatibility\ntests per EN ISO 10993-1 guidelines.\nSummary of Biocompatibility Testing for Modified 110 Aspiration Tubing\nPass /\nTest / Standard Acceptance Criteria Results Fail\nCytotoxicity (MEM Elution) Sample extracts must yield a Grade 2: Mild Pass\n/ EN ISO 10993-5 cell lysis grade of 2 or lower\nSensitization / EN ISO Test Group shall yield Grade < Grade 0: No visible change Pass\n10993-10 1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1)\nIrritation (Intracutaneous The difference in the mean test Grade 0.0 difference (saline Pass\nReactivity Irritation Test) / article and mean control score extract) and Grade 0.1\nEN ISO 10993-10 must be grade 1.0 or lower difference (sesame oil extract)\nPage 6 of 10\n\n| Test / Standard | Acceptance Criteria | Results |  | Pass / |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Fail |  |\n| Cytotoxicity (MEM Elution)\n/ EN ISO 10993-5 | Sample extracts must yield a\ncell lysis grade of 2 or lower | Grade 2: Mild | Pass |  |  |\n| Sensitization / EN ISO\n10993-10 | Test Group shall yield Grade <\n1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1) | Grade 0: No visible change | Pass |  |  |\n| Irritation (Intracutaneous\nReactivity Irritation Test) /\nEN ISO 10993-10 | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower | Grade 0.0 difference (saline\nextract) and Grade 0.1\ndifference (sesame oil extract) | Pass |  |  |\n\nThe Aspiration Tubing is classified as skin contact only and no contact (direct or indirect)\nwith patient blood; there is no blood going back to the patient. All components of the\nAspiration Tubing Assembly are categorized as limited exposure (≤24 hours), surface\ndevice, with skin contact. Please see table below for patient contact information for each\ncomponent of the Aspiration Tubing.\nThe subject and predicate Penumbra System Reperfusion Catheters, Separators, and 3D\nRevascularization Device are identical. There are no changes to the materials and processes\nof the Penumbra System Reperfusion Catheters, Separators, 3D Revascularization Device,\nthe biocompatibility data of which were reviewed and cleared under previous premarket\nnotifications. Therefore, no additional biocompatibility testing is required or was\nperformed for the Penumbra System Reperfusion Catheters, Separators and 3D\nRevascularization Device.\nThe Penumbra Aspiration Pumps (Pump MAX and Engine Pump) are non-sterile reusable\ncapital equipment and their associated canisters are non-sterile, single use only. The pumps\nand canisters do not contact the patient, nor are they introduced into the sterile field. As\nsuch, biocompatibility testing is not required and was not performed for the Aspiration\nPumps and canisters.\n1.10.2 Design Verification (Bench-top Testing)\nWith the exception of the modified flow switch assembly and the single piece of continuous\ntubing, the modified 110 Aspiration Tubing will have the same specifications as the current\n110 Aspiration Tubing. Bench-top testing was conducted to evaluate the physical and\nmechanical properties of the modified 110 Aspiration Tubing. All bench-top studies were\nconducted using good scientific practices and statistical sampling methods as required by\nthe Penumbra Design Control procedures. Performance testing was based on the design\nspecifications, risk analysis, performance standards, and guidance documents. All testing\nwas performed using units which were 2x EO-sterilized.\nA summary of bench top testing performed on the modified 110 Aspiration Tubing is\nprovided in the table below. The modified 110 Aspiration Tubing met all acceptance\ncriteria and passed all tests.\nSummary of Bench-Top Testing for Modified 110 Aspiration Tubing\nPage 7 of 10\n\nTest/\nAttribute Acceptance Criteria Result\nTest Subject\nDimensional/ These evaluations confirm that the test\nVisual Inspection units used in Design Verification 100% Must meet Specification\nPass\ntesting meet all dimensional and visual\nspecifications.\nSuction\nSuction Connector of Aspiration\nConnector / 100% Must meet Specification Pass\nTubing Assembly securely attaches to\nCanister Lid\nPump Canister lid via press fit.\nCompatibility\nRotating Luer/ Rotating Luer of Aspiration Tubing\n100% Must meet Specification Pass\nRHV Assembly securely connects to RHV\nCompatibility port.\nAspiration Aspiration Tubing Assembly maintains\nTubing Lumen functionality and maintains an open 100% Must meet Specification\nPass\nOvalization lumen at vacuum pressure per product\nunder Vacuum specification.\nAspiration\nAspiration Tubing Assembly maintains\nTubing Joint 100% Must meet Specification\nfunctionality with no leaks at vacuum Pass\nLeak under\npressure per product specification.\nVacuum\nFlow Control Switch completely and\nFlow Control 100% Must meet Specification\nimmediately stops fluid flow after a Pass\nSwitch Function\nspecified number of ON/OFF cycles.\nPenumbra\nAspiration The Aspiration Tubing Assembly is\nSystem compatible with Penumbra Aspiration\n100% Must meet Specification\nCompatibility System (Clot can be removed under Pass\nwith Aspiration minimum vacuum pressure per product\nCatheter and specification).\nSeparator\nPenumbra\nThe Aspiration Tubing Assembly is\nAspiration\ncompatible with Penumbra Aspiration\nSystem 100% Must meet Specification\nSystem (Clot can be removed under Pass\nCompatibility\nminimum vacuum pressure per product\nwith Aspiration\nspecification).\nCatheter\nSuction\nConnector / 100% Must meet Specification\nBreak force per product specification. Pass\nTubing Joint\nTensile\nRotating Male\n100% Must meet Specification\nLuer / Tubing Break force per product specification. Pass\nJoint Tensile\n1.10.3 Shelf Life\nThe modified 110 Aspiration Tubing has demonstrated device stability for 36 months based\non accelerated aging and may be labelled with a 36 month shelf life. Test units were 2x\nPage 8 of 10\n\n|  | Test/ |  | Attribute | Acceptance Criteria | Result |\n| --- | --- | --- | --- | --- | --- |\n|  | Test Subject |  |  |  |  |\n| Dimensional/\nVisual Inspection |  |  | These evaluations confirm that the test\nunits used in Design Verification\ntesting meet all dimensional and visual\nspecifications. | 100% Must meet Specification | Pass |\n| Suction\nConnector /\nCanister Lid\nCompatibility |  |  | Suction Connector of Aspiration\nTubing Assembly securely attaches to\nPump Canister lid via press fit. | 100% Must meet Specification | Pass |\n| Rotating Luer/\nRHV\nCompatibility |  |  | Rotating Luer of Aspiration Tubing\nAssembly securely connects to RHV\nport. | 100% Must meet Specification | Pass |\n| Aspiration\nTubing Lumen\nOvalization\nunder Vacuum |  |  | Aspiration Tubing Assembly maintains\nfunctionality and maintains an open\nlumen at vacuum pressure per product\nspecification. | 100% Must meet Specification | Pass |\n| Aspiration\nTubing Joint\nLeak under\nVacuum |  |  | Aspiration Tubing Assembly maintains\nfunctionality with no leaks at vacuum\npressure per product specification. | 100% Must meet Specification | Pass |\n| Flow Control\nSwitch Function |  |  | Flow Control Switch completely and\nimmediately stops fluid flow after a\nspecified number of ON/OFF cycles. | 100% Must meet Specification | Pass |\n| Penumbra\nAspiration\nSystem\nCompatibility\nwith Aspiration\nCatheter and\nSeparator |  |  | The Aspiration Tubing Assembly is\ncompatible with Penumbra Aspiration\nSystem (Clot can be removed under\nminimum vacuum pressure per product\nspecification). | 100% Must meet Specification | Pass |\n| Penumbra\nAspiration\nSystem\nCompatibility\nwith Aspiration\nCatheter |  |  | The Aspiration Tubing Assembly is\ncompatible with Penumbra Aspiration\nSystem (Clot can be removed under\nminimum vacuum pressure per product\nspecification). | 100% Must meet Specification | Pass |\n| Suction\nConnector /\nTubing Joint\nTensile |  |  | Break force per product specification. | 100% Must meet Specification | Pass |\n| Rotating Male\nLuer / Tubing\nJoint Tensile |  |  | Break force per product specification. | 100% Must meet Specification | Pass |\n\nEO-sterilized and underwent transportation conditioning per ASTM D4169, Distribution\nCycle 3, Assurance Level 2.\nThe subject and predicate Penumbra System Reperfusion Catheters Separators, and 3D\nRevascularization Device are identical. Therefore, there are no changes to the previously\ndetermined stability of the Reperfusion Catheters, Separators, and 3D Revascularization\nDevice, the data for which were reviewed and cleared under previous Penumbra System\npremarket notifications. No additional shelf life testing is required or was performed for\nthe Penumbra System Reperfusion Catheters Separators, and 3D Revascularization Device.\nThe subject and predicate Penumbra Aspiration Pumps (Pump MAX and Engine Pump)\nand their associated canisters are identical. Furthermore, the Aspiration Pumps are non-\nsterile reusable capital equipment. Therefore, shelf life testing is not applicable to the\nAspiration Pumps. Both the Pump MAX and Engine Pump have established a 500 hour\nminimum operating life based on completed testing, the data for which were reviewed and\ncleared under previous Penumbra System premarket notifications.\n1.10.4 Sterilization\nThe modified 110 Aspiration Tubing has demonstrated sterility by EO in accordance with\nEN ISO 11135. All test samples met the acceptance criteria for EO residual testing per EN\nISO 10993-7, Comparative Resistance Testing per AAMI TIR 28, and Endotoxin (LAL)\nTesting per ANSI/AAMI ST72.\nThe subject and predicate Penumbra System Reperfusion Catheters, Separators, and 3D\nRevascularization Device are identical. There are no changes to the previously provided\nsterilization data of these devices, which were reviewed and cleared under previous\nPenumbra System premarket notifications. No additional sterilization testing is required or\nwas performed for these devices.\nSterilization testing is not applicable to the Penumbra Aspiration Pumps (Pump\nMAX/Canister Tubing and Engine Pump/Canister). Both are supplied non-sterile and are\nnot intended to be sterilized.\nPage 9 of 10\n\n1.11 Summary of Substantial Equivalence\nThe subject Penumbra System with modified 110 Aspiration Tubing is substantially equivalent to\nthe predicate and references devices, provided in Section 1.6, with regard to indications, intended\nuse, design, performance, materials, sterilization, and packaging.\nPage 10 of 10",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K151623",
      "K162901",
      "K173761",
      "K151623",
      "K162901",
      "K173761",
      "K180939",
      "K151623",
      "K182522"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device\nK151623 cleared on August 6, 2015 Penumbra System – 110 Aspiration Penumbra, Inc.\nTubing One Penumbra Place\nAlameda, CA 94502 USA\nAdditional Predicate Devices\nK162901 cleared on April 20, 2017 Penumbra System – 3D Revascularization\nPenumbra, Inc.\nDevice\nOne Penumbra Place\nK173761 cleared on August 17, 2018 Penumbra System – Reperfusion Catheter\nAlameda, CA 94502 USA\nJET 7\nPage 1 of 10\n\n| 510(k) Number / Clearance Date |  | Name of Device | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- |\n|  | Predicate Device |  |  |  |\n| K151623 cleared on August 6, 2015 |  | Penumbra System – 110 Aspiration\nTubing | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n|  | Additional Predicate Devices |  |  |  |\n| K162901 cleared on April 20, 2017 |  | Penumbra System – 3D Revascularization\nDevice | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n| K173761 cleared on August 17, 2018 |  | Penumbra System – Reperfusion Catheter\nJET 7 |  |  |\n\nReference Device\nK180939 cleared on May, 3, 2018 Penumbra, Inc.\nIndigo Aspiration System – Advanced 110\nOne Penumbra Place\nAspiration Tubing\nAlameda, CA 94502 USA\n1.7 Predicate Comparison\nPredicate Device Subject Device1\nTrade Name Penumbra System SAME\n510(k) No. K151623 [Primary Predicate] K182522\nClassification Class II, NRY SAME",
    "Indications for Use": "Indication for Use The Penumbra System / Penumbra System Penumbra Reperfusion Catheters and\nMAX are intended for use in the Separators\nrevascularization of patients with acute\nAs part of the Penumbra System, the\nischemic stroke secondary to intracranial large\nReperfusion Catheters and Separators are\nvessel occlusive disease (within the internal\nindicated for use in the revascularization\ncarotid, middle cerebral - M1 and M2\nof patients with acute ischemic stroke\nsegments, basilar, and vertebral arteries)\nsecondary to intracranial large vessel\nwithin 8 hours of symptom onset.\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nThe Penumbra System is intended for use in\nsegments, basilar, and vertebral arteries)\nthe revascularization of patients with acute\nwithin 8 hours of symptom onset.\nischemic stroke secondary to intracranial large\nPatients who are ineligible for\nvessel occlusive disease (within the internal\nintravenous tissue plasminogen activator\ncarotid, middle cerebral – M1 and M2\n(IV t-PA) or who fail IV t-PA therapy are\nsegments, basilar, and vertebral arteries)\ncandidates for treatment.\nwithin 8 hours of symptom onset. The\nReperfusion Catheters ACE 64 and ACE 68\nare intended for use in revascularization\nPenumbra 3D Revascularization Device\nwithin the Internal Carotid Artery (ICA)\nwithin 8 hours of symptom onset.\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device\nis indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1\nand M2 segments) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\n1 The Penumbra System Reperfusion Catheters, Separators, and Aspiration Pumps are unchanged and remain identical to those of\nthe currently cleared Penumbra System (K162901, K173761, and K180008,).\nPage 2 of 10\n\n|  | Reference Device |  |  |  |\n| --- | --- | --- | --- | --- |\n| K180939 cleared on May, 3, 2018 |  | Indigo Aspiration System – Advanced 110\nAspiration Tubing | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n\n|  |  | Predicate Device |  |  | Subject Device1 |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Trade Name | Penumbra System |  |  | SAME |  |  |\n| 510(k) No. | K151623 [Primary Predicate] |  |  | K182522 |  |  |\n| Classification | Class II, NRY |  |  | SAME |  |  |\n| Indication for Use | The Penumbra System / Penumbra System\nMAX are intended for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nThe Penumbra System is intended for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. The\nReperfusion Catheters ACE 64 and ACE 68\nare intended for use in revascularization\nwithin the Internal Carotid Artery (ICA)\nwithin 8 hours of symptom onset. |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device\nis indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1\nand M2 segments) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra |  |  |\n\nPredicate Device Subject Device1\nTrade Name Penumbra System SAME\n510(k) No. K151623 [Primary Predicate] K182522\nClassification Class II, NRY SAME\nReperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is\nindicated as a vacuum source for\nPenumbra Aspiration Systems.\nAspiration Tubing\nCurrent 110 Aspiration Tubing Modified 110 Aspiration Tubing\nTubing Inner\n0.110 in SAME\nDiameter (ID)\nTubing Outer\n0.188 in SAME\nDiameter (OD)\nOverall Length 112.0 in 100.0 in\nDistal Length 7.0 in N/A (Single Piece Construction)\nMaterials\nTubing Material Polyurethane & Nylon SAME\nRotating Male Polycarbonate with EPDM OR Silicone O-\nSAME\nLuer Ring\nTubing/Luer Joint\nCyclohexanone SAME\nAdhesive\nFemale Luer Polycarbonate N/A\nSuction Connector\nPolyvinylchloride (PVC) SAME\nMaterial\nTubing/Suction\nConnector Joint Loctite Cyclohexanone\nAdhesive\nFlow Control\nSwitch Body Polycarbonate SAME\nMaterial\nFlow Control\nSwitch Slider Acetal Acetal\nMaterial\nFlow Control\nSwitch Slider Acetal Nylon\nMaterial Pin\nCollar ABS N/A\nValve Silicone N/A\n“ON” Logo Polyolefin Heat Stamp Foil\n“OFF” Logo Polyolefin Heat Stamp Foil\nPage 3 of 10\n\n|  |  |  | Predicate Device |  |  | Subject Device1 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  | Penumbra System |  |  | SAME |  |  |\n| 510(k) No. |  | K151623 [Primary Predicate] |  |  | K182522 |  |  |\n| Classification |  | Class II, NRY |  |  | SAME |  |  |\n|  |  |  |  |  | Reperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is\nindicated as a vacuum source for\nPenumbra Aspiration Systems. |  |  |\n|  | Aspiration Tubing |  |  |  |  |  |  |\n|  |  | Current 110 Aspiration Tubing |  |  | Modified 110 Aspiration Tubing |  |  |\n| Tubing Inner\nDiameter (ID) |  | 0.110 in |  |  | SAME |  |  |\n| Tubing Outer\nDiameter (OD) |  | 0.188 in |  |  | SAME |  |  |\n| Overall Length |  | 112.0 in |  |  | 100.0 in |  |  |\n| Distal Length |  | 7.0 in |  |  | N/A (Single Piece Construction) |  |  |\n|  | Materials |  |  |  |  |  |  |\n| Tubing Material |  | Polyurethane & Nylon |  |  | SAME |  |  |\n| Rotating Male\nLuer |  | Polycarbonate with EPDM OR Silicone O-\nRing |  |  | SAME |  |  |\n| Tubing/Luer Joint\nAdhesive |  | Cyclohexanone |  |  | SAME |  |  |\n| Female Luer |  | Polycarbonate |  |  | N/A |  |  |\n| Suction Connector\nMaterial |  | Polyvinylchloride (PVC) |  |  | SAME |  |  |\n| Tubing/Suction\nConnector Joint\nAdhesive |  | Loctite |  |  | Cyclohexanone |  |  |\n| Flow Control\nSwitch Body\nMaterial |  | Polycarbonate |  |  | SAME |  |  |\n| Flow Control\nSwitch Slider\nMaterial |  | Acetal |  |  | Acetal |  |  |\n| Flow Control\nSwitch Slider\nMaterial Pin |  | Acetal |  |  | Nylon |  |  |\n| Collar |  | ABS |  |  | N/A |  |  |\n| Valve |  | Silicone |  |  | N/A |  |  |\n| “ON” Logo |  | Polyolefin |  |  | Heat Stamp Foil |  |  |\n| “OFF” Logo |  | Polyolefin |  |  | Heat Stamp Foil |  |  |\n\nPredicate Device Subject Device1\nTrade Name Penumbra System SAME\n510(k) No. K151623 [Primary Predicate] K182522\nClassification Class II, NRY SAME\nPackaging Pouch Polyester/Polyethylene/Tyvek® Nylon/ADH/HDPE/Tyvek®\nMaterials Display\nSBS Paperboard SAME\nBox\nLabel Stock Label stock SAME\nSterilization EO SAME\nShelf Life 36 months SAME\n1.8 Device Description\nThe Penumbra System is intended for the removal of thrombus from the neuro vasculature using\ncontinuous aspiration. Intended users for this device are physicians who have received appropriate\ntraining in interventional neuroradiology and the treatment of acute ischemic stroke.\nThe Penumbra System is designed to remove thrombus from the vasculature using continuous\naspiration. The Reperfusion Catheter targets aspiration from the pump directly to the thrombus.\nThe 3D Revascularization Device is used with Reperfusion Catheters to facilitate aspiration and\nremoval of the thrombus when needed. The Separator may be used to clear the lumen of the\nReperfusion Catheter should it become blocked with thrombus. The use of the Separator may not\nbe necessary when using a Reperfusion Catheter with an I.D. of 0.054in or larger. The Reperfusion\nCatheter is introduced through a guide catheter or long femoral sheath and into the intracranial\nvasculature and guided over a neurovascular guidewire to the site of the primary occlusion. The\nPenumbra Reperfusion Catheter is used with the Aspiration Pump to aspirate thrombus from an\noccluded vessel. As needed, a Penumbra Separator may be deployed from the Reperfusion\nCatheter to assist with thrombus removal. The Penumbra Separator is advanced and retracted\nthrough the Penumbra Reperfusion Catheter at the proximal margin of the primary occlusion to\nfacilitate clearing of the thrombus from the Reperfusion Catheter tip. For the aspiration source, the\nPenumbra Reperfusion Catheter is used in conjunction with the Aspiration Pump, which is\nconnected using the Penumbra Aspiration Tubing and the Penumbra Pump/Canister Tubing. The\nPenumbra Reperfusion Catheter is provided with a steam shaping mandrel and rotating hemostasis\nvalve, and a peelable sheath. The Penumbra 3D Revascularization Device is provided with an\nintroducer sheath. The Penumbra Separator is provided with an introducer and torque device. The\nPenumbra Reperfusion Catheters, 3D Revascularization Device and Separators are visible under\nPage 4 of 10\n\n|  |  | Predicate Device |  |  |  | Subject Device1 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name | Penumbra System |  |  |  | SAME |  |  |\n| 510(k) No. | K151623 [Primary Predicate] |  |  |  | K182522 |  |  |\n| Classification | Class II, NRY |  |  |  | SAME |  |  |\n| Packaging\nMaterials | Pouch |  | Polyester/Polyethylene/Tyvek® |  | Nylon/ADH/HDPE/Tyvek® |  |  |\n|  | Display\nBox |  | SBS Paperboard |  | SAME |  |  |\n|  | Label Stock |  | Label stock |  | SAME |  |  |\n| Sterilization | EO |  |  |  | SAME |  |  |\n| Shelf Life | 36 months |  |  |  | SAME |  |  |\n\nfluoroscopy.\nThe Penumbra Aspiration Tubing connects the Penumbra Aspiration Pump Canister to the\nPenumbra Reperfusion Catheter within the sterile field, providing a means for introducing\nvacuum during procedures. The Aspiration Tubing has a flow switch that allows the physician to\nstart and stop the flow of aspiration. The Aspiration Tubing is available in three inner diameters:\n0.071 in [1.80mm] for PST1, 0.088 in [2.24mm] for PST2, and 0.110 in [2.79mm] for PST3 and\nPST4. The Aspiration Tubing is designed and composed of materials which are commonly used\nin interventional devices. The Modified 110 Aspiration Tubing (PST4) is the subject device for\nthis submission (K182522).\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use\nin the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use\nin the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments) within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nPage 5 of 10\n\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a summary\nof any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing which substantiates the\nperformance of the subject Penumbra System with modified 110 Aspiration Tubing as well as its\nsubstantial equivalence to the predicate device:\n Biocompatibility\n Design Verification (Bench-Top Testing)\n Shelf Life\n Sterilization\n Packaging\nThe subject Penumbra System with modified 110 Aspiration Tubing met all established\nrequirements.\n1.10.1 Biocompatibility\nBiocompatibility testing was performed on the modified 110 Aspiration Tubing and the\nresults are summarized in the table below. The studies were selected in accordance with\nEN ISO 10993-1 guidelines (Biological Evaluation of Medical Devices) for a limited\nexposure (≤ 24 hours), surface device, with skin contact. All studies were conducted\npursuant to 21 CFR, Part 58, Good Laboratory Practices (GLP). The modified 110\nAspiration Tubing met all acceptance criteria and successfully passed all biocompatibility\ntests per EN ISO 10993-1 guidelines.\nSummary of Biocompatibility Testing for Modified 110 Aspiration Tubing\nPass /\nTest / Standard Acceptance Criteria Results Fail\nCytotoxicity (MEM Elution) Sample extracts must yield a Grade 2: Mild Pass\n/ EN ISO 10993-5 cell lysis grade of 2 or lower\nSensitization / EN ISO Test Group shall yield Grade < Grade 0: No visible change Pass\n10993-10 1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1)\nIrritation (Intracutaneous The difference in the mean test Grade 0.0 difference (saline Pass\nReactivity Irritation Test) / article and mean control score extract) and Grade 0.1\nEN ISO 10993-10 must be grade 1.0 or lower difference (sesame oil extract)\nPage 6 of 10\n\n| Test / Standard | Acceptance Criteria | Results |  | Pass / |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Fail |  |\n| Cytotoxicity (MEM Elution)\n/ EN ISO 10993-5 | Sample extracts must yield a\ncell lysis grade of 2 or lower | Grade 2: Mild | Pass |  |  |\n| Sensitization / EN ISO\n10993-10 | Test Group shall yield Grade <\n1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1) | Grade 0: No visible change | Pass |  |  |\n| Irritation (Intracutaneous\nReactivity Irritation Test) /\nEN ISO 10993-10 | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower | Grade 0.0 difference (saline\nextract) and Grade 0.1\ndifference (sesame oil extract) | Pass |  |  |\n\nThe Aspiration Tubing is classified as skin contact only and no contact (direct or indirect)\nwith patient blood; there is no blood going back to the patient. All components of the\nAspiration Tubing Assembly are categorized as limited exposure (≤24 hours), surface\ndevice, with skin contact. Please see table below for patient contact information for each\ncomponent of the Aspiration Tubing.\nThe subject and predicate Penumbra System Reperfusion Catheters, Separators, and 3D\nRevascularization Device are identical. There are no changes to the materials and processes\nof the Penumbra System Reperfusion Catheters, Separators, 3D Revascularization Device,\nthe biocompatibility data of which were reviewed and cleared under previous premarket\nnotifications. Therefore, no additional biocompatibility testing is required or was\nperformed for the Penumbra System Reperfusion Catheters, Separators and 3D\nRevascularization Device.\nThe Penumbra Aspiration Pumps (Pump MAX and Engine Pump) are non-sterile reusable\ncapital equipment and their associated canisters are non-sterile, single use only. The pumps\nand canisters do not contact the patient, nor are they introduced into the sterile field. As\nsuch, biocompatibility testing is not required and was not performed for the Aspiration\nPumps and canisters.\n1.10.2 Design Verification (Bench-top Testing)\nWith the exception of the modified flow switch assembly and the single piece of continuous\ntubing, the modified 110 Aspiration Tubing will have the same specifications as the current\n110 Aspiration Tubing. Bench-top testing was conducted to evaluate the physical and\nmechanical properties of the modified 110 Aspiration Tubing. All bench-top studies were\nconducted using good scientific practices and statistical sampling methods as required by\nthe Penumbra Design Control procedures. Performance testing was based on the design\nspecifications, risk analysis, performance standards, and guidance documents. All testing\nwas performed using units which were 2x EO-sterilized.\nA summary of bench top testing performed on the modified 110 Aspiration Tubing is\nprovided in the table below. The modified 110 Aspiration Tubing met all acceptance\ncriteria and passed all tests.\nSummary of Bench-Top Testing for Modified 110 Aspiration Tubing\nPage 7 of 10\n\nTest/\nAttribute Acceptance Criteria Result\nTest Subject\nDimensional/ These evaluations confirm that the test\nVisual Inspection units used in Design Verification 100% Must meet Specification\nPass\ntesting meet all dimensional and visual\nspecifications.\nSuction\nSuction Connector of Aspiration\nConnector / 100% Must meet Specification Pass\nTubing Assembly securely attaches to\nCanister Lid\nPump Canister lid via press fit.\nCompatibility\nRotating Luer/ Rotating Luer of Aspiration Tubing\n100% Must meet Specification Pass\nRHV Assembly securely connects to RHV\nCompatibility port.\nAspiration Aspiration Tubing Assembly maintains\nTubing Lumen functionality and maintains an open 100% Must meet Specification\nPass\nOvalization lumen at vacuum pressure per product\nunder Vacuum specification.\nAspiration\nAspiration Tubing Assembly maintains\nTubing Joint 100% Must meet Specification\nfunctionality with no leaks at vacuum Pass\nLeak under\npressure per product specification.\nVacuum\nFlow Control Switch completely and\nFlow Control 100% Must meet Specification\nimmediately stops fluid flow after a Pass\nSwitch Function\nspecified number of ON/OFF cycles.\nPenumbra\nAspiration The Aspiration Tubing Assembly is\nSystem compatible with Penumbra Aspiration\n100% Must meet Specification\nCompatibility System (Clot can be removed under Pass\nwith Aspiration minimum vacuum pressure per product\nCatheter and specification).\nSeparator\nPenumbra\nThe Aspiration Tubing Assembly is\nAspiration\ncompatible with Penumbra Aspiration\nSystem 100% Must meet Specification\nSystem (Clot can be removed under Pass\nCompatibility\nminimum vacuum pressure per product\nwith Aspiration\nspecification).\nCatheter\nSuction\nConnector / 100% Must meet Specification\nBreak force per product specification. Pass\nTubing Joint\nTensile\nRotating Male\n100% Must meet Specification\nLuer / Tubing Break force per product specification. Pass\nJoint Tensile\n1.10.3 Shelf Life\nThe modified 110 Aspiration Tubing has demonstrated device stability for 36 months based\non accelerated aging and may be labelled with a 36 month shelf life. Test units were 2x\nPage 8 of 10\n\n|  | Test/ |  | Attribute | Acceptance Criteria | Result |\n| --- | --- | --- | --- | --- | --- |\n|  | Test Subject |  |  |  |  |\n| Dimensional/\nVisual Inspection |  |  | These evaluations confirm that the test\nunits used in Design Verification\ntesting meet all dimensional and visual\nspecifications. | 100% Must meet Specification | Pass |\n| Suction\nConnector /\nCanister Lid\nCompatibility |  |  | Suction Connector of Aspiration\nTubing Assembly securely attaches to\nPump Canister lid via press fit. | 100% Must meet Specification | Pass |\n| Rotating Luer/\nRHV\nCompatibility |  |  | Rotating Luer of Aspiration Tubing\nAssembly securely connects to RHV\nport. | 100% Must meet Specification | Pass |\n| Aspiration\nTubing Lumen\nOvalization\nunder Vacuum |  |  | Aspiration Tubing Assembly maintains\nfunctionality and maintains an open\nlumen at vacuum pressure per product\nspecification. | 100% Must meet Specification | Pass |\n| Aspiration\nTubing Joint\nLeak under\nVacuum |  |  | Aspiration Tubing Assembly maintains\nfunctionality with no leaks at vacuum\npressure per product specification. | 100% Must meet Specification | Pass |\n| Flow Control\nSwitch Function |  |  | Flow Control Switch completely and\nimmediately stops fluid flow after a\nspecified number of ON/OFF cycles. | 100% Must meet Specification | Pass |\n| Penumbra\nAspiration\nSystem\nCompatibility\nwith Aspiration\nCatheter and\nSeparator |  |  | The Aspiration Tubing Assembly is\ncompatible with Penumbra Aspiration\nSystem (Clot can be removed under\nminimum vacuum pressure per product\nspecification). | 100% Must meet Specification | Pass |\n| Penumbra\nAspiration\nSystem\nCompatibility\nwith Aspiration\nCatheter |  |  | The Aspiration Tubing Assembly is\ncompatible with Penumbra Aspiration\nSystem (Clot can be removed under\nminimum vacuum pressure per product\nspecification). | 100% Must meet Specification | Pass |\n| Suction\nConnector /\nTubing Joint\nTensile |  |  | Break force per product specification. | 100% Must meet Specification | Pass |\n| Rotating Male\nLuer / Tubing\nJoint Tensile |  |  | Break force per product specification. | 100% Must meet Specification | Pass |\n\nEO-sterilized and underwent transportation conditioning per ASTM D4169, Distribution\nCycle 3, Assurance Level 2.\nThe subject and predicate Penumbra System Reperfusion Catheters Separators, and 3D\nRevascularization Device are identical. Therefore, there are no changes to the previously\ndetermined stability of the Reperfusion Catheters, Separators, and 3D Revascularization\nDevice, the data for which were reviewed and cleared under previous Penumbra System\npremarket notifications. No additional shelf life testing is required or was performed for\nthe Penumbra System Reperfusion Catheters Separators, and 3D Revascularization Device.\nThe subject and predicate Penumbra Aspiration Pumps (Pump MAX and Engine Pump)\nand their associated canisters are identical. Furthermore, the Aspiration Pumps are non-\nsterile reusable capital equipment. Therefore, shelf life testing is not applicable to the\nAspiration Pumps. Both the Pump MAX and Engine Pump have established a 500 hour\nminimum operating life based on completed testing, the data for which were reviewed and\ncleared under previous Penumbra System premarket notifications.\n1.10.4 Sterilization\nThe modified 110 Aspiration Tubing has demonstrated sterility by EO in accordance with\nEN ISO 11135. All test samples met the acceptance criteria for EO residual testing per EN\nISO 10993-7, Comparative Resistance Testing per AAMI TIR 28, and Endotoxin (LAL)\nTesting per ANSI/AAMI ST72.\nThe subject and predicate Penumbra System Reperfusion Catheters, Separators, and 3D\nRevascularization Device are identical. There are no changes to the previously provided\nsterilization data of these devices, which were reviewed and cleared under previous\nPenumbra System premarket notifications. No additional sterilization testing is required or\nwas performed for these devices.\nSterilization testing is not applicable to the Penumbra Aspiration Pumps (Pump\nMAX/Canister Tubing and Engine Pump/Canister). Both are supplied non-sterile and are\nnot intended to be sterilized.\nPage 9 of 10\n\n1.11 Summary of Substantial Equivalence\nThe subject Penumbra System with modified 110 Aspiration Tubing is substantially equivalent to\nthe predicate and references devices, provided in Section 1.6, with regard to indications, intended\nuse, design, performance, materials, sterilization, and packaging.\nPage 10 of 10"
  }
}