{
  "source_pdf": "aspiration--penumbra--penumbra-red-68-reperfusion-catheter--510k.pdf",
  "clearance_number": "K211411",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Penumbra System® is comprised of the following devices:\n• Penumbra Reperfusion Catheter\n• Penumbra Aspiration Pump\n• Penumbra Aspiration Pump/Canister Tubing\n• Penumbra Aspiration Tubing\n• Penumbra Separator\n• Penumbra 3D Revascularization Device\nThe Penumbra System is designed to remove thrombus from the vasculature using\ncontinuous aspiration. The Reperfusion Catheter targets aspiration from the pump directly\nto the thrombus. The 3D Revascularization Device is used with Reperfusion Catheters to\nfacilitate aspiration and removal of the thrombus when needed. The Separator may be used\nto clear the lumen of the Reperfusion Catheter should it become blocked with thrombus.\nThe use of the Separator may not be necessary when using a Reperfusion Catheter with an\nID of 0.054 in. or larger. The Reperfusion Catheter is introduced through a guide catheter\nor long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire to the site of the primary occlusion. The Penumbra Reperfusion\nCatheter is used with the Aspiration Pump to aspirate thrombus from an occluded vessel.\nAs needed, a Penumbra Separator may be deployed from the Reperfusion Catheter to assist\nwith thrombus removal. The Penumbra Separator is advanced and retracted through the\nPenumbra Reperfusion Catheter at the proximal margin of the primary occlusion to\nfacilitate clearing of the thrombus from the Reperfusion Catheter tip. For the aspiration\nsource, the Penumbra Reperfusion Catheter is used in conjunction with the Aspiration\nPump, which is connected using the Penumbra Aspiration Tubing and the Penumbra\nPump/Canister Tubing. The Penumbra Reperfusion Catheter is provided with a steam\nshaping mandrel and rotating hemostasis valve, and a peelable sheath. The Penumbra 3D\nRevascularization Device is provided with an introducer sheath. The Penumbra Separator\nis provided with an introducer and torque device. The Penumbra Reperfusion Catheters,\n3D Revascularization Device and Separators are visible under fluoroscopy.\nPage 2 of 8\n\nK211411",
    "indications": "Indications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nComparison of Indications for Use and Technological Characteristics with the\nPredicate Devices\nDevice Attribute Predicate Device Subject Device\nPenumbra System ACE 68 Reperfusion Penumbra System (RED\nTrade Name\nCatheter 68 Reperfusion Catheter)\n510(k) Number K161640 K211411\nFDA Product Class II, NRY,\nSAME\nClassification 21 CFR 870.1250\nIndications for Penumbra Reperfusion Catheters and\nUse Separators\nAs part of the Penumbra System, the SAME as Predicate\nReperfusion Catheters and Separators are Device with K162901\nindicated for use in the revascularization of\npatients with acute ischemic stroke\nPage 3 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  |  | Penumbra System ACE 68 Reperfusion\nCatheter |  |  | Penumbra System (RED\n68 Reperfusion Catheter) |  |  |\n| 510(k) Number |  |  | K161640 |  |  | K211411 |  |  |\n| FDA Product\nClassification |  |  | Class II, NRY,\n21 CFR 870.1250 |  |  | SAME |  |  |\n| Indications for\nUse |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke |  |  | SAME as Predicate\nDevice with K162901 |  |  |\n\nK211411\nDevice Attribute Predicate Device Subject Device\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nPump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nPrinciples of\nSee Section 1.4 SAME\nOperation\nStainless Steel, PTFE, Polyurethane,\nDevice Materials Polyether Block Amide, Nylon 12, Nitinol, SAME\nPlatinum/Iridium\nID Band Color Yellow [black text] Black [white text]\nCoating Hydrophilic Coating (proprietary) Equivalent\nAccessories Peelable Sheath, RHV, Shaping Mandrel SAME\nMin. ID 0.068 in. (1.73 mm) SAME\nMax. OD 0.084 in. (2.13 mm) SAME\nDistal Flex\n30 cm SAME\nLength\nCoating Length 30 cm SAME\nEffective Lengths 115, 120, 125, 127, 132 cm SAME\nAccessories Peelable Sheath, Shaping Mandrel, RHV SAME\nPackaging Polyester/Polyethylene/Tyvek,\nSAME\nMaterials Polystyrene, SBS Paperboard\nCondition\nSterile and Single Use SAME\nSupplied\nSterilization\nEO SAME\nMethod\nPage 4 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | secondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nPump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  |  |  |  |\n| Principles of\nOperation |  |  | See Section 1.4 |  |  | SAME |  |  |\n| Device Materials |  |  | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium |  |  | SAME |  |  |\n| ID Band Color |  |  | Yellow [black text] |  |  | Black [white text] |  |  |\n| Coating |  |  | Hydrophilic Coating (proprietary) |  |  | Equivalent |  |  |\n| Accessories |  |  | Peelable Sheath, RHV, Shaping Mandrel |  |  | SAME |  |  |\n| Min. ID |  |  | 0.068 in. (1.73 mm) |  |  | SAME |  |  |\n| Max. OD |  |  | 0.084 in. (2.13 mm) |  |  | SAME |  |  |\n| Distal Flex\nLength |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | SAME |  |  |\n| Accessories |  |  | Peelable Sheath, Shaping Mandrel, RHV |  |  | SAME |  |  |\n| Packaging\nMaterials |  |  | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard |  |  | SAME |  |  |\n| Condition\nSupplied |  |  | Sterile and Single Use |  |  | SAME |  |  |\n| Sterilization\nMethod |  |  | EO |  |  | SAME |  |  |\n\nK211411\nDevice Attribute Predicate Device Subject Device\nPenumbra System\nTrade Name Penumbra 3D Revascularization Device (RED 68 Reperfusion\nCatheter)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k) Number K162901 K211411\nPenumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for\nIndications For use in the revascularization of patients with\nSAME\nUse acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as\na vacuum source for Penumbra Aspiration\nSystems.\nPage 5 of 8\n\n| Device Attribute | Predicate Device |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n| Trade Name | Penumbra 3D Revascularization Device | Penumbra System\n(RED 68 Reperfusion\nCatheter) |  |  |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 | SAME |  |  |\n| 510(k) Number | K162901 | K211411 |  |  |\n| Indications For\nUse | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for\nuse in the revascularization of patients with\nacute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as\na vacuum source for Penumbra Aspiration\nSystems. | SAME |  |  |\n\nK211411\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\n• Biocompatibility\n• Shelf Life\n• Sterilization – LAL Validation\nThe subject device met all established requirements.\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Test Confirms the units meet all dimensional and visual product Acceptance Criteria Met\nspecifications.\nKink Resistance Test Confirms units meet product specification related to kink Acceptance Criteria Met\nresistance when formed in a defined radius.\nFriction Test Confirms units meet product specification related to friction. Acceptance Criteria Met\nFluoroscopy Test Confirms the markerband is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate Test Particulates generated during simulated use (including multiple Acceptance Criteria Met\ndeployment cycling) were evaluated.\nHub/Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nTensile Test Confirms units meet product specification related to tensile Acceptance Criteria Met\nstrength.\nPressure Test Confirms units meet product specification related to pressure. Acceptance Criteria Met\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Test Confirms there is no visible corrosion on the units when tested. Acceptance Criteria Met\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nShelf-Life Confirms expiration date based on accelerated aging test Acceptance Criteria Met\nstudies.\nSterilization Test Confirms the units are sterilized in accordance with ISO 11135 Acceptance Criteria Met\nand ISO 10993-7.\n1.7.2 Biocompatibility\nBiocompatibility of the subject device is supported by the biocompatibility testing of the\npredicate and reference devices. Compared with the predicate device (K161640), all\nmaterials are the same, aside from the ID band colorant and hydrophilic coating, which are\nidentical to those in the reference device (K190010). Therefore, the previous\nbiocompatibility testing on the predicate and reference devices applies to the subject device\nPage 6 of 8\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual Test |  |  | Confirms the units meet all dimensional and visual product\nspecifications. |  |  | Acceptance Criteria Met |  |  |\n| Kink Resistance Test |  |  | Confirms units meet product specification related to kink\nresistance when formed in a defined radius. |  |  | Acceptance Criteria Met |  |  |\n| Friction Test |  |  | Confirms units meet product specification related to friction. |  |  | Acceptance Criteria Met |  |  |\n| Fluoroscopy Test |  |  | Confirms the markerband is fluoroscopically visible. |  |  | Acceptance Criteria Met |  |  |\n| Simulated Use Test |  |  | Confirms the functionality of units using clinically\nrelevant benchtop model. |  |  | Acceptance Criteria Met |  |  |\n| Particulate Test |  |  | Particulates generated during simulated use (including multiple\ndeployment cycling) were evaluated. |  |  | Acceptance Criteria Met |  |  |\n| Hub/Air Test |  |  | Confirms units have no leaks when tested. |  |  | Acceptance Criteria Met |  |  |\n| Tensile Test |  |  | Confirms units meet product specification related to tensile\nstrength. |  |  | Acceptance Criteria Met |  |  |\n| Pressure Test |  |  | Confirms units meet product specification related to pressure. |  |  | Acceptance Criteria Met |  |  |\n| Elongation Test |  |  | Confirms units meet product specification related to\nelongation. |  |  | Acceptance Criteria Met |  |  |\n| Corrosion Resistance Test |  |  | Confirms there is no visible corrosion on the units when tested. |  |  | Acceptance Criteria Met |  |  |\n| Torque Strength Test |  |  | Confirms units have sufficient torque strength. |  |  | Acceptance Criteria Met |  |  |\n| Burst Pressure Test |  |  | Confirms units can withstand sufficient pressure. |  |  | Acceptance Criteria Met |  |  |\n| Shelf-Life |  |  | Confirms expiration date based on accelerated aging test\nstudies. |  |  | Acceptance Criteria Met |  |  |\n| Sterilization Test |  |  | Confirms the units are sterilized in accordance with ISO 11135\nand ISO 10993-7. |  |  | Acceptance Criteria Met |  |  |\n\nK211411\nand additional testing is not required. The studies were selected in accordance with ISO\n10993-1 guidelines (Biological Evaluation of Medical Devices) for a limited exposure (<\n24 hours), externally communicating device with circulating blood contact. All studies\nwere conducted pursuant to 21 CFR, Part 58, Good Laboratory Practices (GLP).\nTests Acceptance Criteria Conclusion\nCytotoxicity:\nSample extracts must have a cytotoxic reactivity Pass\nMEM Elution\nscore of grade 2 or lower . Non-cytotoxic\n(ISO 10993-5)\nSensitization: Test Group shall yield Grade < 1 score on\nPass\nMagnusson-Kligman Method Magnusson and Kligman scale (provided\nNon-sensitizing\n(ISO 10993-10) Control Group yields Grade < 1) .\nIrritation: The difference between the average scores for\nPass\nIntracutaneous Toxicity the extract of the test article and the control is\nNon-irritating\n(ISO 10993-10) ≤ 1.0 .\nSample extracts must not cause significant\nbiological reaction greater than control. That is:\nSystemic Toxicity:\n• Death in 2 or more animals Pass\nAcute Systemic Injection\n(ISO 10993-11) • Signs of toxicity in 2 or more animals (i.e. Non-toxic\nconvulsions, prostration)\n• Weight loss > 10% in 3 or more animals.\nSystemic Toxicity: Material Pass\nSample extracts must not cause a total rise in\nMediated Pyrogen Non-pyrogenic\nbody temperature of ≥ 0.5⁰C .\n(ISO 10993-11)\nHemocompatibility: The test article must have similar or less Pass\nThrombogenicity thrombus formation compared to predicate Non-thrombogenic\n(ISO 10993-4) device .\nHemocompatibility: Partial Pass\nClotting times of test article must be similar to\nThromboplastin Time (PTT) Hemocompatible\npredicate values .\n(ISO 10993-4)\nHemocompatibility: Pass\nThe concentration of SC5b-9 of test article must\nComplement Activation Hemocompatible\nbe similar to predicate values.\n(ISO 10993-4)\nHemocompatibility: Pass\nSample extracts must be non-hemolytic\nHemolysis, indirect contact Non-hemolytic\n(≤ 2% hemolytic index) .\n(ISO 10993-4)\nHemocompatibility: Pass\nSample must be non-hemolytic\nHemolysis, direct contact Non-hemolytic\n(≤ 2% hemolytic index).\n(ISO 10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nPage 7 of 8\n\n|  | Tests |  |  | Acceptance Criteria |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(ISO 10993-5) |  |  | Sample extracts must have a cytotoxic reactivity\nscore of grade 2 or lower . |  |  | Pass\nNon-cytotoxic |  |  |\n| Sensitization:\nMagnusson-Kligman Method\n(ISO 10993-10) |  |  | Test Group shall yield Grade < 1 score on\nMagnusson and Kligman scale (provided\nControl Group yields Grade < 1) . |  |  | Pass\nNon-sensitizing |  |  |\n| Irritation:\nIntracutaneous Toxicity\n(ISO 10993-10) |  |  | The difference between the average scores for\nthe extract of the test article and the control is\n≤ 1.0 . |  |  | Pass\nNon-irritating |  |  |\n| Systemic Toxicity:\nAcute Systemic Injection\n(ISO 10993-11) |  |  | Sample extracts must not cause significant\nbiological reaction greater than control. That is:\n• Death in 2 or more animals\n• Signs of toxicity in 2 or more animals (i.e.\nconvulsions, prostration)\n• Weight loss > 10% in 3 or more animals. |  |  | Pass\nNon-toxic |  |  |\n| Systemic Toxicity: Material\nMediated Pyrogen\n(ISO 10993-11) |  |  | Sample extracts must not cause a total rise in\nbody temperature of ≥ 0.5⁰C . |  |  | Pass\nNon-pyrogenic |  |  |\n| Hemocompatibility:\nThrombogenicity\n(ISO 10993-4) |  |  | The test article must have similar or less\nthrombus formation compared to predicate\ndevice . |  |  | Pass\nNon-thrombogenic |  |  |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT)\n(ISO 10993-4) |  |  | Clotting times of test article must be similar to\npredicate values . |  |  | Pass\nHemocompatible |  |  |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) |  |  | The concentration of SC5b-9 of test article must\nbe similar to predicate values. |  |  | Pass\nHemocompatible |  |  |\n| Hemocompatibility:\nHemolysis, indirect contact\n(ISO 10993-4) |  |  | Sample extracts must be non-hemolytic\n(≤ 2% hemolytic index) . |  |  | Pass\nNon-hemolytic |  |  |\n| Hemocompatibility:\nHemolysis, direct contact\n(ISO 10993-4) |  |  | Sample must be non-hemolytic\n(≤ 2% hemolytic index). |  |  | Pass\nNon-hemolytic |  |  |\n\nK211411\nConclusions\nThe subject Penumbra System® (RED™ 68 Reperfusion Catheter) is substantially\nequivalent to the predicate device Penumbra System ACE 68 Reperfusion Catheter and\nPenumbra 3D Revascularization Device. The subject device has identical intended use as\nthe predicate devices. The device testing described in the 510(k) Summary demonstrates\nthe subject device is substantially equivalent to the predicate devices in regard to intended\nuse, operating principle, design concept, fundamental technology and device performance.\nPage 8 of 8",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161640",
      "K162901",
      "K190010",
      "K161640",
      "K162901",
      "K190010",
      "K211411"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device\nK161640 Penumbra System ACE 68 Reperfusion Catheter\nPenumbra, Inc.\nK162901 Penumbra 3D Revascularization Device\nReference Device\nK190010 Penumbra System (Reperfusion Catheter JET 7) Penumbra, Inc.\nPage 1 of 8\n\n| 510(k) Number |  | Name of Device |  | Name of |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Manufacturer |  |\n|  | Predicate Device |  |  |  |  |\n| K161640 |  | Penumbra System ACE 68 Reperfusion Catheter | Penumbra, Inc. |  |  |\n| K162901 |  | Penumbra 3D Revascularization Device |  |  |  |\n|  | Reference Device |  |  |  |  |\n| K190010 |  | Penumbra System (Reperfusion Catheter JET 7) | Penumbra, Inc. |  |  |\n\nK211411",
    "Device Description": "Device Description\nThe Penumbra System® is comprised of the following devices:\n• Penumbra Reperfusion Catheter\n• Penumbra Aspiration Pump\n• Penumbra Aspiration Pump/Canister Tubing\n• Penumbra Aspiration Tubing\n• Penumbra Separator\n• Penumbra 3D Revascularization Device\nThe Penumbra System is designed to remove thrombus from the vasculature using\ncontinuous aspiration. The Reperfusion Catheter targets aspiration from the pump directly\nto the thrombus. The 3D Revascularization Device is used with Reperfusion Catheters to\nfacilitate aspiration and removal of the thrombus when needed. The Separator may be used\nto clear the lumen of the Reperfusion Catheter should it become blocked with thrombus.\nThe use of the Separator may not be necessary when using a Reperfusion Catheter with an\nID of 0.054 in. or larger. The Reperfusion Catheter is introduced through a guide catheter\nor long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire to the site of the primary occlusion. The Penumbra Reperfusion\nCatheter is used with the Aspiration Pump to aspirate thrombus from an occluded vessel.\nAs needed, a Penumbra Separator may be deployed from the Reperfusion Catheter to assist\nwith thrombus removal. The Penumbra Separator is advanced and retracted through the\nPenumbra Reperfusion Catheter at the proximal margin of the primary occlusion to\nfacilitate clearing of the thrombus from the Reperfusion Catheter tip. For the aspiration\nsource, the Penumbra Reperfusion Catheter is used in conjunction with the Aspiration\nPump, which is connected using the Penumbra Aspiration Tubing and the Penumbra\nPump/Canister Tubing. The Penumbra Reperfusion Catheter is provided with a steam\nshaping mandrel and rotating hemostasis valve, and a peelable sheath. The Penumbra 3D\nRevascularization Device is provided with an introducer sheath. The Penumbra Separator\nis provided with an introducer and torque device. The Penumbra Reperfusion Catheters,\n3D Revascularization Device and Separators are visible under fluoroscopy.\nPage 2 of 8\n\nK211411",
    "Indications for Use": "Indications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nComparison of Indications for Use and Technological Characteristics with the\nPredicate Devices\nDevice Attribute Predicate Device Subject Device\nPenumbra System ACE 68 Reperfusion Penumbra System (RED\nTrade Name\nCatheter 68 Reperfusion Catheter)\n510(k) Number K161640 K211411\nFDA Product Class II, NRY,\nSAME\nClassification 21 CFR 870.1250\nIndications for Penumbra Reperfusion Catheters and\nUse Separators\nAs part of the Penumbra System, the SAME as Predicate\nReperfusion Catheters and Separators are Device with K162901\nindicated for use in the revascularization of\npatients with acute ischemic stroke\nPage 3 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  |  | Penumbra System ACE 68 Reperfusion\nCatheter |  |  | Penumbra System (RED\n68 Reperfusion Catheter) |  |  |\n| 510(k) Number |  |  | K161640 |  |  | K211411 |  |  |\n| FDA Product\nClassification |  |  | Class II, NRY,\n21 CFR 870.1250 |  |  | SAME |  |  |\n| Indications for\nUse |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke |  |  | SAME as Predicate\nDevice with K162901 |  |  |\n\nK211411\nDevice Attribute Predicate Device Subject Device\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nPump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nPrinciples of\nSee Section 1.4 SAME\nOperation\nStainless Steel, PTFE, Polyurethane,\nDevice Materials Polyether Block Amide, Nylon 12, Nitinol, SAME\nPlatinum/Iridium\nID Band Color Yellow [black text] Black [white text]\nCoating Hydrophilic Coating (proprietary) Equivalent\nAccessories Peelable Sheath, RHV, Shaping Mandrel SAME\nMin. ID 0.068 in. (1.73 mm) SAME\nMax. OD 0.084 in. (2.13 mm) SAME\nDistal Flex\n30 cm SAME\nLength\nCoating Length 30 cm SAME\nEffective Lengths 115, 120, 125, 127, 132 cm SAME\nAccessories Peelable Sheath, Shaping Mandrel, RHV SAME\nPackaging Polyester/Polyethylene/Tyvek,\nSAME\nMaterials Polystyrene, SBS Paperboard\nCondition\nSterile and Single Use SAME\nSupplied\nSterilization\nEO SAME\nMethod\nPage 4 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | secondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nPump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  |  |  |  |\n| Principles of\nOperation |  |  | See Section 1.4 |  |  | SAME |  |  |\n| Device Materials |  |  | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium |  |  | SAME |  |  |\n| ID Band Color |  |  | Yellow [black text] |  |  | Black [white text] |  |  |\n| Coating |  |  | Hydrophilic Coating (proprietary) |  |  | Equivalent |  |  |\n| Accessories |  |  | Peelable Sheath, RHV, Shaping Mandrel |  |  | SAME |  |  |\n| Min. ID |  |  | 0.068 in. (1.73 mm) |  |  | SAME |  |  |\n| Max. OD |  |  | 0.084 in. (2.13 mm) |  |  | SAME |  |  |\n| Distal Flex\nLength |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | SAME |  |  |\n| Accessories |  |  | Peelable Sheath, Shaping Mandrel, RHV |  |  | SAME |  |  |\n| Packaging\nMaterials |  |  | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard |  |  | SAME |  |  |\n| Condition\nSupplied |  |  | Sterile and Single Use |  |  | SAME |  |  |\n| Sterilization\nMethod |  |  | EO |  |  | SAME |  |  |\n\nK211411\nDevice Attribute Predicate Device Subject Device\nPenumbra System\nTrade Name Penumbra 3D Revascularization Device (RED 68 Reperfusion\nCatheter)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k) Number K162901 K211411\nPenumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for\nIndications For use in the revascularization of patients with\nSAME\nUse acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as\na vacuum source for Penumbra Aspiration\nSystems.\nPage 5 of 8\n\n| Device Attribute | Predicate Device |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n| Trade Name | Penumbra 3D Revascularization Device | Penumbra System\n(RED 68 Reperfusion\nCatheter) |  |  |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 | SAME |  |  |\n| 510(k) Number | K162901 | K211411 |  |  |\n| Indications For\nUse | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for\nuse in the revascularization of patients with\nacute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as\na vacuum source for Penumbra Aspiration\nSystems. | SAME |  |  |\n\nK211411\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\n• Biocompatibility\n• Shelf Life\n• Sterilization – LAL Validation\nThe subject device met all established requirements.\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Test Confirms the units meet all dimensional and visual product Acceptance Criteria Met\nspecifications.\nKink Resistance Test Confirms units meet product specification related to kink Acceptance Criteria Met\nresistance when formed in a defined radius.\nFriction Test Confirms units meet product specification related to friction. Acceptance Criteria Met\nFluoroscopy Test Confirms the markerband is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate Test Particulates generated during simulated use (including multiple Acceptance Criteria Met\ndeployment cycling) were evaluated.\nHub/Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nTensile Test Confirms units meet product specification related to tensile Acceptance Criteria Met\nstrength.\nPressure Test Confirms units meet product specification related to pressure. Acceptance Criteria Met\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Test Confirms there is no visible corrosion on the units when tested. Acceptance Criteria Met\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nShelf-Life Confirms expiration date based on accelerated aging test Acceptance Criteria Met\nstudies.\nSterilization Test Confirms the units are sterilized in accordance with ISO 11135 Acceptance Criteria Met\nand ISO 10993-7.\n1.7.2 Biocompatibility\nBiocompatibility of the subject device is supported by the biocompatibility testing of the\npredicate and reference devices. Compared with the predicate device (K161640), all\nmaterials are the same, aside from the ID band colorant and hydrophilic coating, which are\nidentical to those in the reference device (K190010). Therefore, the previous\nbiocompatibility testing on the predicate and reference devices applies to the subject device\nPage 6 of 8\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual Test |  |  | Confirms the units meet all dimensional and visual product\nspecifications. |  |  | Acceptance Criteria Met |  |  |\n| Kink Resistance Test |  |  | Confirms units meet product specification related to kink\nresistance when formed in a defined radius. |  |  | Acceptance Criteria Met |  |  |\n| Friction Test |  |  | Confirms units meet product specification related to friction. |  |  | Acceptance Criteria Met |  |  |\n| Fluoroscopy Test |  |  | Confirms the markerband is fluoroscopically visible. |  |  | Acceptance Criteria Met |  |  |\n| Simulated Use Test |  |  | Confirms the functionality of units using clinically\nrelevant benchtop model. |  |  | Acceptance Criteria Met |  |  |\n| Particulate Test |  |  | Particulates generated during simulated use (including multiple\ndeployment cycling) were evaluated. |  |  | Acceptance Criteria Met |  |  |\n| Hub/Air Test |  |  | Confirms units have no leaks when tested. |  |  | Acceptance Criteria Met |  |  |\n| Tensile Test |  |  | Confirms units meet product specification related to tensile\nstrength. |  |  | Acceptance Criteria Met |  |  |\n| Pressure Test |  |  | Confirms units meet product specification related to pressure. |  |  | Acceptance Criteria Met |  |  |\n| Elongation Test |  |  | Confirms units meet product specification related to\nelongation. |  |  | Acceptance Criteria Met |  |  |\n| Corrosion Resistance Test |  |  | Confirms there is no visible corrosion on the units when tested. |  |  | Acceptance Criteria Met |  |  |\n| Torque Strength Test |  |  | Confirms units have sufficient torque strength. |  |  | Acceptance Criteria Met |  |  |\n| Burst Pressure Test |  |  | Confirms units can withstand sufficient pressure. |  |  | Acceptance Criteria Met |  |  |\n| Shelf-Life |  |  | Confirms expiration date based on accelerated aging test\nstudies. |  |  | Acceptance Criteria Met |  |  |\n| Sterilization Test |  |  | Confirms the units are sterilized in accordance with ISO 11135\nand ISO 10993-7. |  |  | Acceptance Criteria Met |  |  |\n\nK211411\nand additional testing is not required. The studies were selected in accordance with ISO\n10993-1 guidelines (Biological Evaluation of Medical Devices) for a limited exposure (<\n24 hours), externally communicating device with circulating blood contact. All studies\nwere conducted pursuant to 21 CFR, Part 58, Good Laboratory Practices (GLP).\nTests Acceptance Criteria Conclusion\nCytotoxicity:\nSample extracts must have a cytotoxic reactivity Pass\nMEM Elution\nscore of grade 2 or lower . Non-cytotoxic\n(ISO 10993-5)\nSensitization: Test Group shall yield Grade < 1 score on\nPass\nMagnusson-Kligman Method Magnusson and Kligman scale (provided\nNon-sensitizing\n(ISO 10993-10) Control Group yields Grade < 1) .\nIrritation: The difference between the average scores for\nPass\nIntracutaneous Toxicity the extract of the test article and the control is\nNon-irritating\n(ISO 10993-10) ≤ 1.0 .\nSample extracts must not cause significant\nbiological reaction greater than control. That is:\nSystemic Toxicity:\n• Death in 2 or more animals Pass\nAcute Systemic Injection\n(ISO 10993-11) • Signs of toxicity in 2 or more animals (i.e. Non-toxic\nconvulsions, prostration)\n• Weight loss > 10% in 3 or more animals.\nSystemic Toxicity: Material Pass\nSample extracts must not cause a total rise in\nMediated Pyrogen Non-pyrogenic\nbody temperature of ≥ 0.5⁰C .\n(ISO 10993-11)\nHemocompatibility: The test article must have similar or less Pass\nThrombogenicity thrombus formation compared to predicate Non-thrombogenic\n(ISO 10993-4) device .\nHemocompatibility: Partial Pass\nClotting times of test article must be similar to\nThromboplastin Time (PTT) Hemocompatible\npredicate values .\n(ISO 10993-4)\nHemocompatibility: Pass\nThe concentration of SC5b-9 of test article must\nComplement Activation Hemocompatible\nbe similar to predicate values.\n(ISO 10993-4)\nHemocompatibility: Pass\nSample extracts must be non-hemolytic\nHemolysis, indirect contact Non-hemolytic\n(≤ 2% hemolytic index) .\n(ISO 10993-4)\nHemocompatibility: Pass\nSample must be non-hemolytic\nHemolysis, direct contact Non-hemolytic\n(≤ 2% hemolytic index).\n(ISO 10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nPage 7 of 8\n\n|  | Tests |  |  | Acceptance Criteria |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(ISO 10993-5) |  |  | Sample extracts must have a cytotoxic reactivity\nscore of grade 2 or lower . |  |  | Pass\nNon-cytotoxic |  |  |\n| Sensitization:\nMagnusson-Kligman Method\n(ISO 10993-10) |  |  | Test Group shall yield Grade < 1 score on\nMagnusson and Kligman scale (provided\nControl Group yields Grade < 1) . |  |  | Pass\nNon-sensitizing |  |  |\n| Irritation:\nIntracutaneous Toxicity\n(ISO 10993-10) |  |  | The difference between the average scores for\nthe extract of the test article and the control is\n≤ 1.0 . |  |  | Pass\nNon-irritating |  |  |\n| Systemic Toxicity:\nAcute Systemic Injection\n(ISO 10993-11) |  |  | Sample extracts must not cause significant\nbiological reaction greater than control. That is:\n• Death in 2 or more animals\n• Signs of toxicity in 2 or more animals (i.e.\nconvulsions, prostration)\n• Weight loss > 10% in 3 or more animals. |  |  | Pass\nNon-toxic |  |  |\n| Systemic Toxicity: Material\nMediated Pyrogen\n(ISO 10993-11) |  |  | Sample extracts must not cause a total rise in\nbody temperature of ≥ 0.5⁰C . |  |  | Pass\nNon-pyrogenic |  |  |\n| Hemocompatibility:\nThrombogenicity\n(ISO 10993-4) |  |  | The test article must have similar or less\nthrombus formation compared to predicate\ndevice . |  |  | Pass\nNon-thrombogenic |  |  |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT)\n(ISO 10993-4) |  |  | Clotting times of test article must be similar to\npredicate values . |  |  | Pass\nHemocompatible |  |  |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) |  |  | The concentration of SC5b-9 of test article must\nbe similar to predicate values. |  |  | Pass\nHemocompatible |  |  |\n| Hemocompatibility:\nHemolysis, indirect contact\n(ISO 10993-4) |  |  | Sample extracts must be non-hemolytic\n(≤ 2% hemolytic index) . |  |  | Pass\nNon-hemolytic |  |  |\n| Hemocompatibility:\nHemolysis, direct contact\n(ISO 10993-4) |  |  | Sample must be non-hemolytic\n(≤ 2% hemolytic index). |  |  | Pass\nNon-hemolytic |  |  |\n\nK211411\nConclusions\nThe subject Penumbra System® (RED™ 68 Reperfusion Catheter) is substantially\nequivalent to the predicate device Penumbra System ACE 68 Reperfusion Catheter and\nPenumbra 3D Revascularization Device. The subject device has identical intended use as\nthe predicate devices. The device testing described in the 510(k) Summary demonstrates\nthe subject device is substantially equivalent to the predicate devices in regard to intended\nuse, operating principle, design concept, fundamental technology and device performance.\nPage 8 of 8"
  }
}