{
  "source_pdf": "aspiration--scientia-vascular-inc--socrates-aspiration--510k.pdf",
  "clearance_number": "K223913",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe Scientia Vascular Socrates Aspiration System is composed of two components: the Socrates\n38 Aspiration Catheter, designed to aid in accessing vasculature, and the Socrates Aspiration\nTubing, designed to connect the aspiration catheter to a compatible suction pump and control flow\nbetween them. When used with a compatible vacuum pump, these components facilitate the\naspiration and removal of thrombus from the neurovasculature. Both components are supplied\nsterile for single use only.\nThe Socrates 38 Aspiration Catheter is a single lumen, variable stiffness catheter designed to be\nadvanced over a steerable guidewire. The catheter shaft design includes nitinol, polymers of\nvarying durometer, and an internal lubricious liner. To reduce friction during manipulation, a\nhydrophilic coating is applied to the distal exterior section of the catheter shaft. A single\nradiopaque tip marker provides visualization under fluoroscopy. The proximal end of the\ncatheter includes a clear hub with Luer lock and a stainless-steel strain relief. The catheter is\nsupplied sterile, for single use only and is packaged with a rotating hemostasis valve (RHV).\nThe Socrates Aspiration Tubing is designed to connect the Socrates 38 Aspiration Catheter to a\ncompatible vacuum pump and control flow between them. The aspiration tubing consists of\ntubing attached to a suction connector on one end and a male Luer lock on the other with an\nintermediate on/off fluid flow control device and is supplied sterile and for single use only.\nINTENDED USE\nThe Socrates Aspiration System with a compatible suction pump is intended for use in the\nrevascularization of patients with acute ischemic stroke.\nINDICATIONS FOR USE\nAs part of the Socrates Aspiration System, the Socrates 38 Aspiration Catheter with a compatible\nsuction pump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nAs part of the Socrates Aspiration System, the Socrates Aspiration Tubing is indicated to connect\nthe Socrates 38 Aspiration Catheter to a compatible suction pump.\nPage 2 of 10\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS\nThe technological characteristics of the Socrates Aspiration System are compared to those of the\npredicate device, the Penumbra System® MAX (K113163) in Table 1, below.\nTable 1. Comparison between Subject & Predicate Device Technological Characteristics\nNote: Differences are bolded\nCharacteristic Subject Device Predicate Device Comparison\nSocrates Aspiration System Penumbra System® MAX Analysis\n(K223913) (K113163)\nReperfusion Catheter 3MAX\nunless otherwise noted\nAs part of the Socrates The Penumbra System is intended\nAspiration System, the for use in the revascularization of\nSocrates 38 Aspiration patients with acute ischemic\nCatheter with a compatible stroke secondary to intracranial\nsuction pump is indicated for large vessel occlusive disease (in\nuse in the revascularization of the internal carotid, middle\npatients with acute ischemic cerebral – M1 and M2 segments,\nstroke secondary to intracranial basilar, and vertebral arteries)\nlarge vessel occlusive disease within 8 hours of symptom onset.\n(within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nIndications for\nfor intravenous tissue\nUse The differences\nplasminogen activator (IV t-\nreflect that the\nPA) or who fail IV t-PA\nsubject device\ntherapy are candidates for\ndoes not include a\ntreatment.\nsuction pump and\nthe more current\nwording regarding\nIV t-PA therapy.\nAs part of the Socrates\nAspiration System, the Socrates\nAspiration Tubing is indicated\nto connect the Socrates 38\nAspiration Catheter to a\ncompatible suction pump.\nPage 3 of 10\n\n| Table 1. Comparison between Subject & Predicate Device Technological Characteristics |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded |  |  |  |\n| Characteristic | Subject Device | Predicate Device | Comparison |\n|  | Socrates Aspiration System | Penumbra System® MAX | Analysis |\n|  | (K223913) | (K113163) |  |\n|  |  | Reperfusion Catheter 3MAX |  |\n|  |  | unless otherwise noted |  |\n|  |  |  |  |\n| Indications for\nUse | As part of the Socrates\nAspiration System, the\nSocrates 38 Aspiration\nCatheter with a compatible\nsuction pump is indicated for\nuse in the revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nAs part of the Socrates\nAspiration System, the Socrates\nAspiration Tubing is indicated\nto connect the Socrates 38\nAspiration Catheter to a\ncompatible suction pump. | The Penumbra System is intended\nfor use in the revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease (in\nthe internal carotid, middle\ncerebral – M1 and M2 segments,\nbasilar, and vertebral arteries)\nwithin 8 hours of symptom onset. | The differences\nreflect that the\nsubject device\ndoes not include a\nsuction pump and\nthe more current\nwording regarding\nIV t-PA therapy. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nRevascularization of patients Revascularization of patients with\nIntended Use Same\nwith acute ischemic stroke. acute ischemic stroke.\nHub Hub\nPolycarbonate Polycarbonate\nCatheter\nMaterials Strain Relief Strain Relief\nStainless Steel Stainless Steel\nThe differences\nCatheter Shaft Catheter Shaft have been\nPEBAX, Polyurethane, Nitinol, Polyether Block Amide (PEBAX), evaluated via non-\nand PTFE Urethane, Nylon, Stainless clinical testing.\nSteel/Nitinol, and PTFE\nRadiopaque Marker Radiopaque Marker\nTantalum Platinum/Iridium\nOuter Diameter (3MAX)\nProximal: 0.062”\nOuter Diameter Distal: 0.050”\nProximal: 0.053”\nDistal: 0.053” Outer Diameter (4MAX)\nProximal: 0.080”\nDistal: 0.056”\nInner Diameter (3MAX)\nProximal: 0.043”\nDistal: 0.035”\nInner Diameter\nProximal: 0.038”\nCatheter Inner Diameter (4MAX)\nDistal: 0.038” The differences\nDimensions Proximal: 0.064”\nhave been\nDistal: 0.041”\nevaluated via non-\nclinical testing.\nEffective Lengths (3MAX)\n153 cm\nHydrophilic Coating length\n95 cm\nEffective Lengths\nEffective Lengths (4MAX)\n115 cm and 156 cm\n139 cm\nHydrophilic Coating length\nHydrophilic Coating length\n90 cm\nUnknown\nPage 4 of 10\n\n| Intended Use | Revascularization of patients\nwith acute ischemic stroke. | Revascularization of patients with\nacute ischemic stroke. | Same |\n| --- | --- | --- | --- |\n| Catheter\nMaterials | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPEBAX, Polyurethane, Nitinol,\nand PTFE\nRadiopaque Marker\nTantalum | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPolyether Block Amide (PEBAX),\nUrethane, Nylon, Stainless\nSteel/Nitinol, and PTFE\nRadiopaque Marker\nPlatinum/Iridium | The differences\nhave been\nevaluated via non-\nclinical testing. |\n| Catheter\nDimensions | Outer Diameter\nProximal: 0.053”\nDistal: 0.053”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n115 cm and 156 cm\nHydrophilic Coating length\n90 cm | Outer Diameter (3MAX)\nProximal: 0.062”\nDistal: 0.050”\nOuter Diameter (4MAX)\nProximal: 0.080”\nDistal: 0.056”\nInner Diameter (3MAX)\nProximal: 0.043”\nDistal: 0.035”\nInner Diameter (4MAX)\nProximal: 0.064”\nDistal: 0.041”\nEffective Lengths (3MAX)\n153 cm\nHydrophilic Coating length\n95 cm\nEffective Lengths (4MAX)\n139 cm\nHydrophilic Coating length\nUnknown | The differences\nhave been\nevaluated via non-\nclinical testing. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nCoating Hydrophilic Hydrophilic Same\nTip Shape Straight Straight Same\nRadiopaque 1 Distally Located Radiopaque 1 Distally Located Radiopaque\nSame\nMarkers Marker Marker\nCondition\nSterile, Single Use Sterile, Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO) EO Same\nMethod\nPackaged\nRotating Hemostasis Valve RHV and Shaping Mandrel Similar\nAccessories\n(RHV)\nAspiration Length: 100 in (254 cm) Length: 112 in. The differences\nTubing Set Inner Diameter (ID): 0.110 in ID: 0.110 in have been\nFeatures Vacuum control: Clamp Vacuum control: Flow Switch evaluated via non-\nclinical testing.\nAspiration Pump\nFeatures Pressure: -20 inHg to -29inHg Pressure: -20 inHg to -29inHg Same\nThe subject device, Socrates Aspiration System, has technological characteristic differences as\nshown in Table 1 above when compared to the predicate device. These differences do not raise\nnew questions of safety and effectiveness for the subject device. Evaluation of the risks for the\nsubject device in the form of failure modes and effect analysis (FMEA) was conducted along\nwith testing of the subject device to demonstrate the substantial equivalence to the predicate.\nNON-CLINICAL PERFORMANCE DATA\nThe following non-clinical performance data were provided in support of the substantial\nequivalence determination:\n• Biocompatibility\n• Functional Testing\n• Animal Study\nBiocompatibility Testing\nThe biocompatibility evaluation of the subject device, Socrates Aspiration System, was\nperformed in accordance with ISO 10993-1: 2018, and is summarized in Table 2 below.\nTable 2. Summary of Subject Device Biocompatibility Testing Performed\nTest Test Summary Conclusion of Testing\nSocrates 38 Aspiration Catheter\nCytotoxicity Cell culture was observed for Non-cytotoxic\n(MEM Elution) cytotoxic reactivity.\nThe study animals with subject No sensitization reaction.\nSensitization device were observed for dermal\nsensitization.\nPage 5 of 10\n\n| Coating | Hydrophilic | Hydrophilic | Same |\n| --- | --- | --- | --- |\n| Tip Shape | Straight | Straight | Same |\n| Radiopaque\nMarkers | 1 Distally Located Radiopaque\nMarker | 1 Distally Located Radiopaque\nMarker | Same |\n| Condition\nSupplied | Sterile, Single Use | Sterile, Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO) | EO | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve\n(RHV) | RHV and Shaping Mandrel | Similar |\n| Aspiration\nTubing Set\nFeatures | Length: 100 in (254 cm)\nInner Diameter (ID): 0.110 in\nVacuum control: Clamp | Length: 112 in.\nID: 0.110 in\nVacuum control: Flow Switch | The differences\nhave been\nevaluated via non-\nclinical testing. |\n| Aspiration Pump\nFeatures | Pressure: -20 inHg to -29inHg | Pressure: -20 inHg to -29inHg | Same |\n\n| Table 2. Summary of Subject Device Biocompatibility Testing Performed |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusion of Testing |\n| Socrates 38 Aspiration Catheter |  |  |\n| Cytotoxicity\n(MEM Elution) | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic |\n| Sensitization | The study animals with subject\ndevice were observed for dermal\nsensitization. | No sensitization reaction. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe study animals with subject No significant dermal reactions\nIntracutaneous\ndevice were observed for dermal at the injected site.\nReactivity\nreaction.\nThe study animals with the No signs of toxicity.\nsubject device were observed for\nAcute Systemic\nabnormal clinical signs indicative\nToxicity\nof toxicity during the 72-hour test\nperiod.\nMaterial-Mediated The study animals were observed Non-pyrogenic\nPyrogenicity for individual temperature rise.\nThe difference between the Non-hemolytic\nHemolysis (Direct\nhemolytic indexes of the subject\nContact and Extract\ndevice and the negative control\nMethod Testing)\nwas evaluated.\nThe clotting time was observed The two samples are\nPartial Thromboplastin\nfor both the subject device and considered similar.\nTime (PTT)\nthe predicate.\nComparison of the subject device The two samples are\nComplement Activation SC5b-9 value to the predicate considered similar.\nof SC5b-9 device for all exposure times was\nperformed.\nThe catheters are placed in an in- Thromboresistant\nvitro blood loop for three runs.\nHemocompatibility:\nThe thrombus score for the\nIn Vitro Blood Loop\nsubject device and predicate\ndevice is observed.\nSocrates Aspiration Tubing\nCytotoxicity Cell culture was observed for Non-cytotoxic\n(MEM Elution) cytotoxic reactivity.\nThe study animals with subject No sensitization reaction.\nSensitization device were observed for dermal\nsensitization.\nThe study animals with subject No significant dermal reactions\nIntracutaneous\ndevice were observed for dermal at the injected site.\nReactivity\nreaction.\nThe study animals with the No signs of toxicity.\nsubject device were observed for\nAcute Systemic\nabnormal clinical signs indicative\nToxicity\nof toxicity during the 72-hour test\nperiod.\nMaterial-Mediated The study animals were observed Non-pyrogenic\nPyrogenicity for individual temperature rise.\nThe difference between the Non-hemolytic\nHemolysis (Extract hemolytic indexes of the subject\nMethod Testing) device and the negative control\nwas evaluated.\nPage 6 of 10\n\n| Intracutaneous\nReactivity | The study animals with subject\ndevice were observed for dermal\nreaction. | No significant dermal reactions\nat the injected site. |\n| --- | --- | --- |\n| Acute Systemic\nToxicity | The study animals with the\nsubject device were observed for\nabnormal clinical signs indicative\nof toxicity during the 72-hour test\nperiod. | No signs of toxicity. |\n| Material-Mediated\nPyrogenicity | The study animals were observed\nfor individual temperature rise. | Non-pyrogenic |\n| Hemolysis (Direct\nContact and Extract\nMethod Testing) | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n| Partial Thromboplastin\nTime (PTT) | The clotting time was observed\nfor both the subject device and\nthe predicate. | The two samples are\nconsidered similar. |\n| Complement Activation\nof SC5b-9 | Comparison of the subject device\nSC5b-9 value to the predicate\ndevice for all exposure times was\nperformed. | The two samples are\nconsidered similar. |\n| Hemocompatibility:\nIn Vitro Blood Loop | The catheters are placed in an in-\nvitro blood loop for three runs.\nThe thrombus score for the\nsubject device and predicate\ndevice is observed. | Thromboresistant |\n| Socrates Aspiration Tubing |  |  |\n| Cytotoxicity\n(MEM Elution) | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic |\n| Sensitization | The study animals with subject\ndevice were observed for dermal\nsensitization. | No sensitization reaction. |\n| Intracutaneous\nReactivity | The study animals with subject\ndevice were observed for dermal\nreaction. | No significant dermal reactions\nat the injected site. |\n| Acute Systemic\nToxicity | The study animals with the\nsubject device were observed for\nabnormal clinical signs indicative\nof toxicity during the 72-hour test\nperiod. | No signs of toxicity. |\n| Material-Mediated\nPyrogenicity | The study animals were observed\nfor individual temperature rise. | Non-pyrogenic |\n| Hemolysis (Extract\nMethod Testing) | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nFunctional Testing\nFollowing a risk assessment performed per ISO 14971:2012 Medical Devices – Application of\nRisk Management to Medical Devices, the functional testing summarized in Table 3 was\nperformed in accordance with the following standards:\n• ISO 10555-1:2013 (corrected 2014) Intravascular catheters – Sterile and single-\nuse catheters – Part 1: General requirements,\n• ISO 80369-7:2016 Small bore connectors for liquids and gases in healthcare applications\n– Connectors for intravascular or hypodermic applications,\n• ISO 80369-20:2015 Small bore connectors for liquids and gases in healthcare\napplications - Common test methods,\n• AAMI TIR 42: 2021 – Evaluation of Particulates Associated with Vascular Medical\nDevices.\nAs well as the FDA Guidance Documents:\n• Intravascular Catheters, Wires, and Delivery Systems with Lubricious Coatings -\nLabeling Considerations (October 2019),\n• Non-Clinical Engineering Tests and Recommended Labeling for Intravascular Stents and\nAssociated Delivery Systems (April 2010).\nTable 3. Summary of Subject Device Functional Testing\nSocrates 38 Aspiration Catheter\nTest Test Method Summary Results\nTest per ISO-10555-1:2014.\nVisual & Dimensional Dimensional inspection per Pass\nengineering drawings.\nReference ISO-10555-1:2014.\nDynamic Flow Dynamic flow rate was Pass\ncharacterized.\nLiquid Leak / Static Burst Test Per ISO-10555-1:2014. Pass\nTorque - turns to failure were\nevaluated in an anatomical model\nTorque - Turns to Failure Pass\nwith comparison to the predicate.\nAn anatomical model designed to\nsimulate the tortuous\nSimulated Clot Retrieval neurovasculature was used for\nand Compatibility performance (including simulated\nPass\nTesting (System) thrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump.\nReference ISO-10555-1:2014.\nPeak tensile force and\nTensile/Elongation Pass\nelongation measured by\ndisplacement at break.\nPage 7 of 10\n\n| Table 3. Summary of Subject Device Functional Testing |  |  |\n| --- | --- | --- |\n| Socrates 38 Aspiration Catheter |  |  |\n| Test | Test Method Summary | Results |\n| Visual & Dimensional | Test per ISO-10555-1:2014.\nDimensional inspection per\nengineering drawings. | Pass |\n| Dynamic Flow | Reference ISO-10555-1:2014.\nDynamic flow rate was\ncharacterized. | Pass |\n| Liquid Leak / Static Burst | Test Per ISO-10555-1:2014. | Pass |\n| Torque - Turns to Failure | Torque - turns to failure were\nevaluated in an anatomical model\nwith comparison to the predicate. | Pass |\n| Simulated Clot Retrieval\nand Compatibility\nTesting (System) | An anatomical model designed to\nsimulate the tortuous\nneurovasculature was used for\nperformance (including simulated\nthrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump. | Pass |\n| Tensile/Elongation | Reference ISO-10555-1:2014.\nPeak tensile force and\nelongation measured by\ndisplacement at break. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe catheter was flexed\nFlexural Fatigue for multiple cycles and Pass\ninspected for damage.\nParticulates of various size ranges\nwere counted after simulated use\nParticulate Pass\nin a tortuous path model with\ncomparison to the predicate.\nFrictional force of the coated\ncatheter portion was determined\nafter simulated use in a tortuous\nCoating Integrity Pass\npath model. Coating integrity was\nvisually inspected pre- and post-\nsimulated use.\nMeasured the suction flow rate at\nmaximum pressure while the\nSuction Flow Rate (System) Pass\ncatheter is connected to the\naspiration tubing.\nMeasured the cantilever bending\nTip Stiffness stiffness of the catheter tip. Pass\nMeasured the forces required to\ndeliver and retrieve the catheter in\nDelivery and Retrieval Pass\na tortuous pathway with ancillary\ndevices.\nTest per ISO-10555-1:2014\nfor air ingress through the catheter\nhub. Pass\nAir Ingress/Negative\nNegative collapse testing checks\nCollapse\nfor catheter lumen integrity\nwhile being subjected to a worst-\ncase vacuum pressure.\nThe catheter is wrapped around\nmandrels of descending sizes to\nKink Radius Pass\ndetermine minimum kink radius.\nHub Luer Design Verification Test per ISO-80369-7. Pass\nCorrosion Resistance Test Per ISO-10555-1:2014. Pass\nPage 8 of 10\n\n| Flexural Fatigue | The catheter was flexed\nfor multiple cycles and\ninspected for damage. | Pass |\n| --- | --- | --- |\n| Particulate | Particulates of various size ranges\nwere counted after simulated use\nin a tortuous path model with\ncomparison to the predicate. | Pass |\n| Coating Integrity | Frictional force of the coated\ncatheter portion was determined\nafter simulated use in a tortuous\npath model. Coating integrity was\nvisually inspected pre- and post-\nsimulated use. | Pass |\n| Suction Flow Rate (System) | Measured the suction flow rate at\nmaximum pressure while the\ncatheter is connected to the\naspiration tubing. | Pass |\n| Tip Stiffness | Measured the cantilever bending\nstiffness of the catheter tip. | Pass |\n| Delivery and Retrieval | Measured the forces required to\ndeliver and retrieve the catheter in\na tortuous pathway with ancillary\ndevices. | Pass |\n| Air Ingress/Negative\nCollapse | Test per ISO-10555-1:2014\nfor air ingress through the catheter\nhub.\nNegative collapse testing checks\nfor catheter lumen integrity\nwhile being subjected to a worst-\ncase vacuum pressure. | Pass |\n| Kink Radius | The catheter is wrapped around\nmandrels of descending sizes to\ndetermine minimum kink radius. | Pass |\n| Hub Luer Design Verification | Test per ISO-80369-7. | Pass |\n| Corrosion Resistance | Test Per ISO-10555-1:2014. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe catheters were inspected and\nfunctionally tested post exposure\nCompatibility with Agents Pass\nto agents (contrast media and\nsaline) used during test procedures.\nPhysicians evaluated subject and\npredicate catheters for various\nUsability and Radiopacity\nperformance characteristics, Pass\nValidation\nincluding radiopacity, in a human\ncadaver.\nSocrates Aspiration Tubing\nVisual & Dimensional Visual and dimensional inspection Pass\nper engineering drawing.\nThe aspiration tubing was\nevaluated for ability to hold a\nVacuum Drop Pass\nvacuum over a specified time\nperiod.\nThe ability of the clamp to prevent\nleakage after a specified number of\nLeakage Pass\ncycles was evaluated.\nNegative Collapse (Degree of\nTest per ISO 10079-4. Pass\nCollapse)\nJoint Tensile Peak tensile force measured at Pass\nbreak.\nAn anatomical model designed to\nsimulate the tortuous\nSimulated Clot Retrieval and neurovasculature was used for Pass\nCompatibility Testing performance (including simulated\n(System) thrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump.\nMeasured the suction flow rate at\nmaximum pressure while the\nSuction Flow Rate (System) Pass\ncatheter is connected to the\naspiration tubing.\nAdditionally, the subject device and packaging were evaluated for the proposed shelf-life,\npackaging integrity and sterilization including ethylene oxide (EO), ethylene chlorohydrin\n(ECH) residuals, and bacterial endotoxin levels.\nAnimal Study\nPage 9 of 10\n\n| Compatibility with Agents | The catheters were inspected and\nfunctionally tested post exposure\nto agents (contrast media and\nsaline) used during test procedures. | Pass |\n| --- | --- | --- |\n| Usability and Radiopacity\nValidation | Physicians evaluated subject and\npredicate catheters for various\nperformance characteristics,\nincluding radiopacity, in a human\ncadaver. | Pass |\n| Socrates Aspiration Tubing |  |  |\n| Visual & Dimensional | Visual and dimensional inspection\nper engineering drawing. | Pass |\n| Vacuum Drop | The aspiration tubing was\nevaluated for ability to hold a\nvacuum over a specified time\nperiod. | Pass |\n| Leakage | The ability of the clamp to prevent\nleakage after a specified number of\ncycles was evaluated. | Pass |\n| Negative Collapse (Degree of\nCollapse) | Test per ISO 10079-4. | Pass |\n| Joint Tensile | Peak tensile force measured at\nbreak. | Pass |\n| Simulated Clot Retrieval and\nCompatibility Testing\n(System) | An anatomical model designed to\nsimulate the tortuous\nneurovasculature was used for\nperformance (including simulated\nthrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump. | Pass |\n| Suction Flow Rate (System) | Measured the suction flow rate at\nmaximum pressure while the\ncatheter is connected to the\naspiration tubing. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe safety and effectiveness of the Socrates Aspiration System was evaluated in a comparative\nanimal study conducted under Good Laboratory Practices (GLP) in a porcine model against a\ncontrol (the Penumbra System with the ACE 68 Reperfusion Catheter). Assessments included\naspiration of experimental soft and firm clots and application of maximum vacuum with the\ndevice in a wedged position against the vessel wall. Both the subject and control systems were\nevaluated at subacute (3 day) and chronic (30 day) time points. Clot aspiration and wedge\nassessment results were comparable between the test and control systems. Angiographic and\nhistological evaluations concluded the systems were comparable at all time points.\nCLINICAL PERFORMANCE DATA\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the Socrates Aspiration System. Therefore, no clinical study was\nconducted.\nCONCLUSION\nThe subject device, Socrates Aspiration System, has the same intended use and similar\nindications for use as the predicate device. The differences in technological characteristics do\nnot raise new questions of safety or effectiveness and have been evaluated through testing and\nthe resulting data demonstrate that the subject device, Socrates Aspiration System, is\nsubstantially equivalent to the predicate.\nPage 10 of 10",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK223913\nDevice Name\nSocrates™ Aspiration System\nIndications for Use (Describe)\nAs part of the Socrates Aspiration System, the Socrates 38 Aspiration Catheter with a compatible suction pump is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral -M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nAs part of the Socrates Aspiration System, the Socrates Aspiration Tubing is indicated to connect the Socrates 38\nAspiration Catheter to a compatible suction pump.\nType of Use (Select one or both, as applicable)\nx Prescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) PSC Publishing Services (301) 443-6740 EF\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\n510(k) SUMMARY K223913\n(Per 21 CFR 807.92)\nSCIENTIA VASCULAR, INC\nSocrates™ Aspiration System\nSUBMITTER\nSubmitter Name and Address\nScientia Vascular, Inc.\n3487 West 2100 South Suite 100\nWest Valley City, UT 84119\nContact Person\nThomas Lippert\nRegulatory Affairs Associate\nPhone: 1 (888) 385-9016\nEmail: regulatory@scientiavascular.com\nDate Prepared\nSeptember 20, 2023\nDEVICE\nTrade Name: Socrates Aspiration System\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulation: 21 CFR 870.1250\nProduct Code: NRY\nReview Panel: Neurology\nDevice Class: II",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nThe Scientia Vascular Socrates Aspiration System is composed of two components: the Socrates\n38 Aspiration Catheter, designed to aid in accessing vasculature, and the Socrates Aspiration\nTubing, designed to connect the aspiration catheter to a compatible suction pump and control flow\nbetween them. When used with a compatible vacuum pump, these components facilitate the\naspiration and removal of thrombus from the neurovasculature. Both components are supplied\nsterile for single use only.\nThe Socrates 38 Aspiration Catheter is a single lumen, variable stiffness catheter designed to be\nadvanced over a steerable guidewire. The catheter shaft design includes nitinol, polymers of\nvarying durometer, and an internal lubricious liner. To reduce friction during manipulation, a\nhydrophilic coating is applied to the distal exterior section of the catheter shaft. A single\nradiopaque tip marker provides visualization under fluoroscopy. The proximal end of the\ncatheter includes a clear hub with Luer lock and a stainless-steel strain relief. The catheter is\nsupplied sterile, for single use only and is packaged with a rotating hemostasis valve (RHV).\nThe Socrates Aspiration Tubing is designed to connect the Socrates 38 Aspiration Catheter to a\ncompatible vacuum pump and control flow between them. The aspiration tubing consists of\ntubing attached to a suction connector on one end and a male Luer lock on the other with an\nintermediate on/off fluid flow control device and is supplied sterile and for single use only.\nINTENDED USE\nThe Socrates Aspiration System with a compatible suction pump is intended for use in the\nrevascularization of patients with acute ischemic stroke.\nINDICATIONS FOR USE\nAs part of the Socrates Aspiration System, the Socrates 38 Aspiration Catheter with a compatible\nsuction pump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nAs part of the Socrates Aspiration System, the Socrates Aspiration Tubing is indicated to connect\nthe Socrates 38 Aspiration Catheter to a compatible suction pump.\nPage 2 of 10\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS\nThe technological characteristics of the Socrates Aspiration System are compared to those of the\npredicate device, the Penumbra System® MAX (K113163) in Table 1, below.\nTable 1. Comparison between Subject & Predicate Device Technological Characteristics\nNote: Differences are bolded\nCharacteristic Subject Device Predicate Device Comparison\nSocrates Aspiration System Penumbra System® MAX Analysis\n(K223913) (K113163)\nReperfusion Catheter 3MAX\nunless otherwise noted\nAs part of the Socrates The Penumbra System is intended\nAspiration System, the for use in the revascularization of\nSocrates 38 Aspiration patients with acute ischemic\nCatheter with a compatible stroke secondary to intracranial\nsuction pump is indicated for large vessel occlusive disease (in\nuse in the revascularization of the internal carotid, middle\npatients with acute ischemic cerebral – M1 and M2 segments,\nstroke secondary to intracranial basilar, and vertebral arteries)\nlarge vessel occlusive disease within 8 hours of symptom onset.\n(within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nIndications for\nfor intravenous tissue\nUse The differences\nplasminogen activator (IV t-\nreflect that the\nPA) or who fail IV t-PA\nsubject device\ntherapy are candidates for\ndoes not include a\ntreatment.\nsuction pump and\nthe more current\nwording regarding\nIV t-PA therapy.\nAs part of the Socrates\nAspiration System, the Socrates\nAspiration Tubing is indicated\nto connect the Socrates 38\nAspiration Catheter to a\ncompatible suction pump.\nPage 3 of 10\n\n| Table 1. Comparison between Subject & Predicate Device Technological Characteristics |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded |  |  |  |\n| Characteristic | Subject Device | Predicate Device | Comparison |\n|  | Socrates Aspiration System | Penumbra System® MAX | Analysis |\n|  | (K223913) | (K113163) |  |\n|  |  | Reperfusion Catheter 3MAX |  |\n|  |  | unless otherwise noted |  |\n|  |  |  |  |\n| Indications for\nUse | As part of the Socrates\nAspiration System, the\nSocrates 38 Aspiration\nCatheter with a compatible\nsuction pump is indicated for\nuse in the revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nAs part of the Socrates\nAspiration System, the Socrates\nAspiration Tubing is indicated\nto connect the Socrates 38\nAspiration Catheter to a\ncompatible suction pump. | The Penumbra System is intended\nfor use in the revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease (in\nthe internal carotid, middle\ncerebral – M1 and M2 segments,\nbasilar, and vertebral arteries)\nwithin 8 hours of symptom onset. | The differences\nreflect that the\nsubject device\ndoes not include a\nsuction pump and\nthe more current\nwording regarding\nIV t-PA therapy. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nRevascularization of patients Revascularization of patients with\nIntended Use Same\nwith acute ischemic stroke. acute ischemic stroke.\nHub Hub\nPolycarbonate Polycarbonate\nCatheter\nMaterials Strain Relief Strain Relief\nStainless Steel Stainless Steel\nThe differences\nCatheter Shaft Catheter Shaft have been\nPEBAX, Polyurethane, Nitinol, Polyether Block Amide (PEBAX), evaluated via non-\nand PTFE Urethane, Nylon, Stainless clinical testing.\nSteel/Nitinol, and PTFE\nRadiopaque Marker Radiopaque Marker\nTantalum Platinum/Iridium\nOuter Diameter (3MAX)\nProximal: 0.062”\nOuter Diameter Distal: 0.050”\nProximal: 0.053”\nDistal: 0.053” Outer Diameter (4MAX)\nProximal: 0.080”\nDistal: 0.056”\nInner Diameter (3MAX)\nProximal: 0.043”\nDistal: 0.035”\nInner Diameter\nProximal: 0.038”\nCatheter Inner Diameter (4MAX)\nDistal: 0.038” The differences\nDimensions Proximal: 0.064”\nhave been\nDistal: 0.041”\nevaluated via non-\nclinical testing.\nEffective Lengths (3MAX)\n153 cm\nHydrophilic Coating length\n95 cm\nEffective Lengths\nEffective Lengths (4MAX)\n115 cm and 156 cm\n139 cm\nHydrophilic Coating length\nHydrophilic Coating length\n90 cm\nUnknown\nPage 4 of 10\n\n| Intended Use | Revascularization of patients\nwith acute ischemic stroke. | Revascularization of patients with\nacute ischemic stroke. | Same |\n| --- | --- | --- | --- |\n| Catheter\nMaterials | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPEBAX, Polyurethane, Nitinol,\nand PTFE\nRadiopaque Marker\nTantalum | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPolyether Block Amide (PEBAX),\nUrethane, Nylon, Stainless\nSteel/Nitinol, and PTFE\nRadiopaque Marker\nPlatinum/Iridium | The differences\nhave been\nevaluated via non-\nclinical testing. |\n| Catheter\nDimensions | Outer Diameter\nProximal: 0.053”\nDistal: 0.053”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n115 cm and 156 cm\nHydrophilic Coating length\n90 cm | Outer Diameter (3MAX)\nProximal: 0.062”\nDistal: 0.050”\nOuter Diameter (4MAX)\nProximal: 0.080”\nDistal: 0.056”\nInner Diameter (3MAX)\nProximal: 0.043”\nDistal: 0.035”\nInner Diameter (4MAX)\nProximal: 0.064”\nDistal: 0.041”\nEffective Lengths (3MAX)\n153 cm\nHydrophilic Coating length\n95 cm\nEffective Lengths (4MAX)\n139 cm\nHydrophilic Coating length\nUnknown | The differences\nhave been\nevaluated via non-\nclinical testing. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nCoating Hydrophilic Hydrophilic Same\nTip Shape Straight Straight Same\nRadiopaque 1 Distally Located Radiopaque 1 Distally Located Radiopaque\nSame\nMarkers Marker Marker\nCondition\nSterile, Single Use Sterile, Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO) EO Same\nMethod\nPackaged\nRotating Hemostasis Valve RHV and Shaping Mandrel Similar\nAccessories\n(RHV)\nAspiration Length: 100 in (254 cm) Length: 112 in. The differences\nTubing Set Inner Diameter (ID): 0.110 in ID: 0.110 in have been\nFeatures Vacuum control: Clamp Vacuum control: Flow Switch evaluated via non-\nclinical testing.\nAspiration Pump\nFeatures Pressure: -20 inHg to -29inHg Pressure: -20 inHg to -29inHg Same\nThe subject device, Socrates Aspiration System, has technological characteristic differences as\nshown in Table 1 above when compared to the predicate device. These differences do not raise\nnew questions of safety and effectiveness for the subject device. Evaluation of the risks for the\nsubject device in the form of failure modes and effect analysis (FMEA) was conducted along\nwith testing of the subject device to demonstrate the substantial equivalence to the predicate.\nNON-CLINICAL PERFORMANCE DATA\nThe following non-clinical performance data were provided in support of the substantial\nequivalence determination:\n• Biocompatibility\n• Functional Testing\n• Animal Study\nBiocompatibility Testing\nThe biocompatibility evaluation of the subject device, Socrates Aspiration System, was\nperformed in accordance with ISO 10993-1: 2018, and is summarized in Table 2 below.\nTable 2. Summary of Subject Device Biocompatibility Testing Performed\nTest Test Summary Conclusion of Testing\nSocrates 38 Aspiration Catheter\nCytotoxicity Cell culture was observed for Non-cytotoxic\n(MEM Elution) cytotoxic reactivity.\nThe study animals with subject No sensitization reaction.\nSensitization device were observed for dermal\nsensitization.\nPage 5 of 10\n\n| Coating | Hydrophilic | Hydrophilic | Same |\n| --- | --- | --- | --- |\n| Tip Shape | Straight | Straight | Same |\n| Radiopaque\nMarkers | 1 Distally Located Radiopaque\nMarker | 1 Distally Located Radiopaque\nMarker | Same |\n| Condition\nSupplied | Sterile, Single Use | Sterile, Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO) | EO | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve\n(RHV) | RHV and Shaping Mandrel | Similar |\n| Aspiration\nTubing Set\nFeatures | Length: 100 in (254 cm)\nInner Diameter (ID): 0.110 in\nVacuum control: Clamp | Length: 112 in.\nID: 0.110 in\nVacuum control: Flow Switch | The differences\nhave been\nevaluated via non-\nclinical testing. |\n| Aspiration Pump\nFeatures | Pressure: -20 inHg to -29inHg | Pressure: -20 inHg to -29inHg | Same |\n\n| Table 2. Summary of Subject Device Biocompatibility Testing Performed |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusion of Testing |\n| Socrates 38 Aspiration Catheter |  |  |\n| Cytotoxicity\n(MEM Elution) | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic |\n| Sensitization | The study animals with subject\ndevice were observed for dermal\nsensitization. | No sensitization reaction. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe study animals with subject No significant dermal reactions\nIntracutaneous\ndevice were observed for dermal at the injected site.\nReactivity\nreaction.\nThe study animals with the No signs of toxicity.\nsubject device were observed for\nAcute Systemic\nabnormal clinical signs indicative\nToxicity\nof toxicity during the 72-hour test\nperiod.\nMaterial-Mediated The study animals were observed Non-pyrogenic\nPyrogenicity for individual temperature rise.\nThe difference between the Non-hemolytic\nHemolysis (Direct\nhemolytic indexes of the subject\nContact and Extract\ndevice and the negative control\nMethod Testing)\nwas evaluated.\nThe clotting time was observed The two samples are\nPartial Thromboplastin\nfor both the subject device and considered similar.\nTime (PTT)\nthe predicate.\nComparison of the subject device The two samples are\nComplement Activation SC5b-9 value to the predicate considered similar.\nof SC5b-9 device for all exposure times was\nperformed.\nThe catheters are placed in an in- Thromboresistant\nvitro blood loop for three runs.\nHemocompatibility:\nThe thrombus score for the\nIn Vitro Blood Loop\nsubject device and predicate\ndevice is observed.\nSocrates Aspiration Tubing\nCytotoxicity Cell culture was observed for Non-cytotoxic\n(MEM Elution) cytotoxic reactivity.\nThe study animals with subject No sensitization reaction.\nSensitization device were observed for dermal\nsensitization.\nThe study animals with subject No significant dermal reactions\nIntracutaneous\ndevice were observed for dermal at the injected site.\nReactivity\nreaction.\nThe study animals with the No signs of toxicity.\nsubject device were observed for\nAcute Systemic\nabnormal clinical signs indicative\nToxicity\nof toxicity during the 72-hour test\nperiod.\nMaterial-Mediated The study animals were observed Non-pyrogenic\nPyrogenicity for individual temperature rise.\nThe difference between the Non-hemolytic\nHemolysis (Extract hemolytic indexes of the subject\nMethod Testing) device and the negative control\nwas evaluated.\nPage 6 of 10\n\n| Intracutaneous\nReactivity | The study animals with subject\ndevice were observed for dermal\nreaction. | No significant dermal reactions\nat the injected site. |\n| --- | --- | --- |\n| Acute Systemic\nToxicity | The study animals with the\nsubject device were observed for\nabnormal clinical signs indicative\nof toxicity during the 72-hour test\nperiod. | No signs of toxicity. |\n| Material-Mediated\nPyrogenicity | The study animals were observed\nfor individual temperature rise. | Non-pyrogenic |\n| Hemolysis (Direct\nContact and Extract\nMethod Testing) | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n| Partial Thromboplastin\nTime (PTT) | The clotting time was observed\nfor both the subject device and\nthe predicate. | The two samples are\nconsidered similar. |\n| Complement Activation\nof SC5b-9 | Comparison of the subject device\nSC5b-9 value to the predicate\ndevice for all exposure times was\nperformed. | The two samples are\nconsidered similar. |\n| Hemocompatibility:\nIn Vitro Blood Loop | The catheters are placed in an in-\nvitro blood loop for three runs.\nThe thrombus score for the\nsubject device and predicate\ndevice is observed. | Thromboresistant |\n| Socrates Aspiration Tubing |  |  |\n| Cytotoxicity\n(MEM Elution) | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic |\n| Sensitization | The study animals with subject\ndevice were observed for dermal\nsensitization. | No sensitization reaction. |\n| Intracutaneous\nReactivity | The study animals with subject\ndevice were observed for dermal\nreaction. | No significant dermal reactions\nat the injected site. |\n| Acute Systemic\nToxicity | The study animals with the\nsubject device were observed for\nabnormal clinical signs indicative\nof toxicity during the 72-hour test\nperiod. | No signs of toxicity. |\n| Material-Mediated\nPyrogenicity | The study animals were observed\nfor individual temperature rise. | Non-pyrogenic |\n| Hemolysis (Extract\nMethod Testing) | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nFunctional Testing\nFollowing a risk assessment performed per ISO 14971:2012 Medical Devices – Application of\nRisk Management to Medical Devices, the functional testing summarized in Table 3 was\nperformed in accordance with the following standards:\n• ISO 10555-1:2013 (corrected 2014) Intravascular catheters – Sterile and single-\nuse catheters – Part 1: General requirements,\n• ISO 80369-7:2016 Small bore connectors for liquids and gases in healthcare applications\n– Connectors for intravascular or hypodermic applications,\n• ISO 80369-20:2015 Small bore connectors for liquids and gases in healthcare\napplications - Common test methods,\n• AAMI TIR 42: 2021 – Evaluation of Particulates Associated with Vascular Medical\nDevices.\nAs well as the FDA Guidance Documents:\n• Intravascular Catheters, Wires, and Delivery Systems with Lubricious Coatings -\nLabeling Considerations (October 2019),\n• Non-Clinical Engineering Tests and Recommended Labeling for Intravascular Stents and\nAssociated Delivery Systems (April 2010).\nTable 3. Summary of Subject Device Functional Testing\nSocrates 38 Aspiration Catheter\nTest Test Method Summary Results\nTest per ISO-10555-1:2014.\nVisual & Dimensional Dimensional inspection per Pass\nengineering drawings.\nReference ISO-10555-1:2014.\nDynamic Flow Dynamic flow rate was Pass\ncharacterized.\nLiquid Leak / Static Burst Test Per ISO-10555-1:2014. Pass\nTorque - turns to failure were\nevaluated in an anatomical model\nTorque - Turns to Failure Pass\nwith comparison to the predicate.\nAn anatomical model designed to\nsimulate the tortuous\nSimulated Clot Retrieval neurovasculature was used for\nand Compatibility performance (including simulated\nPass\nTesting (System) thrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump.\nReference ISO-10555-1:2014.\nPeak tensile force and\nTensile/Elongation Pass\nelongation measured by\ndisplacement at break.\nPage 7 of 10\n\n| Table 3. Summary of Subject Device Functional Testing |  |  |\n| --- | --- | --- |\n| Socrates 38 Aspiration Catheter |  |  |\n| Test | Test Method Summary | Results |\n| Visual & Dimensional | Test per ISO-10555-1:2014.\nDimensional inspection per\nengineering drawings. | Pass |\n| Dynamic Flow | Reference ISO-10555-1:2014.\nDynamic flow rate was\ncharacterized. | Pass |\n| Liquid Leak / Static Burst | Test Per ISO-10555-1:2014. | Pass |\n| Torque - Turns to Failure | Torque - turns to failure were\nevaluated in an anatomical model\nwith comparison to the predicate. | Pass |\n| Simulated Clot Retrieval\nand Compatibility\nTesting (System) | An anatomical model designed to\nsimulate the tortuous\nneurovasculature was used for\nperformance (including simulated\nthrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump. | Pass |\n| Tensile/Elongation | Reference ISO-10555-1:2014.\nPeak tensile force and\nelongation measured by\ndisplacement at break. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe catheter was flexed\nFlexural Fatigue for multiple cycles and Pass\ninspected for damage.\nParticulates of various size ranges\nwere counted after simulated use\nParticulate Pass\nin a tortuous path model with\ncomparison to the predicate.\nFrictional force of the coated\ncatheter portion was determined\nafter simulated use in a tortuous\nCoating Integrity Pass\npath model. Coating integrity was\nvisually inspected pre- and post-\nsimulated use.\nMeasured the suction flow rate at\nmaximum pressure while the\nSuction Flow Rate (System) Pass\ncatheter is connected to the\naspiration tubing.\nMeasured the cantilever bending\nTip Stiffness stiffness of the catheter tip. Pass\nMeasured the forces required to\ndeliver and retrieve the catheter in\nDelivery and Retrieval Pass\na tortuous pathway with ancillary\ndevices.\nTest per ISO-10555-1:2014\nfor air ingress through the catheter\nhub. Pass\nAir Ingress/Negative\nNegative collapse testing checks\nCollapse\nfor catheter lumen integrity\nwhile being subjected to a worst-\ncase vacuum pressure.\nThe catheter is wrapped around\nmandrels of descending sizes to\nKink Radius Pass\ndetermine minimum kink radius.\nHub Luer Design Verification Test per ISO-80369-7. Pass\nCorrosion Resistance Test Per ISO-10555-1:2014. Pass\nPage 8 of 10\n\n| Flexural Fatigue | The catheter was flexed\nfor multiple cycles and\ninspected for damage. | Pass |\n| --- | --- | --- |\n| Particulate | Particulates of various size ranges\nwere counted after simulated use\nin a tortuous path model with\ncomparison to the predicate. | Pass |\n| Coating Integrity | Frictional force of the coated\ncatheter portion was determined\nafter simulated use in a tortuous\npath model. Coating integrity was\nvisually inspected pre- and post-\nsimulated use. | Pass |\n| Suction Flow Rate (System) | Measured the suction flow rate at\nmaximum pressure while the\ncatheter is connected to the\naspiration tubing. | Pass |\n| Tip Stiffness | Measured the cantilever bending\nstiffness of the catheter tip. | Pass |\n| Delivery and Retrieval | Measured the forces required to\ndeliver and retrieve the catheter in\na tortuous pathway with ancillary\ndevices. | Pass |\n| Air Ingress/Negative\nCollapse | Test per ISO-10555-1:2014\nfor air ingress through the catheter\nhub.\nNegative collapse testing checks\nfor catheter lumen integrity\nwhile being subjected to a worst-\ncase vacuum pressure. | Pass |\n| Kink Radius | The catheter is wrapped around\nmandrels of descending sizes to\ndetermine minimum kink radius. | Pass |\n| Hub Luer Design Verification | Test per ISO-80369-7. | Pass |\n| Corrosion Resistance | Test Per ISO-10555-1:2014. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe catheters were inspected and\nfunctionally tested post exposure\nCompatibility with Agents Pass\nto agents (contrast media and\nsaline) used during test procedures.\nPhysicians evaluated subject and\npredicate catheters for various\nUsability and Radiopacity\nperformance characteristics, Pass\nValidation\nincluding radiopacity, in a human\ncadaver.\nSocrates Aspiration Tubing\nVisual & Dimensional Visual and dimensional inspection Pass\nper engineering drawing.\nThe aspiration tubing was\nevaluated for ability to hold a\nVacuum Drop Pass\nvacuum over a specified time\nperiod.\nThe ability of the clamp to prevent\nleakage after a specified number of\nLeakage Pass\ncycles was evaluated.\nNegative Collapse (Degree of\nTest per ISO 10079-4. Pass\nCollapse)\nJoint Tensile Peak tensile force measured at Pass\nbreak.\nAn anatomical model designed to\nsimulate the tortuous\nSimulated Clot Retrieval and neurovasculature was used for Pass\nCompatibility Testing performance (including simulated\n(System) thrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump.\nMeasured the suction flow rate at\nmaximum pressure while the\nSuction Flow Rate (System) Pass\ncatheter is connected to the\naspiration tubing.\nAdditionally, the subject device and packaging were evaluated for the proposed shelf-life,\npackaging integrity and sterilization including ethylene oxide (EO), ethylene chlorohydrin\n(ECH) residuals, and bacterial endotoxin levels.\nAnimal Study\nPage 9 of 10\n\n| Compatibility with Agents | The catheters were inspected and\nfunctionally tested post exposure\nto agents (contrast media and\nsaline) used during test procedures. | Pass |\n| --- | --- | --- |\n| Usability and Radiopacity\nValidation | Physicians evaluated subject and\npredicate catheters for various\nperformance characteristics,\nincluding radiopacity, in a human\ncadaver. | Pass |\n| Socrates Aspiration Tubing |  |  |\n| Visual & Dimensional | Visual and dimensional inspection\nper engineering drawing. | Pass |\n| Vacuum Drop | The aspiration tubing was\nevaluated for ability to hold a\nvacuum over a specified time\nperiod. | Pass |\n| Leakage | The ability of the clamp to prevent\nleakage after a specified number of\ncycles was evaluated. | Pass |\n| Negative Collapse (Degree of\nCollapse) | Test per ISO 10079-4. | Pass |\n| Joint Tensile | Peak tensile force measured at\nbreak. | Pass |\n| Simulated Clot Retrieval and\nCompatibility Testing\n(System) | An anatomical model designed to\nsimulate the tortuous\nneurovasculature was used for\nperformance (including simulated\nthrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump. | Pass |\n| Suction Flow Rate (System) | Measured the suction flow rate at\nmaximum pressure while the\ncatheter is connected to the\naspiration tubing. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe safety and effectiveness of the Socrates Aspiration System was evaluated in a comparative\nanimal study conducted under Good Laboratory Practices (GLP) in a porcine model against a\ncontrol (the Penumbra System with the ACE 68 Reperfusion Catheter). Assessments included\naspiration of experimental soft and firm clots and application of maximum vacuum with the\ndevice in a wedged position against the vessel wall. Both the subject and control systems were\nevaluated at subacute (3 day) and chronic (30 day) time points. Clot aspiration and wedge\nassessment results were comparable between the test and control systems. Angiographic and\nhistological evaluations concluded the systems were comparable at all time points.\nCLINICAL PERFORMANCE DATA\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the Socrates Aspiration System. Therefore, no clinical study was\nconducted.\nCONCLUSION\nThe subject device, Socrates Aspiration System, has the same intended use and similar\nindications for use as the predicate device. The differences in technological characteristics do\nnot raise new questions of safety or effectiveness and have been evaluated through testing and\nthe resulting data demonstrate that the subject device, Socrates Aspiration System, is\nsubstantially equivalent to the predicate.\nPage 10 of 10",
    "also_known_as": [
      "K113163"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK223913\nDevice Name\nSocrates™ Aspiration System\nIndications for Use (Describe)\nAs part of the Socrates Aspiration System, the Socrates 38 Aspiration Catheter with a compatible suction pump is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral -M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nAs part of the Socrates Aspiration System, the Socrates Aspiration Tubing is indicated to connect the Socrates 38\nAspiration Catheter to a compatible suction pump.\nType of Use (Select one or both, as applicable)\nx Prescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) PSC Publishing Services (301) 443-6740 EF\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\n510(k) SUMMARY K223913\n(Per 21 CFR 807.92)\nSCIENTIA VASCULAR, INC\nSocrates™ Aspiration System\nSUBMITTER\nSubmitter Name and Address\nScientia Vascular, Inc.\n3487 West 2100 South Suite 100\nWest Valley City, UT 84119\nContact Person\nThomas Lippert\nRegulatory Affairs Associate\nPhone: 1 (888) 385-9016\nEmail: regulatory@scientiavascular.com\nDate Prepared\nSeptember 20, 2023\nDEVICE\nTrade Name: Socrates Aspiration System\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulation: 21 CFR 870.1250\nProduct Code: NRY\nReview Panel: Neurology\nDevice Class: II",
    "Substantial Equivalence": "PREDICATE DEVICE\nPredicate Device\nTrade Name: Penumbra System® MAX\nPredicate 510(k) Number: K113163\nDevice Models: Reperfusion Catheters 3MAX and 4MAX\nPage 1 of 10\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System",
    "Device Description": "DEVICE DESCRIPTION\nThe Scientia Vascular Socrates Aspiration System is composed of two components: the Socrates\n38 Aspiration Catheter, designed to aid in accessing vasculature, and the Socrates Aspiration\nTubing, designed to connect the aspiration catheter to a compatible suction pump and control flow\nbetween them. When used with a compatible vacuum pump, these components facilitate the\naspiration and removal of thrombus from the neurovasculature. Both components are supplied\nsterile for single use only.\nThe Socrates 38 Aspiration Catheter is a single lumen, variable stiffness catheter designed to be\nadvanced over a steerable guidewire. The catheter shaft design includes nitinol, polymers of\nvarying durometer, and an internal lubricious liner. To reduce friction during manipulation, a\nhydrophilic coating is applied to the distal exterior section of the catheter shaft. A single\nradiopaque tip marker provides visualization under fluoroscopy. The proximal end of the\ncatheter includes a clear hub with Luer lock and a stainless-steel strain relief. The catheter is\nsupplied sterile, for single use only and is packaged with a rotating hemostasis valve (RHV).\nThe Socrates Aspiration Tubing is designed to connect the Socrates 38 Aspiration Catheter to a\ncompatible vacuum pump and control flow between them. The aspiration tubing consists of\ntubing attached to a suction connector on one end and a male Luer lock on the other with an\nintermediate on/off fluid flow control device and is supplied sterile and for single use only.\nINTENDED USE\nThe Socrates Aspiration System with a compatible suction pump is intended for use in the\nrevascularization of patients with acute ischemic stroke.\nINDICATIONS FOR USE\nAs part of the Socrates Aspiration System, the Socrates 38 Aspiration Catheter with a compatible\nsuction pump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nAs part of the Socrates Aspiration System, the Socrates Aspiration Tubing is indicated to connect\nthe Socrates 38 Aspiration Catheter to a compatible suction pump.\nPage 2 of 10\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS\nThe technological characteristics of the Socrates Aspiration System are compared to those of the\npredicate device, the Penumbra System® MAX (K113163) in Table 1, below.\nTable 1. Comparison between Subject & Predicate Device Technological Characteristics\nNote: Differences are bolded\nCharacteristic Subject Device Predicate Device Comparison\nSocrates Aspiration System Penumbra System® MAX Analysis\n(K223913) (K113163)\nReperfusion Catheter 3MAX\nunless otherwise noted\nAs part of the Socrates The Penumbra System is intended\nAspiration System, the for use in the revascularization of\nSocrates 38 Aspiration patients with acute ischemic\nCatheter with a compatible stroke secondary to intracranial\nsuction pump is indicated for large vessel occlusive disease (in\nuse in the revascularization of the internal carotid, middle\npatients with acute ischemic cerebral – M1 and M2 segments,\nstroke secondary to intracranial basilar, and vertebral arteries)\nlarge vessel occlusive disease within 8 hours of symptom onset.\n(within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nIndications for\nfor intravenous tissue\nUse The differences\nplasminogen activator (IV t-\nreflect that the\nPA) or who fail IV t-PA\nsubject device\ntherapy are candidates for\ndoes not include a\ntreatment.\nsuction pump and\nthe more current\nwording regarding\nIV t-PA therapy.\nAs part of the Socrates\nAspiration System, the Socrates\nAspiration Tubing is indicated\nto connect the Socrates 38\nAspiration Catheter to a\ncompatible suction pump.\nPage 3 of 10\n\n| Table 1. Comparison between Subject & Predicate Device Technological Characteristics |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded |  |  |  |\n| Characteristic | Subject Device | Predicate Device | Comparison |\n|  | Socrates Aspiration System | Penumbra System® MAX | Analysis |\n|  | (K223913) | (K113163) |  |\n|  |  | Reperfusion Catheter 3MAX |  |\n|  |  | unless otherwise noted |  |\n|  |  |  |  |\n| Indications for\nUse | As part of the Socrates\nAspiration System, the\nSocrates 38 Aspiration\nCatheter with a compatible\nsuction pump is indicated for\nuse in the revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nAs part of the Socrates\nAspiration System, the Socrates\nAspiration Tubing is indicated\nto connect the Socrates 38\nAspiration Catheter to a\ncompatible suction pump. | The Penumbra System is intended\nfor use in the revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease (in\nthe internal carotid, middle\ncerebral – M1 and M2 segments,\nbasilar, and vertebral arteries)\nwithin 8 hours of symptom onset. | The differences\nreflect that the\nsubject device\ndoes not include a\nsuction pump and\nthe more current\nwording regarding\nIV t-PA therapy. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nRevascularization of patients Revascularization of patients with\nIntended Use Same\nwith acute ischemic stroke. acute ischemic stroke.\nHub Hub\nPolycarbonate Polycarbonate\nCatheter\nMaterials Strain Relief Strain Relief\nStainless Steel Stainless Steel\nThe differences\nCatheter Shaft Catheter Shaft have been\nPEBAX, Polyurethane, Nitinol, Polyether Block Amide (PEBAX), evaluated via non-\nand PTFE Urethane, Nylon, Stainless clinical testing.\nSteel/Nitinol, and PTFE\nRadiopaque Marker Radiopaque Marker\nTantalum Platinum/Iridium\nOuter Diameter (3MAX)\nProximal: 0.062”\nOuter Diameter Distal: 0.050”\nProximal: 0.053”\nDistal: 0.053” Outer Diameter (4MAX)\nProximal: 0.080”\nDistal: 0.056”\nInner Diameter (3MAX)\nProximal: 0.043”\nDistal: 0.035”\nInner Diameter\nProximal: 0.038”\nCatheter Inner Diameter (4MAX)\nDistal: 0.038” The differences\nDimensions Proximal: 0.064”\nhave been\nDistal: 0.041”\nevaluated via non-\nclinical testing.\nEffective Lengths (3MAX)\n153 cm\nHydrophilic Coating length\n95 cm\nEffective Lengths\nEffective Lengths (4MAX)\n115 cm and 156 cm\n139 cm\nHydrophilic Coating length\nHydrophilic Coating length\n90 cm\nUnknown\nPage 4 of 10\n\n| Intended Use | Revascularization of patients\nwith acute ischemic stroke. | Revascularization of patients with\nacute ischemic stroke. | Same |\n| --- | --- | --- | --- |\n| Catheter\nMaterials | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPEBAX, Polyurethane, Nitinol,\nand PTFE\nRadiopaque Marker\nTantalum | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPolyether Block Amide (PEBAX),\nUrethane, Nylon, Stainless\nSteel/Nitinol, and PTFE\nRadiopaque Marker\nPlatinum/Iridium | The differences\nhave been\nevaluated via non-\nclinical testing. |\n| Catheter\nDimensions | Outer Diameter\nProximal: 0.053”\nDistal: 0.053”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n115 cm and 156 cm\nHydrophilic Coating length\n90 cm | Outer Diameter (3MAX)\nProximal: 0.062”\nDistal: 0.050”\nOuter Diameter (4MAX)\nProximal: 0.080”\nDistal: 0.056”\nInner Diameter (3MAX)\nProximal: 0.043”\nDistal: 0.035”\nInner Diameter (4MAX)\nProximal: 0.064”\nDistal: 0.041”\nEffective Lengths (3MAX)\n153 cm\nHydrophilic Coating length\n95 cm\nEffective Lengths (4MAX)\n139 cm\nHydrophilic Coating length\nUnknown | The differences\nhave been\nevaluated via non-\nclinical testing. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nCoating Hydrophilic Hydrophilic Same\nTip Shape Straight Straight Same\nRadiopaque 1 Distally Located Radiopaque 1 Distally Located Radiopaque\nSame\nMarkers Marker Marker\nCondition\nSterile, Single Use Sterile, Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO) EO Same\nMethod\nPackaged\nRotating Hemostasis Valve RHV and Shaping Mandrel Similar\nAccessories\n(RHV)\nAspiration Length: 100 in (254 cm) Length: 112 in. The differences\nTubing Set Inner Diameter (ID): 0.110 in ID: 0.110 in have been\nFeatures Vacuum control: Clamp Vacuum control: Flow Switch evaluated via non-\nclinical testing.\nAspiration Pump\nFeatures Pressure: -20 inHg to -29inHg Pressure: -20 inHg to -29inHg Same\nThe subject device, Socrates Aspiration System, has technological characteristic differences as\nshown in Table 1 above when compared to the predicate device. These differences do not raise\nnew questions of safety and effectiveness for the subject device. Evaluation of the risks for the\nsubject device in the form of failure modes and effect analysis (FMEA) was conducted along\nwith testing of the subject device to demonstrate the substantial equivalence to the predicate.\nNON-CLINICAL PERFORMANCE DATA\nThe following non-clinical performance data were provided in support of the substantial\nequivalence determination:\n• Biocompatibility\n• Functional Testing\n• Animal Study\nBiocompatibility Testing\nThe biocompatibility evaluation of the subject device, Socrates Aspiration System, was\nperformed in accordance with ISO 10993-1: 2018, and is summarized in Table 2 below.\nTable 2. Summary of Subject Device Biocompatibility Testing Performed\nTest Test Summary Conclusion of Testing\nSocrates 38 Aspiration Catheter\nCytotoxicity Cell culture was observed for Non-cytotoxic\n(MEM Elution) cytotoxic reactivity.\nThe study animals with subject No sensitization reaction.\nSensitization device were observed for dermal\nsensitization.\nPage 5 of 10\n\n| Coating | Hydrophilic | Hydrophilic | Same |\n| --- | --- | --- | --- |\n| Tip Shape | Straight | Straight | Same |\n| Radiopaque\nMarkers | 1 Distally Located Radiopaque\nMarker | 1 Distally Located Radiopaque\nMarker | Same |\n| Condition\nSupplied | Sterile, Single Use | Sterile, Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO) | EO | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve\n(RHV) | RHV and Shaping Mandrel | Similar |\n| Aspiration\nTubing Set\nFeatures | Length: 100 in (254 cm)\nInner Diameter (ID): 0.110 in\nVacuum control: Clamp | Length: 112 in.\nID: 0.110 in\nVacuum control: Flow Switch | The differences\nhave been\nevaluated via non-\nclinical testing. |\n| Aspiration Pump\nFeatures | Pressure: -20 inHg to -29inHg | Pressure: -20 inHg to -29inHg | Same |\n\n| Table 2. Summary of Subject Device Biocompatibility Testing Performed |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusion of Testing |\n| Socrates 38 Aspiration Catheter |  |  |\n| Cytotoxicity\n(MEM Elution) | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic |\n| Sensitization | The study animals with subject\ndevice were observed for dermal\nsensitization. | No sensitization reaction. |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe study animals with subject No significant dermal reactions\nIntracutaneous\ndevice were observed for dermal at the injected site.\nReactivity\nreaction.\nThe study animals with the No signs of toxicity.\nsubject device were observed for\nAcute Systemic\nabnormal clinical signs indicative\nToxicity\nof toxicity during the 72-hour test\nperiod.\nMaterial-Mediated The study animals were observed Non-pyrogenic\nPyrogenicity for individual temperature rise.\nThe difference between the Non-hemolytic\nHemolysis (Direct\nhemolytic indexes of the subject\nContact and Extract\ndevice and the negative control\nMethod Testing)\nwas evaluated.\nThe clotting time was observed The two samples are\nPartial Thromboplastin\nfor both the subject device and considered similar.\nTime (PTT)\nthe predicate.\nComparison of the subject device The two samples are\nComplement Activation SC5b-9 value to the predicate considered similar.\nof SC5b-9 device for all exposure times was\nperformed.\nThe catheters are placed in an in- Thromboresistant\nvitro blood loop for three runs.\nHemocompatibility:\nThe thrombus score for the\nIn Vitro Blood Loop\nsubject device and predicate\ndevice is observed.\nSocrates Aspiration Tubing\nCytotoxicity Cell culture was observed for Non-cytotoxic\n(MEM Elution) cytotoxic reactivity.\nThe study animals with subject No sensitization reaction.\nSensitization device were observed for dermal\nsensitization.\nThe study animals with subject No significant dermal reactions\nIntracutaneous\ndevice were observed for dermal at the injected site.\nReactivity\nreaction.\nThe study animals with the No signs of toxicity.\nsubject device were observed for\nAcute Systemic\nabnormal clinical signs indicative\nToxicity\nof toxicity during the 72-hour test\nperiod.\nMaterial-Mediated The study animals were observed Non-pyrogenic\nPyrogenicity for individual temperature rise.\nThe difference between the Non-hemolytic\nHemolysis (Extract hemolytic indexes of the subject\nMethod Testing) device and the negative control\nwas evaluated.\nPage 6 of 10\n\n| Intracutaneous\nReactivity | The study animals with subject\ndevice were observed for dermal\nreaction. | No significant dermal reactions\nat the injected site. |\n| --- | --- | --- |\n| Acute Systemic\nToxicity | The study animals with the\nsubject device were observed for\nabnormal clinical signs indicative\nof toxicity during the 72-hour test\nperiod. | No signs of toxicity. |\n| Material-Mediated\nPyrogenicity | The study animals were observed\nfor individual temperature rise. | Non-pyrogenic |\n| Hemolysis (Direct\nContact and Extract\nMethod Testing) | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n| Partial Thromboplastin\nTime (PTT) | The clotting time was observed\nfor both the subject device and\nthe predicate. | The two samples are\nconsidered similar. |\n| Complement Activation\nof SC5b-9 | Comparison of the subject device\nSC5b-9 value to the predicate\ndevice for all exposure times was\nperformed. | The two samples are\nconsidered similar. |\n| Hemocompatibility:\nIn Vitro Blood Loop | The catheters are placed in an in-\nvitro blood loop for three runs.\nThe thrombus score for the\nsubject device and predicate\ndevice is observed. | Thromboresistant |\n| Socrates Aspiration Tubing |  |  |\n| Cytotoxicity\n(MEM Elution) | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic |\n| Sensitization | The study animals with subject\ndevice were observed for dermal\nsensitization. | No sensitization reaction. |\n| Intracutaneous\nReactivity | The study animals with subject\ndevice were observed for dermal\nreaction. | No significant dermal reactions\nat the injected site. |\n| Acute Systemic\nToxicity | The study animals with the\nsubject device were observed for\nabnormal clinical signs indicative\nof toxicity during the 72-hour test\nperiod. | No signs of toxicity. |\n| Material-Mediated\nPyrogenicity | The study animals were observed\nfor individual temperature rise. | Non-pyrogenic |\n| Hemolysis (Extract\nMethod Testing) | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nFunctional Testing\nFollowing a risk assessment performed per ISO 14971:2012 Medical Devices – Application of\nRisk Management to Medical Devices, the functional testing summarized in Table 3 was\nperformed in accordance with the following standards:\n• ISO 10555-1:2013 (corrected 2014) Intravascular catheters – Sterile and single-\nuse catheters – Part 1: General requirements,\n• ISO 80369-7:2016 Small bore connectors for liquids and gases in healthcare applications\n– Connectors for intravascular or hypodermic applications,\n• ISO 80369-20:2015 Small bore connectors for liquids and gases in healthcare\napplications - Common test methods,\n• AAMI TIR 42: 2021 – Evaluation of Particulates Associated with Vascular Medical\nDevices.\nAs well as the FDA Guidance Documents:\n• Intravascular Catheters, Wires, and Delivery Systems with Lubricious Coatings -\nLabeling Considerations (October 2019),\n• Non-Clinical Engineering Tests and Recommended Labeling for Intravascular Stents and\nAssociated Delivery Systems (April 2010).\nTable 3. Summary of Subject Device Functional Testing\nSocrates 38 Aspiration Catheter\nTest Test Method Summary Results\nTest per ISO-10555-1:2014.\nVisual & Dimensional Dimensional inspection per Pass\nengineering drawings.\nReference ISO-10555-1:2014.\nDynamic Flow Dynamic flow rate was Pass\ncharacterized.\nLiquid Leak / Static Burst Test Per ISO-10555-1:2014. Pass\nTorque - turns to failure were\nevaluated in an anatomical model\nTorque - Turns to Failure Pass\nwith comparison to the predicate.\nAn anatomical model designed to\nsimulate the tortuous\nSimulated Clot Retrieval neurovasculature was used for\nand Compatibility performance (including simulated\nPass\nTesting (System) thrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump.\nReference ISO-10555-1:2014.\nPeak tensile force and\nTensile/Elongation Pass\nelongation measured by\ndisplacement at break.\nPage 7 of 10\n\n| Table 3. Summary of Subject Device Functional Testing |  |  |\n| --- | --- | --- |\n| Socrates 38 Aspiration Catheter |  |  |\n| Test | Test Method Summary | Results |\n| Visual & Dimensional | Test per ISO-10555-1:2014.\nDimensional inspection per\nengineering drawings. | Pass |\n| Dynamic Flow | Reference ISO-10555-1:2014.\nDynamic flow rate was\ncharacterized. | Pass |\n| Liquid Leak / Static Burst | Test Per ISO-10555-1:2014. | Pass |\n| Torque - Turns to Failure | Torque - turns to failure were\nevaluated in an anatomical model\nwith comparison to the predicate. | Pass |\n| Simulated Clot Retrieval\nand Compatibility\nTesting (System) | An anatomical model designed to\nsimulate the tortuous\nneurovasculature was used for\nperformance (including simulated\nthrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump. | Pass |\n| Tensile/Elongation | Reference ISO-10555-1:2014.\nPeak tensile force and\nelongation measured by\ndisplacement at break. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe catheter was flexed\nFlexural Fatigue for multiple cycles and Pass\ninspected for damage.\nParticulates of various size ranges\nwere counted after simulated use\nParticulate Pass\nin a tortuous path model with\ncomparison to the predicate.\nFrictional force of the coated\ncatheter portion was determined\nafter simulated use in a tortuous\nCoating Integrity Pass\npath model. Coating integrity was\nvisually inspected pre- and post-\nsimulated use.\nMeasured the suction flow rate at\nmaximum pressure while the\nSuction Flow Rate (System) Pass\ncatheter is connected to the\naspiration tubing.\nMeasured the cantilever bending\nTip Stiffness stiffness of the catheter tip. Pass\nMeasured the forces required to\ndeliver and retrieve the catheter in\nDelivery and Retrieval Pass\na tortuous pathway with ancillary\ndevices.\nTest per ISO-10555-1:2014\nfor air ingress through the catheter\nhub. Pass\nAir Ingress/Negative\nNegative collapse testing checks\nCollapse\nfor catheter lumen integrity\nwhile being subjected to a worst-\ncase vacuum pressure.\nThe catheter is wrapped around\nmandrels of descending sizes to\nKink Radius Pass\ndetermine minimum kink radius.\nHub Luer Design Verification Test per ISO-80369-7. Pass\nCorrosion Resistance Test Per ISO-10555-1:2014. Pass\nPage 8 of 10\n\n| Flexural Fatigue | The catheter was flexed\nfor multiple cycles and\ninspected for damage. | Pass |\n| --- | --- | --- |\n| Particulate | Particulates of various size ranges\nwere counted after simulated use\nin a tortuous path model with\ncomparison to the predicate. | Pass |\n| Coating Integrity | Frictional force of the coated\ncatheter portion was determined\nafter simulated use in a tortuous\npath model. Coating integrity was\nvisually inspected pre- and post-\nsimulated use. | Pass |\n| Suction Flow Rate (System) | Measured the suction flow rate at\nmaximum pressure while the\ncatheter is connected to the\naspiration tubing. | Pass |\n| Tip Stiffness | Measured the cantilever bending\nstiffness of the catheter tip. | Pass |\n| Delivery and Retrieval | Measured the forces required to\ndeliver and retrieve the catheter in\na tortuous pathway with ancillary\ndevices. | Pass |\n| Air Ingress/Negative\nCollapse | Test per ISO-10555-1:2014\nfor air ingress through the catheter\nhub.\nNegative collapse testing checks\nfor catheter lumen integrity\nwhile being subjected to a worst-\ncase vacuum pressure. | Pass |\n| Kink Radius | The catheter is wrapped around\nmandrels of descending sizes to\ndetermine minimum kink radius. | Pass |\n| Hub Luer Design Verification | Test per ISO-80369-7. | Pass |\n| Corrosion Resistance | Test Per ISO-10555-1:2014. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe catheters were inspected and\nfunctionally tested post exposure\nCompatibility with Agents Pass\nto agents (contrast media and\nsaline) used during test procedures.\nPhysicians evaluated subject and\npredicate catheters for various\nUsability and Radiopacity\nperformance characteristics, Pass\nValidation\nincluding radiopacity, in a human\ncadaver.\nSocrates Aspiration Tubing\nVisual & Dimensional Visual and dimensional inspection Pass\nper engineering drawing.\nThe aspiration tubing was\nevaluated for ability to hold a\nVacuum Drop Pass\nvacuum over a specified time\nperiod.\nThe ability of the clamp to prevent\nleakage after a specified number of\nLeakage Pass\ncycles was evaluated.\nNegative Collapse (Degree of\nTest per ISO 10079-4. Pass\nCollapse)\nJoint Tensile Peak tensile force measured at Pass\nbreak.\nAn anatomical model designed to\nsimulate the tortuous\nSimulated Clot Retrieval and neurovasculature was used for Pass\nCompatibility Testing performance (including simulated\n(System) thrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump.\nMeasured the suction flow rate at\nmaximum pressure while the\nSuction Flow Rate (System) Pass\ncatheter is connected to the\naspiration tubing.\nAdditionally, the subject device and packaging were evaluated for the proposed shelf-life,\npackaging integrity and sterilization including ethylene oxide (EO), ethylene chlorohydrin\n(ECH) residuals, and bacterial endotoxin levels.\nAnimal Study\nPage 9 of 10\n\n| Compatibility with Agents | The catheters were inspected and\nfunctionally tested post exposure\nto agents (contrast media and\nsaline) used during test procedures. | Pass |\n| --- | --- | --- |\n| Usability and Radiopacity\nValidation | Physicians evaluated subject and\npredicate catheters for various\nperformance characteristics,\nincluding radiopacity, in a human\ncadaver. | Pass |\n| Socrates Aspiration Tubing |  |  |\n| Visual & Dimensional | Visual and dimensional inspection\nper engineering drawing. | Pass |\n| Vacuum Drop | The aspiration tubing was\nevaluated for ability to hold a\nvacuum over a specified time\nperiod. | Pass |\n| Leakage | The ability of the clamp to prevent\nleakage after a specified number of\ncycles was evaluated. | Pass |\n| Negative Collapse (Degree of\nCollapse) | Test per ISO 10079-4. | Pass |\n| Joint Tensile | Peak tensile force measured at\nbreak. | Pass |\n| Simulated Clot Retrieval and\nCompatibility Testing\n(System) | An anatomical model designed to\nsimulate the tortuous\nneurovasculature was used for\nperformance (including simulated\nthrombectomy) testing with the\naspiration system (tubing and\nRHV) attached to a vacuum pump. | Pass |\n| Suction Flow Rate (System) | Measured the suction flow rate at\nmaximum pressure while the\ncatheter is connected to the\naspiration tubing. | Pass |\n\nScientia Vascular, Inc September 20, 2023\nTraditional 510(k)\nSocrates™ Aspiration System\nThe safety and effectiveness of the Socrates Aspiration System was evaluated in a comparative\nanimal study conducted under Good Laboratory Practices (GLP) in a porcine model against a\ncontrol (the Penumbra System with the ACE 68 Reperfusion Catheter). Assessments included\naspiration of experimental soft and firm clots and application of maximum vacuum with the\ndevice in a wedged position against the vessel wall. Both the subject and control systems were\nevaluated at subacute (3 day) and chronic (30 day) time points. Clot aspiration and wedge\nassessment results were comparable between the test and control systems. Angiographic and\nhistological evaluations concluded the systems were comparable at all time points.\nCLINICAL PERFORMANCE DATA\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the Socrates Aspiration System. Therefore, no clinical study was\nconducted.\nCONCLUSION\nThe subject device, Socrates Aspiration System, has the same intended use and similar\nindications for use as the predicate device. The differences in technological characteristics do\nnot raise new questions of safety or effectiveness and have been evaluated through testing and\nthe resulting data demonstrate that the subject device, Socrates Aspiration System, is\nsubstantially equivalent to the predicate.\nPage 10 of 10"
  }
}