{
  "source_pdf": "aspiration--vesalio-inc--nevasc-aspiration--510k.pdf",
  "clearance_number": "K251006",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe NeVasc Aspiration System consists of 1) NeVasc Aspiration Catheter, 2) Peel Away\nIntroducer Sheath and 3) Vesalio Aspiration Tubing Set.\nThe NeVasc Aspiration Catheter is a single-lumen, reinforced, flexible, variable stiffness\ncomposite catheter that facilitates the removal of thrombus from the neurovasculature when\nconnected to a compatible aspiration pump and the Vesalio Aspiration Tubing Set. The\ncatheter distal shaft has an external hydrophilic coating aimed at reducing friction during\nuse. The distal end of the catheter shaft is radiopaque for fluoroscopic visualization, and the\nproximal end contains a luer hub that allows attachment of accessories for flushing and\naspiration.\nThe peel-away introducer sheath is provided in the package to facilitate the insertion of the\nNeVasc Aspiration Catheter’s distal tip into an appropriate vascular sheath.\nThe Vesalio Aspiration Tubing Set is provided in a separate package and is made of\ncommon medical grade polymers. It comprises of a hollow cylindrical tube that is bonded\nto a standard male rotator fitting on one end. The male rotator allows the tubing to connect\nto a rotating hemostasis valve (RHV) or the female luer hub of the NeVasc Aspiration\nCatheter. The other end of the tubing consists of a hose fitting to enable connection with an\naspiration pump. A flow switch is connected in line to provide vacuum control.\nThe NeVasc Aspiration System is provided sterile, non-pyrogenic, and is intended for single\nuse only.\nIntended Use/Indications For Use:\nNeVasc Aspiration Catheter: As part of the NeVasc Aspiration System, the NeVasc\nAspiration Catheter with the Vesalio Aspiration Tubing Set and a compatible aspiration\npump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic\ndrug therapy are candidates for treatment.\nVesalio Aspiration Tubing Set: As part of the NeVasc Aspiration System, the Vesalio\nAspiration Tubing Set is indicated to connect the NeVasc Aspiration Catheter to a\ncompatible aspiration pump.\nIndications for Use Comparison:\nThe NeVasc Aspiration System has the same Intended Use as the predicate device and has a\nsimilar Indications for Use statement as the predicate. While the Penumbra System’s\nIndications for Use specify the use with the Penumbra Aspiration Pump, the subject\ndevice’s Indications for Use specify use with a compatible aspiration pump.\n2\n\nTechnological Comparison:\nThe NeVasc Aspiration System and the predicate device, Penumbra System with Reperfusion\nCatheter RED 72 (K211654), share the same fundamental technological characteristics, similar\nmaterials, fundamental design, and sterilization method. A comparison of the subject device\nwith the predicate device is summarized in Table 1.\nTable 1: Comparison of Subject Device and the Predicate Device\nNeVasc Aspiration System Penumbra System (Reperfusion Catheter RED 72)\nDevice Name (Predicate)\n(Subject Device)\n510(k) Number K251006 K211654\nCompany Vesalio, Inc. Penumbra, Inc.\nClassification 21 CFR 870.1250: Percutaneous 21 CFR 870.1250: Percutaneous Catheter\nCatheter\nProduct Code NRY: Catheter, Thrombus Retriever NRY: Catheter, Thrombus Retriever\nRestore blood flow by removing Restore blood flow by removing thrombus/clots in patients\nIntended Use\nthrombus/clots in patients experiencing ischemic stroke.\nexperiencing ischemic stroke.\nNeVasc Aspiration Catheter: Penumbra Reperfusion Catheters and Separators:\nAs part of the NeVasc Aspiration As part of the Penumbra System, the Reperfusion Catheters and\nSystem, the NeVasc Aspiration Separators are indicated for use in the revascularization of\nCatheter with the Vesalio patients with acute ischemic stroke secondary to intracranial\nAspiration Tubing Set and a large vessel occlusive disease (within the internal carotid,\nIndications compatible aspiration pump is middle cerebral - M1 and M2 segments, basilar, and vertebral\nfor Use indicated for use in the arteries) within 8 hours of symptom onset. Patients who are\nrevascularization of patients with ineligible for intravenous tissue plasminogen activator (IV t-PA)\nacute ischemic stroke secondary or who failed IV t-PA therapy are candidates for treatment.\nto intracranial large vessel\nPenumbra 3D Revascularization Device:\nocclusive disease (within the\nAS part of the Penumbra System, the Penumbra 3D\ninternal carotid, middle cerebral -\nRevascularization Device is indicated for use in the\nM1 and M2 segments, basilar,\nrevascularization of patients with acute ischemic stroke secondary\nand vertebral arteries) within 8\nto intracranial large vessel occlusive disease (within the internal\nhours of symptom onset. Patients\ncarotid, middle cerebral - M1 and M2 segments) within 8 hours of\nwho are ineligible for\nsymptom onset. Patients who are ineligible for intravenous tissue\nthrombolytic drug therapy or\nplasminogen activator (IV t- PA) or who fail IV t-PA therapy are\nwho failed thrombolytic drug\ncandidates for treatment.\ntherapy are candidates for\nPenumbra Aspiration Tubing: As part of the Penumbra System,\ntreatment.\nthe Penumbra Sterile Aspiration Tubing is indicated to connect the\nPenumbra Reperfusion Catheters to the Penumbra Aspiration\nVesalio Aspiration Tubing Set:\nPump.\nAs part of the NeVasc Aspiration\nPenumbra Aspiration Pump: The Penumbra Aspiration Pump is\nSystem, the Vesalio Aspiration\nindicated as a vacuum source for Penumbra Aspiration Systems.\nTubing Set is indicated to\nconnect the NeVasc Aspiration\nCatheter to a compatible\naspiration pump.\nProduct Feature Comparison of Subject Device to Predicate Devices\n3\n\n| Device Name | NeVasc Aspiration System | Penumbra System (Reperfusion Catheter RED 72) |\n| --- | --- | --- |\n|  |  | (Predicate) |\n|  | (Subject Device) |  |\n|  |  |  |\n| 510(k) Number | K251006 | K211654 |\n| Company | Vesalio, Inc. | Penumbra, Inc. |\n| Classification | 21 CFR 870.1250: Percutaneous\nCatheter | 21 CFR 870.1250: Percutaneous Catheter |\n|  |  |  |\n| Product Code | NRY: Catheter, Thrombus Retriever | NRY: Catheter, Thrombus Retriever |\n|  |  |  |\n| Intended Use | Restore blood flow by removing\nthrombus/clots in patients\nexperiencing ischemic stroke. | Restore blood flow by removing thrombus/clots in patients\nexperiencing ischemic stroke. |\n|  |  |  |\n|  | NeVasc Aspiration Catheter:\nAs part of the NeVasc Aspiration\nSystem, the NeVasc Aspiration\nCatheter with the Vesalio\nAspiration Tubing Set and a\ncompatible aspiration pump is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral -\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for\nthrombolytic drug therapy or\nwho failed thrombolytic drug\ntherapy are candidates for\ntreatment.\nVesalio Aspiration Tubing Set:\nAs part of the NeVasc Aspiration\nSystem, the Vesalio Aspiration\nTubing Set is indicated to\nconnect the NeVasc Aspiration\nCatheter to a compatible\naspiration pump. | Penumbra Reperfusion Catheters and Separators:\nAs part of the Penumbra System, the Reperfusion Catheters and\nSeparators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid,\nmiddle cerebral - M1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who failed IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device:\nAS part of the Penumbra System, the Penumbra 3D\nRevascularization Device is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal\ncarotid, middle cerebral - M1 and M2 segments) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t- PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing: As part of the Penumbra System,\nthe Penumbra Sterile Aspiration Tubing is indicated to connect the\nPenumbra Reperfusion Catheters to the Penumbra Aspiration\nPump.\nPenumbra Aspiration Pump: The Penumbra Aspiration Pump is\nindicated as a vacuum source for Penumbra Aspiration Systems. |\n|  |  |  |\n|  |  |  |\n|  |  |  |\n|  |  |  |\n| Indications |  |  |\n| for Use |  |  |\n|  |  |  |\n| Product Feature Comparison of Subject Device to Predicate Devices |  |  |\n\nMaterials Stainless Steel, PTFE, Stainless Steel, PTFE, Polyurethane, Polyether Block Amide, Nylon\nPolyurethane, Pebax, Nylon 12, 12, Nitinol, Platinum/Iridium\nTungsten, Platinum/Iridium\nLength 115cm, 125cm, 132cm, 140cm 115cm, 120cm, 125cm, 127cm, 132 cm\nTip configuration Straight Straight\nMin ID 0.070” (1.78mm) 0.072” (1.83mm)\nMax OD 0.085” (2.16mm) 0.085” (2.16mm)\nCoating Hydrophilic coating Hydrophilic coating\nCoating length 50cm 30cm\nAccessories Peel Away Introducer Sheath Peelable Sheath, Shaping Mandrel, RHV\nAspiration ID: 0.110” ID: 0.110”\nTubing Length: 107” Length: 112”\nPackaging Polyethylene, Tyvek, Paperboard. Polyester/Polyethylene/ Tyvek, Polystyrene, SRS Paperboard\nMaterials\nSterilization Yes (Ethylene Oxide) Yes (Ethylene Oxide)\nPerformance Data:\nBench Testing:\nBench testing was conducted after subjecting the test articles to simulated use conditions,\nenvironmental conditioning, and simulated distribution, in order to demonstrate that the\nsubject device performs as intended and is substantially equivalent to the predicate device.\nPerformance specifications and test methods were based primarily on ISO 10555-1 standard\nand included the following:\nTest Test Method Conclusions\nThe device and packaging were visually The device met the\nVisual Inspection\ninspected. acceptance criteria.\nAll dimensions met\nDimensional Verification Catheter dimensions were measured.\nspecified tolerances.\nThe catheter was delivered, deployed, and\nretracted per the instructions for use within a The device performs as\nSimulated Use Including\nsimulated neurovasculature model. Clot intended under simulated\nClot Retrieval\nretrieval from various locations of the use conditions.\nanatomical model was performed.\nThe catheter was tested in clinically relevant\nThe device met the\nDynamic Burst Pressure conditions for resistance to dynamic burst\nacceptance criteria.\npressure.\nThe catheter was evaluated for liquid and air The device met the\nAir and Liquid Leakage\nleakage. acceptance criteria.\nThe catheter was tested in clinically relevant The device met\nStatic Burst Pressure\nconditions for resistance to static pressure. acceptance criterion.\nThe catheter shaft was tested for peak tensile The device met the\nTensile Force\nstrength. acceptance criteria.\nThe catheter shaft was tested around The device met the\nKink Resistance\nclinically relevant bend radii. acceptance criteria.\nThe proximal end of the catheter was rotated\nThe device met the\nTorque Strength with the catheter tip constrained from\nacceptance criteria.\nmovement.\n4\n\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Pebax, Nylon 12,\nTungsten, Platinum/Iridium | Stainless Steel, PTFE, Polyurethane, Polyether Block Amide, Nylon\n12, Nitinol, Platinum/Iridium |\n| --- | --- | --- |\n|  |  |  |\n| Length | 115cm, 125cm, 132cm, 140cm | 115cm, 120cm, 125cm, 127cm, 132 cm |\n| Tip configuration | Straight | Straight |\n| Min ID | 0.070” (1.78mm) | 0.072” (1.83mm) |\n| Max OD | 0.085” (2.16mm) | 0.085” (2.16mm) |\n| Coating | Hydrophilic coating | Hydrophilic coating |\n| Coating length | 50cm | 30cm |\n| Accessories | Peel Away Introducer Sheath | Peelable Sheath, Shaping Mandrel, RHV |\n| Aspiration | ID: 0.110”\nLength: 107” | ID: 0.110”\nLength: 112” |\n| Tubing |  |  |\n| Packaging | Polyethylene, Tyvek, Paperboard. | Polyester/Polyethylene/ Tyvek, Polystyrene, SRS Paperboard |\n| Materials |  |  |\n| Sterilization | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | The device and packaging were visually\ninspected. | The device met the\nacceptance criteria. |\n| Dimensional Verification | Catheter dimensions were measured. | All dimensions met\nspecified tolerances. |\n| Simulated Use Including\nClot Retrieval | The catheter was delivered, deployed, and\nretracted per the instructions for use within a\nsimulated neurovasculature model. Clot\nretrieval from various locations of the\nanatomical model was performed. | The device performs as\nintended under simulated\nuse conditions. |\n| Dynamic Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to dynamic burst\npressure. | The device met the\nacceptance criteria. |\n| Air and Liquid Leakage | The catheter was evaluated for liquid and air\nleakage. | The device met the\nacceptance criteria. |\n| Static Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to static pressure. | The device met\nacceptance criterion. |\n| Tensile Force | The catheter shaft was tested for peak tensile\nstrength. | The device met the\nacceptance criteria. |\n| Kink Resistance | The catheter shaft was tested around\nclinically relevant bend radii. | The device met the\nacceptance criteria. |\n| Torque Strength | The proximal end of the catheter was rotated\nwith the catheter tip constrained from\nmovement. | The device met the\nacceptance criteria. |\n\nThe device met the\nCorrosion Resistance The catheter tested for signs of corrosion.\nacceptance criteria.\nThe subject device tip\nThe distal tip of the catheter was tested for buckling force is\nTip Buckle\nbuckling force. comparable to the",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251006\nDevice Name\nNeVasc Aspiration System\nIndications for Use (Describe)\nNeVasc Aspiration Catheter:\nAs part of the NeVasc Aspiration System, the NeVasc Aspiration Catheter with the Vesalio Aspiration Tubing Set and a\ncompatible aspiration pump is indicated for use in the revascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for thrombolytic drug therapy or who\nfailed thrombolytic drug therapy are candidates for treatment.\nVesalio Aspiration Tubing Set:\nAs part of the NeVasc Aspiration System, the Vesalio Aspiration Tubing Set is indicated to connect the NeVasc\nAspiration Catheter to a compatible aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK251006\nAs required by 21 CFR 807.92\nSubmitter:\nVesalio, Inc.\n2305 Historic Decatur Road\nSuite 100\nSan Diego, CA 92106\nUnited States\nContact Person:\nSharon Shachar\nDirector of Regulatory & Clinical\nPhone: (248) 697-6616\nEmail: sshachar@vesalio.com\nDate Prepared: November 6, 2025\nDevice:\nProprietary Name: NeVasc Aspiration System\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: Class II\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nPredicate:\nProprietary Name: Penumbra System (Reperfusion Catheter RED 72)\nProduct Code: NRY\n510(k) Number: K211654\n1",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe NeVasc Aspiration System consists of 1) NeVasc Aspiration Catheter, 2) Peel Away\nIntroducer Sheath and 3) Vesalio Aspiration Tubing Set.\nThe NeVasc Aspiration Catheter is a single-lumen, reinforced, flexible, variable stiffness\ncomposite catheter that facilitates the removal of thrombus from the neurovasculature when\nconnected to a compatible aspiration pump and the Vesalio Aspiration Tubing Set. The\ncatheter distal shaft has an external hydrophilic coating aimed at reducing friction during\nuse. The distal end of the catheter shaft is radiopaque for fluoroscopic visualization, and the\nproximal end contains a luer hub that allows attachment of accessories for flushing and\naspiration.\nThe peel-away introducer sheath is provided in the package to facilitate the insertion of the\nNeVasc Aspiration Catheter’s distal tip into an appropriate vascular sheath.\nThe Vesalio Aspiration Tubing Set is provided in a separate package and is made of\ncommon medical grade polymers. It comprises of a hollow cylindrical tube that is bonded\nto a standard male rotator fitting on one end. The male rotator allows the tubing to connect\nto a rotating hemostasis valve (RHV) or the female luer hub of the NeVasc Aspiration\nCatheter. The other end of the tubing consists of a hose fitting to enable connection with an\naspiration pump. A flow switch is connected in line to provide vacuum control.\nThe NeVasc Aspiration System is provided sterile, non-pyrogenic, and is intended for single\nuse only.\nIntended Use/Indications For Use:\nNeVasc Aspiration Catheter: As part of the NeVasc Aspiration System, the NeVasc\nAspiration Catheter with the Vesalio Aspiration Tubing Set and a compatible aspiration\npump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic\ndrug therapy are candidates for treatment.\nVesalio Aspiration Tubing Set: As part of the NeVasc Aspiration System, the Vesalio\nAspiration Tubing Set is indicated to connect the NeVasc Aspiration Catheter to a\ncompatible aspiration pump.\nIndications for Use Comparison:\nThe NeVasc Aspiration System has the same Intended Use as the predicate device and has a\nsimilar Indications for Use statement as the predicate. While the Penumbra System’s\nIndications for Use specify the use with the Penumbra Aspiration Pump, the subject\ndevice’s Indications for Use specify use with a compatible aspiration pump.\n2\n\nTechnological Comparison:\nThe NeVasc Aspiration System and the predicate device, Penumbra System with Reperfusion\nCatheter RED 72 (K211654), share the same fundamental technological characteristics, similar\nmaterials, fundamental design, and sterilization method. A comparison of the subject device\nwith the predicate device is summarized in Table 1.\nTable 1: Comparison of Subject Device and the Predicate Device\nNeVasc Aspiration System Penumbra System (Reperfusion Catheter RED 72)\nDevice Name (Predicate)\n(Subject Device)\n510(k) Number K251006 K211654\nCompany Vesalio, Inc. Penumbra, Inc.\nClassification 21 CFR 870.1250: Percutaneous 21 CFR 870.1250: Percutaneous Catheter\nCatheter\nProduct Code NRY: Catheter, Thrombus Retriever NRY: Catheter, Thrombus Retriever\nRestore blood flow by removing Restore blood flow by removing thrombus/clots in patients\nIntended Use\nthrombus/clots in patients experiencing ischemic stroke.\nexperiencing ischemic stroke.\nNeVasc Aspiration Catheter: Penumbra Reperfusion Catheters and Separators:\nAs part of the NeVasc Aspiration As part of the Penumbra System, the Reperfusion Catheters and\nSystem, the NeVasc Aspiration Separators are indicated for use in the revascularization of\nCatheter with the Vesalio patients with acute ischemic stroke secondary to intracranial\nAspiration Tubing Set and a large vessel occlusive disease (within the internal carotid,\nIndications compatible aspiration pump is middle cerebral - M1 and M2 segments, basilar, and vertebral\nfor Use indicated for use in the arteries) within 8 hours of symptom onset. Patients who are\nrevascularization of patients with ineligible for intravenous tissue plasminogen activator (IV t-PA)\nacute ischemic stroke secondary or who failed IV t-PA therapy are candidates for treatment.\nto intracranial large vessel\nPenumbra 3D Revascularization Device:\nocclusive disease (within the\nAS part of the Penumbra System, the Penumbra 3D\ninternal carotid, middle cerebral -\nRevascularization Device is indicated for use in the\nM1 and M2 segments, basilar,\nrevascularization of patients with acute ischemic stroke secondary\nand vertebral arteries) within 8\nto intracranial large vessel occlusive disease (within the internal\nhours of symptom onset. Patients\ncarotid, middle cerebral - M1 and M2 segments) within 8 hours of\nwho are ineligible for\nsymptom onset. Patients who are ineligible for intravenous tissue\nthrombolytic drug therapy or\nplasminogen activator (IV t- PA) or who fail IV t-PA therapy are\nwho failed thrombolytic drug\ncandidates for treatment.\ntherapy are candidates for\nPenumbra Aspiration Tubing: As part of the Penumbra System,\ntreatment.\nthe Penumbra Sterile Aspiration Tubing is indicated to connect the\nPenumbra Reperfusion Catheters to the Penumbra Aspiration\nVesalio Aspiration Tubing Set:\nPump.\nAs part of the NeVasc Aspiration\nPenumbra Aspiration Pump: The Penumbra Aspiration Pump is\nSystem, the Vesalio Aspiration\nindicated as a vacuum source for Penumbra Aspiration Systems.\nTubing Set is indicated to\nconnect the NeVasc Aspiration\nCatheter to a compatible\naspiration pump.\nProduct Feature Comparison of Subject Device to Predicate Devices\n3\n\n| Device Name | NeVasc Aspiration System | Penumbra System (Reperfusion Catheter RED 72) |\n| --- | --- | --- |\n|  |  | (Predicate) |\n|  | (Subject Device) |  |\n|  |  |  |\n| 510(k) Number | K251006 | K211654 |\n| Company | Vesalio, Inc. | Penumbra, Inc. |\n| Classification | 21 CFR 870.1250: Percutaneous\nCatheter | 21 CFR 870.1250: Percutaneous Catheter |\n|  |  |  |\n| Product Code | NRY: Catheter, Thrombus Retriever | NRY: Catheter, Thrombus Retriever |\n|  |  |  |\n| Intended Use | Restore blood flow by removing\nthrombus/clots in patients\nexperiencing ischemic stroke. | Restore blood flow by removing thrombus/clots in patients\nexperiencing ischemic stroke. |\n|  |  |  |\n|  | NeVasc Aspiration Catheter:\nAs part of the NeVasc Aspiration\nSystem, the NeVasc Aspiration\nCatheter with the Vesalio\nAspiration Tubing Set and a\ncompatible aspiration pump is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral -\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for\nthrombolytic drug therapy or\nwho failed thrombolytic drug\ntherapy are candidates for\ntreatment.\nVesalio Aspiration Tubing Set:\nAs part of the NeVasc Aspiration\nSystem, the Vesalio Aspiration\nTubing Set is indicated to\nconnect the NeVasc Aspiration\nCatheter to a compatible\naspiration pump. | Penumbra Reperfusion Catheters and Separators:\nAs part of the Penumbra System, the Reperfusion Catheters and\nSeparators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid,\nmiddle cerebral - M1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who failed IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device:\nAS part of the Penumbra System, the Penumbra 3D\nRevascularization Device is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal\ncarotid, middle cerebral - M1 and M2 segments) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t- PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing: As part of the Penumbra System,\nthe Penumbra Sterile Aspiration Tubing is indicated to connect the\nPenumbra Reperfusion Catheters to the Penumbra Aspiration\nPump.\nPenumbra Aspiration Pump: The Penumbra Aspiration Pump is\nindicated as a vacuum source for Penumbra Aspiration Systems. |\n|  |  |  |\n|  |  |  |\n|  |  |  |\n|  |  |  |\n| Indications |  |  |\n| for Use |  |  |\n|  |  |  |\n| Product Feature Comparison of Subject Device to Predicate Devices |  |  |\n\nMaterials Stainless Steel, PTFE, Stainless Steel, PTFE, Polyurethane, Polyether Block Amide, Nylon\nPolyurethane, Pebax, Nylon 12, 12, Nitinol, Platinum/Iridium\nTungsten, Platinum/Iridium\nLength 115cm, 125cm, 132cm, 140cm 115cm, 120cm, 125cm, 127cm, 132 cm\nTip configuration Straight Straight\nMin ID 0.070” (1.78mm) 0.072” (1.83mm)\nMax OD 0.085” (2.16mm) 0.085” (2.16mm)\nCoating Hydrophilic coating Hydrophilic coating\nCoating length 50cm 30cm\nAccessories Peel Away Introducer Sheath Peelable Sheath, Shaping Mandrel, RHV\nAspiration ID: 0.110” ID: 0.110”\nTubing Length: 107” Length: 112”\nPackaging Polyethylene, Tyvek, Paperboard. Polyester/Polyethylene/ Tyvek, Polystyrene, SRS Paperboard\nMaterials\nSterilization Yes (Ethylene Oxide) Yes (Ethylene Oxide)\nPerformance Data:\nBench Testing:\nBench testing was conducted after subjecting the test articles to simulated use conditions,\nenvironmental conditioning, and simulated distribution, in order to demonstrate that the\nsubject device performs as intended and is substantially equivalent to the predicate device.\nPerformance specifications and test methods were based primarily on ISO 10555-1 standard\nand included the following:\nTest Test Method Conclusions\nThe device and packaging were visually The device met the\nVisual Inspection\ninspected. acceptance criteria.\nAll dimensions met\nDimensional Verification Catheter dimensions were measured.\nspecified tolerances.\nThe catheter was delivered, deployed, and\nretracted per the instructions for use within a The device performs as\nSimulated Use Including\nsimulated neurovasculature model. Clot intended under simulated\nClot Retrieval\nretrieval from various locations of the use conditions.\nanatomical model was performed.\nThe catheter was tested in clinically relevant\nThe device met the\nDynamic Burst Pressure conditions for resistance to dynamic burst\nacceptance criteria.\npressure.\nThe catheter was evaluated for liquid and air The device met the\nAir and Liquid Leakage\nleakage. acceptance criteria.\nThe catheter was tested in clinically relevant The device met\nStatic Burst Pressure\nconditions for resistance to static pressure. acceptance criterion.\nThe catheter shaft was tested for peak tensile The device met the\nTensile Force\nstrength. acceptance criteria.\nThe catheter shaft was tested around The device met the\nKink Resistance\nclinically relevant bend radii. acceptance criteria.\nThe proximal end of the catheter was rotated\nThe device met the\nTorque Strength with the catheter tip constrained from\nacceptance criteria.\nmovement.\n4\n\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Pebax, Nylon 12,\nTungsten, Platinum/Iridium | Stainless Steel, PTFE, Polyurethane, Polyether Block Amide, Nylon\n12, Nitinol, Platinum/Iridium |\n| --- | --- | --- |\n|  |  |  |\n| Length | 115cm, 125cm, 132cm, 140cm | 115cm, 120cm, 125cm, 127cm, 132 cm |\n| Tip configuration | Straight | Straight |\n| Min ID | 0.070” (1.78mm) | 0.072” (1.83mm) |\n| Max OD | 0.085” (2.16mm) | 0.085” (2.16mm) |\n| Coating | Hydrophilic coating | Hydrophilic coating |\n| Coating length | 50cm | 30cm |\n| Accessories | Peel Away Introducer Sheath | Peelable Sheath, Shaping Mandrel, RHV |\n| Aspiration | ID: 0.110”\nLength: 107” | ID: 0.110”\nLength: 112” |\n| Tubing |  |  |\n| Packaging | Polyethylene, Tyvek, Paperboard. | Polyester/Polyethylene/ Tyvek, Polystyrene, SRS Paperboard |\n| Materials |  |  |\n| Sterilization | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | The device and packaging were visually\ninspected. | The device met the\nacceptance criteria. |\n| Dimensional Verification | Catheter dimensions were measured. | All dimensions met\nspecified tolerances. |\n| Simulated Use Including\nClot Retrieval | The catheter was delivered, deployed, and\nretracted per the instructions for use within a\nsimulated neurovasculature model. Clot\nretrieval from various locations of the\nanatomical model was performed. | The device performs as\nintended under simulated\nuse conditions. |\n| Dynamic Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to dynamic burst\npressure. | The device met the\nacceptance criteria. |\n| Air and Liquid Leakage | The catheter was evaluated for liquid and air\nleakage. | The device met the\nacceptance criteria. |\n| Static Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to static pressure. | The device met\nacceptance criterion. |\n| Tensile Force | The catheter shaft was tested for peak tensile\nstrength. | The device met the\nacceptance criteria. |\n| Kink Resistance | The catheter shaft was tested around\nclinically relevant bend radii. | The device met the\nacceptance criteria. |\n| Torque Strength | The proximal end of the catheter was rotated\nwith the catheter tip constrained from\nmovement. | The device met the\nacceptance criteria. |\n\nThe device met the\nCorrosion Resistance The catheter tested for signs of corrosion.\nacceptance criteria.\nThe subject device tip\nThe distal tip of the catheter was tested for buckling force is\nTip Buckle\nbuckling force. comparable to the",
    "also_known_as": [
      "K211654"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251006\nDevice Name\nNeVasc Aspiration System\nIndications for Use (Describe)\nNeVasc Aspiration Catheter:\nAs part of the NeVasc Aspiration System, the NeVasc Aspiration Catheter with the Vesalio Aspiration Tubing Set and a\ncompatible aspiration pump is indicated for use in the revascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for thrombolytic drug therapy or who\nfailed thrombolytic drug therapy are candidates for treatment.\nVesalio Aspiration Tubing Set:\nAs part of the NeVasc Aspiration System, the Vesalio Aspiration Tubing Set is indicated to connect the NeVasc\nAspiration Catheter to a compatible aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK251006\nAs required by 21 CFR 807.92\nSubmitter:\nVesalio, Inc.\n2305 Historic Decatur Road\nSuite 100\nSan Diego, CA 92106\nUnited States\nContact Person:\nSharon Shachar\nDirector of Regulatory & Clinical\nPhone: (248) 697-6616\nEmail: sshachar@vesalio.com\nDate Prepared: November 6, 2025\nDevice:\nProprietary Name: NeVasc Aspiration System\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: Class II\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nPredicate:\nProprietary Name: Penumbra System (Reperfusion Catheter RED 72)\nProduct Code: NRY\n510(k) Number: K211654\n1",
    "Device Description": "Device Description:\nThe NeVasc Aspiration System consists of 1) NeVasc Aspiration Catheter, 2) Peel Away\nIntroducer Sheath and 3) Vesalio Aspiration Tubing Set.\nThe NeVasc Aspiration Catheter is a single-lumen, reinforced, flexible, variable stiffness\ncomposite catheter that facilitates the removal of thrombus from the neurovasculature when\nconnected to a compatible aspiration pump and the Vesalio Aspiration Tubing Set. The\ncatheter distal shaft has an external hydrophilic coating aimed at reducing friction during\nuse. The distal end of the catheter shaft is radiopaque for fluoroscopic visualization, and the\nproximal end contains a luer hub that allows attachment of accessories for flushing and\naspiration.\nThe peel-away introducer sheath is provided in the package to facilitate the insertion of the\nNeVasc Aspiration Catheter’s distal tip into an appropriate vascular sheath.\nThe Vesalio Aspiration Tubing Set is provided in a separate package and is made of\ncommon medical grade polymers. It comprises of a hollow cylindrical tube that is bonded\nto a standard male rotator fitting on one end. The male rotator allows the tubing to connect\nto a rotating hemostasis valve (RHV) or the female luer hub of the NeVasc Aspiration\nCatheter. The other end of the tubing consists of a hose fitting to enable connection with an\naspiration pump. A flow switch is connected in line to provide vacuum control.\nThe NeVasc Aspiration System is provided sterile, non-pyrogenic, and is intended for single\nuse only.\nIntended Use/Indications For Use:\nNeVasc Aspiration Catheter: As part of the NeVasc Aspiration System, the NeVasc\nAspiration Catheter with the Vesalio Aspiration Tubing Set and a compatible aspiration\npump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic\ndrug therapy are candidates for treatment.\nVesalio Aspiration Tubing Set: As part of the NeVasc Aspiration System, the Vesalio\nAspiration Tubing Set is indicated to connect the NeVasc Aspiration Catheter to a\ncompatible aspiration pump.\nIndications for Use Comparison:\nThe NeVasc Aspiration System has the same Intended Use as the predicate device and has a\nsimilar Indications for Use statement as the predicate. While the Penumbra System’s\nIndications for Use specify the use with the Penumbra Aspiration Pump, the subject\ndevice’s Indications for Use specify use with a compatible aspiration pump.\n2\n\nTechnological Comparison:\nThe NeVasc Aspiration System and the predicate device, Penumbra System with Reperfusion\nCatheter RED 72 (K211654), share the same fundamental technological characteristics, similar\nmaterials, fundamental design, and sterilization method. A comparison of the subject device\nwith the predicate device is summarized in Table 1.\nTable 1: Comparison of Subject Device and the Predicate Device\nNeVasc Aspiration System Penumbra System (Reperfusion Catheter RED 72)\nDevice Name (Predicate)\n(Subject Device)\n510(k) Number K251006 K211654\nCompany Vesalio, Inc. Penumbra, Inc.\nClassification 21 CFR 870.1250: Percutaneous 21 CFR 870.1250: Percutaneous Catheter\nCatheter\nProduct Code NRY: Catheter, Thrombus Retriever NRY: Catheter, Thrombus Retriever\nRestore blood flow by removing Restore blood flow by removing thrombus/clots in patients\nIntended Use\nthrombus/clots in patients experiencing ischemic stroke.\nexperiencing ischemic stroke.\nNeVasc Aspiration Catheter: Penumbra Reperfusion Catheters and Separators:\nAs part of the NeVasc Aspiration As part of the Penumbra System, the Reperfusion Catheters and\nSystem, the NeVasc Aspiration Separators are indicated for use in the revascularization of\nCatheter with the Vesalio patients with acute ischemic stroke secondary to intracranial\nAspiration Tubing Set and a large vessel occlusive disease (within the internal carotid,\nIndications compatible aspiration pump is middle cerebral - M1 and M2 segments, basilar, and vertebral\nfor Use indicated for use in the arteries) within 8 hours of symptom onset. Patients who are\nrevascularization of patients with ineligible for intravenous tissue plasminogen activator (IV t-PA)\nacute ischemic stroke secondary or who failed IV t-PA therapy are candidates for treatment.\nto intracranial large vessel\nPenumbra 3D Revascularization Device:\nocclusive disease (within the\nAS part of the Penumbra System, the Penumbra 3D\ninternal carotid, middle cerebral -\nRevascularization Device is indicated for use in the\nM1 and M2 segments, basilar,\nrevascularization of patients with acute ischemic stroke secondary\nand vertebral arteries) within 8\nto intracranial large vessel occlusive disease (within the internal\nhours of symptom onset. Patients\ncarotid, middle cerebral - M1 and M2 segments) within 8 hours of\nwho are ineligible for\nsymptom onset. Patients who are ineligible for intravenous tissue\nthrombolytic drug therapy or\nplasminogen activator (IV t- PA) or who fail IV t-PA therapy are\nwho failed thrombolytic drug\ncandidates for treatment.\ntherapy are candidates for\nPenumbra Aspiration Tubing: As part of the Penumbra System,\ntreatment.\nthe Penumbra Sterile Aspiration Tubing is indicated to connect the\nPenumbra Reperfusion Catheters to the Penumbra Aspiration\nVesalio Aspiration Tubing Set:\nPump.\nAs part of the NeVasc Aspiration\nPenumbra Aspiration Pump: The Penumbra Aspiration Pump is\nSystem, the Vesalio Aspiration\nindicated as a vacuum source for Penumbra Aspiration Systems.\nTubing Set is indicated to\nconnect the NeVasc Aspiration\nCatheter to a compatible\naspiration pump.\nProduct Feature Comparison of Subject Device to Predicate Devices\n3\n\n| Device Name | NeVasc Aspiration System | Penumbra System (Reperfusion Catheter RED 72) |\n| --- | --- | --- |\n|  |  | (Predicate) |\n|  | (Subject Device) |  |\n|  |  |  |\n| 510(k) Number | K251006 | K211654 |\n| Company | Vesalio, Inc. | Penumbra, Inc. |\n| Classification | 21 CFR 870.1250: Percutaneous\nCatheter | 21 CFR 870.1250: Percutaneous Catheter |\n|  |  |  |\n| Product Code | NRY: Catheter, Thrombus Retriever | NRY: Catheter, Thrombus Retriever |\n|  |  |  |\n| Intended Use | Restore blood flow by removing\nthrombus/clots in patients\nexperiencing ischemic stroke. | Restore blood flow by removing thrombus/clots in patients\nexperiencing ischemic stroke. |\n|  |  |  |\n|  | NeVasc Aspiration Catheter:\nAs part of the NeVasc Aspiration\nSystem, the NeVasc Aspiration\nCatheter with the Vesalio\nAspiration Tubing Set and a\ncompatible aspiration pump is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral -\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for\nthrombolytic drug therapy or\nwho failed thrombolytic drug\ntherapy are candidates for\ntreatment.\nVesalio Aspiration Tubing Set:\nAs part of the NeVasc Aspiration\nSystem, the Vesalio Aspiration\nTubing Set is indicated to\nconnect the NeVasc Aspiration\nCatheter to a compatible\naspiration pump. | Penumbra Reperfusion Catheters and Separators:\nAs part of the Penumbra System, the Reperfusion Catheters and\nSeparators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid,\nmiddle cerebral - M1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who failed IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device:\nAS part of the Penumbra System, the Penumbra 3D\nRevascularization Device is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal\ncarotid, middle cerebral - M1 and M2 segments) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t- PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing: As part of the Penumbra System,\nthe Penumbra Sterile Aspiration Tubing is indicated to connect the\nPenumbra Reperfusion Catheters to the Penumbra Aspiration\nPump.\nPenumbra Aspiration Pump: The Penumbra Aspiration Pump is\nindicated as a vacuum source for Penumbra Aspiration Systems. |\n|  |  |  |\n|  |  |  |\n|  |  |  |\n|  |  |  |\n| Indications |  |  |\n| for Use |  |  |\n|  |  |  |\n| Product Feature Comparison of Subject Device to Predicate Devices |  |  |\n\nMaterials Stainless Steel, PTFE, Stainless Steel, PTFE, Polyurethane, Polyether Block Amide, Nylon\nPolyurethane, Pebax, Nylon 12, 12, Nitinol, Platinum/Iridium\nTungsten, Platinum/Iridium\nLength 115cm, 125cm, 132cm, 140cm 115cm, 120cm, 125cm, 127cm, 132 cm\nTip configuration Straight Straight\nMin ID 0.070” (1.78mm) 0.072” (1.83mm)\nMax OD 0.085” (2.16mm) 0.085” (2.16mm)\nCoating Hydrophilic coating Hydrophilic coating\nCoating length 50cm 30cm\nAccessories Peel Away Introducer Sheath Peelable Sheath, Shaping Mandrel, RHV\nAspiration ID: 0.110” ID: 0.110”\nTubing Length: 107” Length: 112”\nPackaging Polyethylene, Tyvek, Paperboard. Polyester/Polyethylene/ Tyvek, Polystyrene, SRS Paperboard\nMaterials\nSterilization Yes (Ethylene Oxide) Yes (Ethylene Oxide)\nPerformance Data:\nBench Testing:\nBench testing was conducted after subjecting the test articles to simulated use conditions,\nenvironmental conditioning, and simulated distribution, in order to demonstrate that the\nsubject device performs as intended and is substantially equivalent to the predicate device.\nPerformance specifications and test methods were based primarily on ISO 10555-1 standard\nand included the following:\nTest Test Method Conclusions\nThe device and packaging were visually The device met the\nVisual Inspection\ninspected. acceptance criteria.\nAll dimensions met\nDimensional Verification Catheter dimensions were measured.\nspecified tolerances.\nThe catheter was delivered, deployed, and\nretracted per the instructions for use within a The device performs as\nSimulated Use Including\nsimulated neurovasculature model. Clot intended under simulated\nClot Retrieval\nretrieval from various locations of the use conditions.\nanatomical model was performed.\nThe catheter was tested in clinically relevant\nThe device met the\nDynamic Burst Pressure conditions for resistance to dynamic burst\nacceptance criteria.\npressure.\nThe catheter was evaluated for liquid and air The device met the\nAir and Liquid Leakage\nleakage. acceptance criteria.\nThe catheter was tested in clinically relevant The device met\nStatic Burst Pressure\nconditions for resistance to static pressure. acceptance criterion.\nThe catheter shaft was tested for peak tensile The device met the\nTensile Force\nstrength. acceptance criteria.\nThe catheter shaft was tested around The device met the\nKink Resistance\nclinically relevant bend radii. acceptance criteria.\nThe proximal end of the catheter was rotated\nThe device met the\nTorque Strength with the catheter tip constrained from\nacceptance criteria.\nmovement.\n4\n\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Pebax, Nylon 12,\nTungsten, Platinum/Iridium | Stainless Steel, PTFE, Polyurethane, Polyether Block Amide, Nylon\n12, Nitinol, Platinum/Iridium |\n| --- | --- | --- |\n|  |  |  |\n| Length | 115cm, 125cm, 132cm, 140cm | 115cm, 120cm, 125cm, 127cm, 132 cm |\n| Tip configuration | Straight | Straight |\n| Min ID | 0.070” (1.78mm) | 0.072” (1.83mm) |\n| Max OD | 0.085” (2.16mm) | 0.085” (2.16mm) |\n| Coating | Hydrophilic coating | Hydrophilic coating |\n| Coating length | 50cm | 30cm |\n| Accessories | Peel Away Introducer Sheath | Peelable Sheath, Shaping Mandrel, RHV |\n| Aspiration | ID: 0.110”\nLength: 107” | ID: 0.110”\nLength: 112” |\n| Tubing |  |  |\n| Packaging | Polyethylene, Tyvek, Paperboard. | Polyester/Polyethylene/ Tyvek, Polystyrene, SRS Paperboard |\n| Materials |  |  |\n| Sterilization | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | The device and packaging were visually\ninspected. | The device met the\nacceptance criteria. |\n| Dimensional Verification | Catheter dimensions were measured. | All dimensions met\nspecified tolerances. |\n| Simulated Use Including\nClot Retrieval | The catheter was delivered, deployed, and\nretracted per the instructions for use within a\nsimulated neurovasculature model. Clot\nretrieval from various locations of the\nanatomical model was performed. | The device performs as\nintended under simulated\nuse conditions. |\n| Dynamic Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to dynamic burst\npressure. | The device met the\nacceptance criteria. |\n| Air and Liquid Leakage | The catheter was evaluated for liquid and air\nleakage. | The device met the\nacceptance criteria. |\n| Static Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to static pressure. | The device met\nacceptance criterion. |\n| Tensile Force | The catheter shaft was tested for peak tensile\nstrength. | The device met the\nacceptance criteria. |\n| Kink Resistance | The catheter shaft was tested around\nclinically relevant bend radii. | The device met the\nacceptance criteria. |\n| Torque Strength | The proximal end of the catheter was rotated\nwith the catheter tip constrained from\nmovement. | The device met the\nacceptance criteria. |\n\nThe device met the\nCorrosion Resistance The catheter tested for signs of corrosion.\nacceptance criteria.\nThe subject device tip\nThe distal tip of the catheter was tested for buckling force is\nTip Buckle\nbuckling force. comparable to the",
    "Substantial Equivalence": "predicate device.\nParticulates generated during simulated use The device is\nParticulate Evaluation and\nand coating integrity before/after simulated comparable to the\nCoating Integrity\nuse were tested. predicate device.\nResistance of the catheter and aspiration The device met the\nLumen Collapse\ntubing to lumen collapse were tested. acceptance criteria.\nCompatibility of the catheter and aspiration The device met the\nPump Compatibility\ntubing with an aspiration pump was tested. acceptance criteria.\nAdditionally, packaging testing and sterile barrier integrity validation were performed per\nISO 11607-1 and ISO 11607-2.\nAll results met their predefined acceptance criteria.\nShelf Life Testing:\nShelf life testing of samples aged and subjected to transportation simulation were performed\nand the results met predefined acceptance criteria.\nSterilization:\nThe NeVasc Aspiration System is Ethylene Oxide (EO) sterilized. The device is provided\nsterile for single use while demonstrating a sterility assurance level (SAL) of 10-6.\nThe NeVasc Aspiration System meets the requirements for EO residuals per EN ISO\n10993-7 for a limited contact delivery system – externally communicating.\n5\n\n| Corrosion Resistance | The catheter tested for signs of corrosion. | The device met the\nacceptance criteria. |\n| --- | --- | --- |\n| Tip Buckle | The distal tip of the catheter was tested for\nbuckling force. | The subject device tip\nbuckling force is\ncomparable to the\npredicate device. |\n| Particulate Evaluation and\nCoating Integrity | Particulates generated during simulated use\nand coating integrity before/after simulated\nuse were tested. | The device is\ncomparable to the\npredicate device. |\n| Lumen Collapse | Resistance of the catheter and aspiration\ntubing to lumen collapse were tested. | The device met the\nacceptance criteria. |\n| Pump Compatibility | Compatibility of the catheter and aspiration\ntubing with an aspiration pump was tested. | The device met the\nacceptance criteria. |\n\nBiocompatibility:\nThe NeVasc Aspiration System was assessed for biocompatibility in accordance with ISO\n10993-1 and FDA guidance document entitled, “Use of International Standard ISO 10993-\n1, \"Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process\",” issued September 8, 2023. The NeVasc Aspiration Catheter is\nconsidered an external communicating device with direct contact with circulating blood for a\nlimited (≤24 hours) duration of exposure. The Peel Away Introducer Sheath and the Vesalio\nAspiration Tubing Set are considered external communicating devices with indirect blood\ncontact (via the fluid path) for a limited (≤24 hours) duration of exposure.\nBased on this classification, tests relevant to the device components were selected and\nconducted in accordance with ISO 10993-1 and its applicable sub-parts. The NeVasc\nAspiration System passed all biocompatibility testing. The results of the biocompatibility\ntesting are summarized in the table below.\nTest and Standard Results Conclusion\nCytotoxicity (MEM Elution) Non-cytotoxic Pass\nPass\nIrritation (Intracutaneous Reactivity) Non-irritant\nSensitization (Guinea Pig Maximization) Non-sensitizer Pass\nAcute Systemic Toxicity (Injection study) Non-toxic Pass\nPass\nSystemic Toxicity (Material-Mediated Pyrogenicity) Non-pyrogenic\nDirect and Indirect Hemolysis (ASTM F756) Non-hemolytic Pass\nSC5b-9 Complement Activation Comparable results to historical Pass\nnegative controls and <5% of\nthe Cobra Venom Factor\npositive control.\nPartial Thromboplastin Time Assay with Comparison Materials do not significantly Pass\nArticle affect the coagulation system.\nHeparinized Blood Platelet and Leukocyte Count Materials do not significantly Pass\nAssay affect platelets.\nPass\nIn Vitro Blood Loop Assay with Comparison Article Non-thrombogenic\nAnimal Study:\nNon-clinical animal testing comparing the safety, usability, and performance of the NeVasc\nAspiration System to the predicate was conducted in a swine model. Testing was performed in\naccordance to Good Laboratory Practice (GLP) regulations (21 CFR Part 58). Sub-acute (4-\nday) and chronic (28-day) timepoints were assessed. The study included aspiration of\nexperimental soft and firm clots and simulated use assessments in vessels without clots. Device\nusability, radiopacity, and compatibility with ancillary devices were evaluated and found to be\ncomparable between the test and control devices. Angiographic and histological evaluations\ndemonstrated that the NeVasc Aspiration System was comparable to the predicate device at both\ntimepoints. No vessel dissection, perforation, or device related thrombosis were observed. The\n6\n\n| Test and Standard | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity (MEM Elution) | Non-cytotoxic | Pass |\n| Irritation (Intracutaneous Reactivity) | Non-irritant | Pass |\n| Sensitization (Guinea Pig Maximization) | Non-sensitizer | Pass |\n| Acute Systemic Toxicity (Injection study) | Non-toxic | Pass |\n| Systemic Toxicity (Material-Mediated Pyrogenicity) | Non-pyrogenic | Pass |\n| Direct and Indirect Hemolysis (ASTM F756) | Non-hemolytic | Pass |\n| SC5b-9 Complement Activation | Comparable results to historical\nnegative controls and <5% of\nthe Cobra Venom Factor\npositive control. | Pass |\n| Partial Thromboplastin Time Assay with Comparison\nArticle | Materials do not significantly\naffect the coagulation system. | Pass |\n| Heparinized Blood Platelet and Leukocyte Count\nAssay | Materials do not significantly\naffect platelets. | Pass |\n| In Vitro Blood Loop Assay with Comparison Article | Non-thrombogenic | Pass |\n\nresults of the animal studies support the safety and performance of the NeVasc Aspiration\nSystem.\nClinical:\nNo clinical studies were conducted as bench testing and the animal study were determined\nsufficient for verification and validation purposes and to support substantial equivalence.\nConclusion:\nThe NeVasc Aspiration System is substantially equivalent to the predicate device, Penumbra\nSystem (K211654) based on the same intended use and similar indications for use, same or\nsimilar materials, similar design, and the same operating principles.\nThe collective results of non-clinical performance testing demonstrated that the subject device\nmeets all design specifications and performs as intended. The technological differences\nbetween the subject device and the predicate device do not raise new or different questions of\nsafety or effectiveness. Therefore, it is concluded that the subject device is substantially\nequivalent to the predicate device.\n7"
  }
}