{
  "source_pdf": "aspiration--imperative-care-inc--zoom-71-reperfusion-catheter-zoom--510k.pdf",
  "clearance_number": "K211476",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211476\nDevice Name\nZOOM 71 Reperfusion Catheter; ZOOM Aspiration Tubing\nIndications for Use (Describe)\nThe ZOOM Reperfusion Catheters, with the ZOOM Aspiration Tubing and ZOOM Aspiration Pump (or equivalent\nvacuum pump), are indicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nThe ZOOM Aspiration Tubing is intended to connect the ZOOM Reperfusion Catheter to the ZOOM Canister of the\nZOOM Aspiration Pump and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK211476\n510(k) Summary\nA. Submitter Information\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Teri Nguyen\nTelephone: 408-833-4415\nEmail: vtnguyen@imperativecare.com\nDate of Preparation: May 28, 2021\nB. Subject Device\nProprietary Name: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration\nTubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Catheter, Percutaneous\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nC. Predicate Device\nProprietary Name: ZOOM (71, 55, 45, 35) Reperfusion Catheters;\nZOOM Aspiration Tubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Catheter, Percutaneous\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care Inc.\n510(k) #: K210996\nD. Device Description:\nThe ZOOMTM 71 Reperfusion Catheter is a single lumen, braid and coil reinforced,\nvariable stiffness catheter that facilitates removal of thrombus/clot from the\nneurovasculature when connected to a vacuum source, such as the ZOOM Aspiration\nPump, using the ZOOM Aspiration Tubing.\nThe ZOOM 71 Reperfusion Catheter is offered with the features indicated in Table 1.\nPage 1 of 7\n\nK211476\nTable 1: ZOOM 71 Reperfusion Catheter\nDistal Proximal Nominal Usable Hydrophilic\nProduct Name Model\nDiameter Diameter Catheter Coating\nNumber\nInner Outer Inner Outer Length Length\nZOOM 71 ICRC071137 0.071” 0.085” 0.071” 0.086” 137 cm 35cm\nThe ZOOM 71 Reperfusion Catheter is comprised of a hollow cylindrical tube which is\nbonded to a standard luer fitting. The wall of the tube is constructed using a combination of\nmetal coils/braids and medical grade polymers.\nThe distal section of the ZOOM 71 Reperfusion Catheter has a hydrophilic coating to\nenhance tracking through the vasculature. The beveled distal tip allows for atraumatic\ntracking past vessel branches during insertion. A radiopaque marker provides the user with\nvisual confirmation of the distal tip location under fluoroscopy.\nThe ZOOM 71 Reperfusion Catheter is packaged with an accessory Rotating Hemostasis\nValve (RHV). The RHV is designed to be attached to the proximal luer of the catheter and\nhelps the user maintain hemostasis.\nThe ZOOM Aspiration Tubing is offered in one model with the features indicated in Table\n2.\nTable 2: ZOOM Aspiration Tubing Model\nProduct Name Model Number Tubing ID Tubing Length\nZOOM Aspiration Tubing TAT102B 0.110” Minimum 104”\nThe ZOOM Aspiration Tubing is comprised of a hollow cylindrical tube which is bonded\nto a standard luer fitting that connects to the ZOOM 71 Reperfusion Catheter and a slip fit\nconnector that connects to the canister on the aspiration pump. The ZOOM Aspiration\nTubing is made of common medical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed\nbelow are intended to be used with the ZOOM 71 Reperfusion Catheter and Aspiration\nTubing.\n Guidewires\nPage 2 of 7\n\n| Product Name | Model | Distal |  | Proximal |  | Nominal Usable | Hydrophilic |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Diameter |  | Diameter |  | Catheter | Coating |\n|  | Number |  |  |  |  |  |  |\n|  |  | Inner | Outer | Inner | Outer | Length | Length |\n|  |  |  |  |  |  |  |  |\n| ZOOM 71 | ICRC071137 | 0.071” | 0.085” | 0.071” | 0.086” | 137 cm | 35cm |\n\n| Product Name | Model Number | Tubing ID | Tubing Length |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| ZOOM Aspiration Tubing | TAT102B | 0.110” Minimum | 104” |\n\nK211476\n Support/Diagnostic Catheters\n Introducer Sheaths\n Aspiration Pump*\no Capable of achieving pressure between -20inHg to max vacuum\no Airflow rating of 0 – 23 LPM\no IEC 60601-1 Compliant\n*Imperative Care offers the ZOOM Aspiration Pump which meets the indicated criteria.\nE. Indications for Use:\nThe ZOOM Reperfusion Catheters, with the ZOOM Aspiration Tubing and ZOOM\nAspiration Pump (or equivalent vacuum pump), are indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nThe ZOOM Aspiration Tubing is intended to connect the ZOOM Reperfusion Catheter to\nthe ZOOM Canister of the ZOOM Aspiration Pump and to allow the user to control the\nfluid flow.\nF. Predicate Comparison:\nThe predicate device for the ZOOM 71 Reperfusion Catheter in this Special 510(k) is the\nprior generation of ZOOM 71 Reperfusion Catheter cleared under 510(k) K210996 with\nthe same device name. Table 3 presented below provides a comparison of the subject and\npredicate ZOOM 71 Reperfusion Catheter. A minor change was made to the subject\nZOOM 71 Reperfusion Catheter to reinforce the distal catheter shaft.\nThe comparison between the subject ZOOM 71 Reperfusion Catheter and predicate ZOOM\n71 Reperfusion Catheter demonstrates that the subject ZOOM 71 Reperfusion Catheter is\nsubstantially equivalent to the predicate ZOOM 71 Reperfusion Catheter and that there are\nno new safety or effectiveness concerns. This conclusion is based on the devices sharing\nthe same intended use, basic technological characteristics, and performance characteristics.\nPage 3 of 7\n\nK211476\nTable 3: Subject and Predicate Device Comparison\nZOOM 71 Reperfusion Catheter ZOOM 71 Reperfusion Catheter\nDevice Attribute (Predicate Device – K210996) (Subject Device)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 Same\nClassification\nRevascularization of patients with acute\nIntended Use Same\nischemic stroke.\nIndications for Use See Section E. Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nNominal Distal\n0.071” Same\nInner Diameter\nMax Distal\n0.085” Same\nOuter Diameter\nNominal Proximal\n0.071” Same\nInner Diameter\nMax Proximal\n0.086” Same\nOuter Diameter\nEffective Length 137cm Same\nBeveled edge, soft, flexible, and\nTip Design Same\natraumatic\nTip Length 0.5 – 0.8mm Same\nDistal Catheter\nReinforced with metals and polymers Additional polymer reinforcement\nShaft\nCoating Hydrophilic coating Same\nCommonly used medical grade plastics\nMaterials Same\n& metals with hydrophilic coating.\nPackaged\nRotating Hemostasis Valve (RHV) Same\nAccessories\nPackaging The catheter is placed in a protective Same\nConfiguration polyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nPage 4 of 7\n\n|  | ZOOM 71 Reperfusion Catheter | ZOOM 71 Reperfusion Catheter |\n| --- | --- | --- |\n| Device Attribute | (Predicate Device – K210996) | (Subject Device) |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 | Same |\n| Intended Use | Revascularization of patients with acute\nischemic stroke. | Same |\n| Indications for Use | See Section E. | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same |\n| Nominal Distal\nInner Diameter | 0.071” | Same |\n| Max Distal\nOuter Diameter | 0.085” | Same |\n| Nominal Proximal\nInner Diameter | 0.071” | Same |\n| Max Proximal\nOuter Diameter | 0.086” | Same |\n| Effective Length | 137cm | Same |\n| Tip Design | Beveled edge, soft, flexible, and\natraumatic | Same |\n| Tip Length | 0.5 – 0.8mm | Same |\n| Distal Catheter\nShaft | Reinforced with metals and polymers | Additional polymer reinforcement |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve (RHV) | Same |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card. | Same |\n\nK211476\nZOOM 71 Reperfusion Catheter ZOOM 71 Reperfusion Catheter\nDevice Attribute (Predicate Device – K210996) (Subject Device)\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box.\nAspiration Pump ZOOM Aspiration Pump Same\nShelf Life 12 months Same\nDevice Attribute ZOOM Aspiration Tubing ZOOM Aspiration Tubing\nIndications for Use See Section E Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nTubing ID 0.110” Minimum Same\nTubing Length 104” Same\nFlow Control\nFlow Control Clamp Same\nMechanism\nG. Performance Data Supporting Substantial Equivalence:\nBench testing was completed to evaluate the differences between the subject ZOOM 71\nReperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter. Performance\nspecifications and test methods were based primarily on catheter performance standard ISO\n10555-1 and a summary of the evaluated performance specifications is presented in Table\n4 below.\nPage 5 of 7\n\n|  | ZOOM 71 Reperfusion Catheter | ZOOM 71 Reperfusion Catheter |\n| --- | --- | --- |\n| Device Attribute | (Predicate Device – K210996) | (Subject Device) |\n|  | The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box. |  |\n| Aspiration Pump | ZOOM Aspiration Pump | Same |\n| Shelf Life | 12 months | Same |\n| Device Attribute | ZOOM Aspiration Tubing | ZOOM Aspiration Tubing |\n|  |  |  |\n| Indications for Use | See Section E | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same |\n| Tubing ID | 0.110” Minimum | Same |\n| Tubing Length | 104” | Same |\n| Flow Control\nMechanism | Flow Control Clamp | Same |\n\nK211476\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject ZOOM 71 Reperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter do\nnot significantly impact any performance parameters that would negatively affect the safety\nor effectiveness of the subject ZOOM 71 Reperfusion Catheter.\nTable 4: Tests and Performance Specifications for ZOOM 71 Reperfusion Catheter\nTest Attribute Specification\nDimensional All defined catheter dimensions are within the specified\n(Distal OD, Distal ID) tolerances.\nThe catheter shall have sufficient bond strengths to remain intact\nCatheter Bond Strength\nthroughout a procedure.\nThere shall be no kinking of the catheter shaft (permanent\nKink Resistance\ndeformation) at anatomically relevant bend radii.\nThe flexibility of the catheter tip shall be comparable to\nTip Flexibility competitive products and allow for easily tracking the device to\nthe desired target anatomy.\nFreedom from Leakage No liquid leakage from the hub or catheter shaft at 46psi for 30\n– Positive Pressure seconds\nFreedom from Leakage No air leakage into a 20cc syringe when vacuum pulled for 15\n–Negative Pressure seconds.\nThere were no changes to the ZOOM Aspiration Tubing or ZOOM Aspiration Pump and\nno changes to the subject and predicate ZOOM 71 Reperfusion Catheter that would impact\ncompatibility with these components. Therefore, no additional performance testing was\nrequired for the ZOOM Aspiration Tubing or ZOOM Aspiration Pump.\nH. Biocompatibility Testing:\nThere are no changes to materials compared to the predicate device. Therefore, testing\nin support of the predicate device applies to the subject device and additional\nbiocompatibility testing was not required.\nI. Sterilization:\nThe ZOOM 71 Reperfusion Catheter and Aspiration Tubing are both sterilized using\nvalidated Ethylene Oxide (EO) processes with a sterility assurance level of 1x10-6.\nThe sterilization processes were validated per the overkill method described in the\nrecognized consensus standard ISO 11135, “Sterilization Of Health-Care\nPage 6 of 7\n\n| Test Attribute | Specification |\n| --- | --- |\n| Dimensional\n(Distal OD, Distal ID) | All defined catheter dimensions are within the specified\ntolerances. |\n| Catheter Bond Strength | The catheter shall have sufficient bond strengths to remain intact\nthroughout a procedure. |\n| Kink Resistance | There shall be no kinking of the catheter shaft (permanent\ndeformation) at anatomically relevant bend radii. |\n| Tip Flexibility | The flexibility of the catheter tip shall be comparable to\ncompetitive products and allow for easily tracking the device to\nthe desired target anatomy. |\n| Freedom from Leakage\n– Positive Pressure | No liquid leakage from the hub or catheter shaft at 46psi for 30\nseconds |\n| Freedom from Leakage\n–Negative Pressure | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. |\n\nK211476\nProducts - Ethylene Oxide - Requirements For The Development, Validation And Routine\nControl Of A Sterilization Process For Medical Devices.” There were no changes to the\nZOOM 71 Reperfusion Catheter that would impact the validated EO process.\nJ. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance. A minimum shelf life was established based on this testing\nand is indicated by the expiration date provided on the product labeling. There were no\nchanges to packaging compared to the predicate ZOOM 71 Reperfusion Catheter. In\naddition, there were no changes to the ZOOM 71 Reperfusion Catheter that would impact\nthe packaging validation.\nK. Conclusions:\nWhere differences were identified between the subject ZOOM 71 Reperfusion Catheter and\npredicate ZOOM 71 Reperfusion Catheter, a risk assessment was completed to determine if\nthe difference would result in new safety or effectiveness concerns. As appropriate,\nprevious bench and laboratory testing were evaluated for applicability and either the\nrationale for no impact was documented or verification and validation was repeated as\nrequired. The results of design verification and validation did not raise different questions\nof safety and effectiveness.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject ZOOM 71 Reperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter\nare substantially equivalent and there are no new safety or effectiveness concerns. The\nsubject ZOOM 71 Reperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter\nshare the same intended use, basic technological characteristics, and equivalent\nperformance characteristics.\nPage 7 of 7",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211476\nDevice Name\nZOOM 71 Reperfusion Catheter; ZOOM Aspiration Tubing\nIndications for Use (Describe)\nThe ZOOM Reperfusion Catheters, with the ZOOM Aspiration Tubing and ZOOM Aspiration Pump (or equivalent\nvacuum pump), are indicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nThe ZOOM Aspiration Tubing is intended to connect the ZOOM Reperfusion Catheter to the ZOOM Canister of the\nZOOM Aspiration Pump and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK211476\n510(k) Summary\nA. Submitter Information\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Teri Nguyen\nTelephone: 408-833-4415\nEmail: vtnguyen@imperativecare.com\nDate of Preparation: May 28, 2021\nB. Subject Device\nProprietary Name: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration\nTubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Catheter, Percutaneous\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nC. Predicate Device\nProprietary Name: ZOOM (71, 55, 45, 35) Reperfusion Catheters;\nZOOM Aspiration Tubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Catheter, Percutaneous\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care Inc.\n510(k) #: K210996\nD. Device Description:\nThe ZOOMTM 71 Reperfusion Catheter is a single lumen, braid and coil reinforced,\nvariable stiffness catheter that facilitates removal of thrombus/clot from the\nneurovasculature when connected to a vacuum source, such as the ZOOM Aspiration\nPump, using the ZOOM Aspiration Tubing.\nThe ZOOM 71 Reperfusion Catheter is offered with the features indicated in Table 1.\nPage 1 of 7\n\nK211476\nTable 1: ZOOM 71 Reperfusion Catheter\nDistal Proximal Nominal Usable Hydrophilic\nProduct Name Model\nDiameter Diameter Catheter Coating\nNumber\nInner Outer Inner Outer Length Length\nZOOM 71 ICRC071137 0.071” 0.085” 0.071” 0.086” 137 cm 35cm\nThe ZOOM 71 Reperfusion Catheter is comprised of a hollow cylindrical tube which is\nbonded to a standard luer fitting. The wall of the tube is constructed using a combination of\nmetal coils/braids and medical grade polymers.\nThe distal section of the ZOOM 71 Reperfusion Catheter has a hydrophilic coating to\nenhance tracking through the vasculature. The beveled distal tip allows for atraumatic\ntracking past vessel branches during insertion. A radiopaque marker provides the user with\nvisual confirmation of the distal tip location under fluoroscopy.\nThe ZOOM 71 Reperfusion Catheter is packaged with an accessory Rotating Hemostasis\nValve (RHV). The RHV is designed to be attached to the proximal luer of the catheter and\nhelps the user maintain hemostasis.\nThe ZOOM Aspiration Tubing is offered in one model with the features indicated in Table\n2.\nTable 2: ZOOM Aspiration Tubing Model\nProduct Name Model Number Tubing ID Tubing Length\nZOOM Aspiration Tubing TAT102B 0.110” Minimum 104”\nThe ZOOM Aspiration Tubing is comprised of a hollow cylindrical tube which is bonded\nto a standard luer fitting that connects to the ZOOM 71 Reperfusion Catheter and a slip fit\nconnector that connects to the canister on the aspiration pump. The ZOOM Aspiration\nTubing is made of common medical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed\nbelow are intended to be used with the ZOOM 71 Reperfusion Catheter and Aspiration\nTubing.\n Guidewires\nPage 2 of 7\n\n| Product Name | Model | Distal |  | Proximal |  | Nominal Usable | Hydrophilic |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Diameter |  | Diameter |  | Catheter | Coating |\n|  | Number |  |  |  |  |  |  |\n|  |  | Inner | Outer | Inner | Outer | Length | Length |\n|  |  |  |  |  |  |  |  |\n| ZOOM 71 | ICRC071137 | 0.071” | 0.085” | 0.071” | 0.086” | 137 cm | 35cm |\n\n| Product Name | Model Number | Tubing ID | Tubing Length |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| ZOOM Aspiration Tubing | TAT102B | 0.110” Minimum | 104” |\n\nK211476\n Support/Diagnostic Catheters\n Introducer Sheaths\n Aspiration Pump*\no Capable of achieving pressure between -20inHg to max vacuum\no Airflow rating of 0 – 23 LPM\no IEC 60601-1 Compliant\n*Imperative Care offers the ZOOM Aspiration Pump which meets the indicated criteria.\nE. Indications for Use:\nThe ZOOM Reperfusion Catheters, with the ZOOM Aspiration Tubing and ZOOM\nAspiration Pump (or equivalent vacuum pump), are indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nThe ZOOM Aspiration Tubing is intended to connect the ZOOM Reperfusion Catheter to\nthe ZOOM Canister of the ZOOM Aspiration Pump and to allow the user to control the\nfluid flow.\nF. Predicate Comparison:\nThe predicate device for the ZOOM 71 Reperfusion Catheter in this Special 510(k) is the\nprior generation of ZOOM 71 Reperfusion Catheter cleared under 510(k) K210996 with\nthe same device name. Table 3 presented below provides a comparison of the subject and\npredicate ZOOM 71 Reperfusion Catheter. A minor change was made to the subject\nZOOM 71 Reperfusion Catheter to reinforce the distal catheter shaft.\nThe comparison between the subject ZOOM 71 Reperfusion Catheter and predicate ZOOM\n71 Reperfusion Catheter demonstrates that the subject ZOOM 71 Reperfusion Catheter is\nsubstantially equivalent to the predicate ZOOM 71 Reperfusion Catheter and that there are\nno new safety or effectiveness concerns. This conclusion is based on the devices sharing\nthe same intended use, basic technological characteristics, and performance characteristics.\nPage 3 of 7\n\nK211476\nTable 3: Subject and Predicate Device Comparison\nZOOM 71 Reperfusion Catheter ZOOM 71 Reperfusion Catheter\nDevice Attribute (Predicate Device – K210996) (Subject Device)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 Same\nClassification\nRevascularization of patients with acute\nIntended Use Same\nischemic stroke.\nIndications for Use See Section E. Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nNominal Distal\n0.071” Same\nInner Diameter\nMax Distal\n0.085” Same\nOuter Diameter\nNominal Proximal\n0.071” Same\nInner Diameter\nMax Proximal\n0.086” Same\nOuter Diameter\nEffective Length 137cm Same\nBeveled edge, soft, flexible, and\nTip Design Same\natraumatic\nTip Length 0.5 – 0.8mm Same\nDistal Catheter\nReinforced with metals and polymers Additional polymer reinforcement\nShaft\nCoating Hydrophilic coating Same\nCommonly used medical grade plastics\nMaterials Same\n& metals with hydrophilic coating.\nPackaged\nRotating Hemostasis Valve (RHV) Same\nAccessories\nPackaging The catheter is placed in a protective Same\nConfiguration polyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nPage 4 of 7\n\n|  | ZOOM 71 Reperfusion Catheter | ZOOM 71 Reperfusion Catheter |\n| --- | --- | --- |\n| Device Attribute | (Predicate Device – K210996) | (Subject Device) |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 | Same |\n| Intended Use | Revascularization of patients with acute\nischemic stroke. | Same |\n| Indications for Use | See Section E. | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same |\n| Nominal Distal\nInner Diameter | 0.071” | Same |\n| Max Distal\nOuter Diameter | 0.085” | Same |\n| Nominal Proximal\nInner Diameter | 0.071” | Same |\n| Max Proximal\nOuter Diameter | 0.086” | Same |\n| Effective Length | 137cm | Same |\n| Tip Design | Beveled edge, soft, flexible, and\natraumatic | Same |\n| Tip Length | 0.5 – 0.8mm | Same |\n| Distal Catheter\nShaft | Reinforced with metals and polymers | Additional polymer reinforcement |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve (RHV) | Same |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card. | Same |\n\nK211476\nZOOM 71 Reperfusion Catheter ZOOM 71 Reperfusion Catheter\nDevice Attribute (Predicate Device – K210996) (Subject Device)\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box.\nAspiration Pump ZOOM Aspiration Pump Same\nShelf Life 12 months Same\nDevice Attribute ZOOM Aspiration Tubing ZOOM Aspiration Tubing\nIndications for Use See Section E Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nTubing ID 0.110” Minimum Same\nTubing Length 104” Same\nFlow Control\nFlow Control Clamp Same\nMechanism\nG. Performance Data Supporting Substantial Equivalence:\nBench testing was completed to evaluate the differences between the subject ZOOM 71\nReperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter. Performance\nspecifications and test methods were based primarily on catheter performance standard ISO\n10555-1 and a summary of the evaluated performance specifications is presented in Table\n4 below.\nPage 5 of 7\n\n|  | ZOOM 71 Reperfusion Catheter | ZOOM 71 Reperfusion Catheter |\n| --- | --- | --- |\n| Device Attribute | (Predicate Device – K210996) | (Subject Device) |\n|  | The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box. |  |\n| Aspiration Pump | ZOOM Aspiration Pump | Same |\n| Shelf Life | 12 months | Same |\n| Device Attribute | ZOOM Aspiration Tubing | ZOOM Aspiration Tubing |\n|  |  |  |\n| Indications for Use | See Section E | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same |\n| Tubing ID | 0.110” Minimum | Same |\n| Tubing Length | 104” | Same |\n| Flow Control\nMechanism | Flow Control Clamp | Same |\n\nK211476\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject ZOOM 71 Reperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter do\nnot significantly impact any performance parameters that would negatively affect the safety\nor effectiveness of the subject ZOOM 71 Reperfusion Catheter.\nTable 4: Tests and Performance Specifications for ZOOM 71 Reperfusion Catheter\nTest Attribute Specification\nDimensional All defined catheter dimensions are within the specified\n(Distal OD, Distal ID) tolerances.\nThe catheter shall have sufficient bond strengths to remain intact\nCatheter Bond Strength\nthroughout a procedure.\nThere shall be no kinking of the catheter shaft (permanent\nKink Resistance\ndeformation) at anatomically relevant bend radii.\nThe flexibility of the catheter tip shall be comparable to\nTip Flexibility competitive products and allow for easily tracking the device to\nthe desired target anatomy.\nFreedom from Leakage No liquid leakage from the hub or catheter shaft at 46psi for 30\n– Positive Pressure seconds\nFreedom from Leakage No air leakage into a 20cc syringe when vacuum pulled for 15\n–Negative Pressure seconds.\nThere were no changes to the ZOOM Aspiration Tubing or ZOOM Aspiration Pump and\nno changes to the subject and predicate ZOOM 71 Reperfusion Catheter that would impact\ncompatibility with these components. Therefore, no additional performance testing was\nrequired for the ZOOM Aspiration Tubing or ZOOM Aspiration Pump.\nH. Biocompatibility Testing:\nThere are no changes to materials compared to the predicate device. Therefore, testing\nin support of the predicate device applies to the subject device and additional\nbiocompatibility testing was not required.\nI. Sterilization:\nThe ZOOM 71 Reperfusion Catheter and Aspiration Tubing are both sterilized using\nvalidated Ethylene Oxide (EO) processes with a sterility assurance level of 1x10-6.\nThe sterilization processes were validated per the overkill method described in the\nrecognized consensus standard ISO 11135, “Sterilization Of Health-Care\nPage 6 of 7\n\n| Test Attribute | Specification |\n| --- | --- |\n| Dimensional\n(Distal OD, Distal ID) | All defined catheter dimensions are within the specified\ntolerances. |\n| Catheter Bond Strength | The catheter shall have sufficient bond strengths to remain intact\nthroughout a procedure. |\n| Kink Resistance | There shall be no kinking of the catheter shaft (permanent\ndeformation) at anatomically relevant bend radii. |\n| Tip Flexibility | The flexibility of the catheter tip shall be comparable to\ncompetitive products and allow for easily tracking the device to\nthe desired target anatomy. |\n| Freedom from Leakage\n– Positive Pressure | No liquid leakage from the hub or catheter shaft at 46psi for 30\nseconds |\n| Freedom from Leakage\n–Negative Pressure | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. |\n\nK211476\nProducts - Ethylene Oxide - Requirements For The Development, Validation And Routine\nControl Of A Sterilization Process For Medical Devices.” There were no changes to the\nZOOM 71 Reperfusion Catheter that would impact the validated EO process.\nJ. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance. A minimum shelf life was established based on this testing\nand is indicated by the expiration date provided on the product labeling. There were no\nchanges to packaging compared to the predicate ZOOM 71 Reperfusion Catheter. In\naddition, there were no changes to the ZOOM 71 Reperfusion Catheter that would impact\nthe packaging validation.\nK. Conclusions:\nWhere differences were identified between the subject ZOOM 71 Reperfusion Catheter and\npredicate ZOOM 71 Reperfusion Catheter, a risk assessment was completed to determine if\nthe difference would result in new safety or effectiveness concerns. As appropriate,\nprevious bench and laboratory testing were evaluated for applicability and either the\nrationale for no impact was documented or verification and validation was repeated as\nrequired. The results of design verification and validation did not raise different questions\nof safety and effectiveness.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject ZOOM 71 Reperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter\nare substantially equivalent and there are no new safety or effectiveness concerns. The\nsubject ZOOM 71 Reperfusion Catheter and predicate ZOOM 71 Reperfusion Catheter\nshare the same intended use, basic technological characteristics, and equivalent\nperformance characteristics.\nPage 7 of 7"
  }
}