{
  "source_pdf": "guidewire--balt--hybrid-guidewire--510k.pdf",
  "device_name": "hybrid-guidewire",
  "manufacturer": "balt",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "HYBRID Guidewire is a coiled wire that is designed to fit inside a percutaneous microcatheter for the purpose of directing the catheter through a blood vessel. It is used in association with catheters to enable insertion and easier navigation into the intracranial vascular branches for diagnostic or therapeutic use. Guidewires constitute an important element that conditions the success of the operation. They can be pushed and torqued to move forward through patient's tortuous anatomy. HYBRID Guidewire consists of a proximal coated stainless steel core wire and a distal coated nitinol core wire. The distal core wire is tapered at the distal tip and is contained within a 92/8 platinum/tungsten and stainless steel coil for maximum radiopacity. The distal tip comes in various tip designs; it can be straight or curved distal tip (forming a double angle). The coil section of the HYBRID Guidewire and the distal stainless steel section is coated with hydrophilic coating, while the proximal stainless steel section is coated with Polytetrafluoroethylene (PTFE). The purpose of the surface coatings is to provide lubricity when HYBRID Guidewire is passed through compatible microcatheters. A torquer and an introducer are also provided with the device.",
    "sizing_specs": "**Table 1: Predicate Devices and Reference Devices vs. Subject Device Comparison Table**\n\n| Feature              | Traxcess<br>14<br>Guidewire      | Traxcess<br>.007\" Mini<br>Guidewire | Transend<br>300 ES Guidewire<br>Transend<br>300 Floppy<br>Guidewire | HYBRID<br>Guidewire                                                                  |\n|----------------------|----------------------------------|-------------------------------------|---------------------------------------------------------------------|--------------------------------------------------------------------------------------|\n|                      | [PREDICATE<br>DEVICE<br>K133725] | [ REFERENCE<br>DEVICE<br>K161803]   | [REFERENCE<br>DEVICE<br>K022357]                                    | [SUBJECT DEVICE]                                                                     |\n| Product<br>Code      | MOF,<br>DQX                      | MOF,<br>DQX                         | DQX                                                                 | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire |\n| Regulatory<br>Class  | Class<br>II                      | Class<br>II                         | Class<br>II                                                         | Same<br>as<br>Predicate Device                                                       |\n| Regulation<br>Number | 21 CFR<br>870.1330               | 21 CFR<br>870.1330                  | 21 CFR<br>870.1330                                                  | Same<br>as<br>Predicate Device                                                       |\n| Regulation<br>Name   | Catheter<br>Guide<br>Wire        | Catheter<br>Guide<br>Wire           | Catheter<br>Guide<br>Wire                                           | Same<br>as<br>Predicate Device                                                       |\n| Generic<br>Name      | Guidewire                        | Guidewire                           | Guidewire                                                           | Same<br>as<br>Predicate Device                                                       |\n\n| Indications<br>for<br>Use | The<br>Traxcess<br>14 Guidewire                                                                                                                                                                                                                                                                                                                        | Traxcess<br>.007\" Mini                                                                                                                                                                                                                                                                                                                                            | The<br>Transend<br>300 ES                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | The<br>HYBRID<br>Guidewire                                                                                                                                                                                                                                                                                                                                       |\n|---------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Statement                 | is intended<br>for general<br>intravascular<br>use, including<br>the neuro<br>and<br>peripheral<br>vasculature.<br>The<br>guidewire<br>can<br>be<br>steered<br>to facilitate<br>the selective placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters.<br>This<br>device<br>is<br>not<br>intended<br>for<br>use<br>in<br>coronary<br>arteries. | Guidewire<br>is indicated<br>for<br>general<br>intravascular<br>use,<br>including<br>the neuro and<br>peripheral<br>vasculature.<br>The<br>guidewire can be<br>steered<br>to<br>facilitate<br>the<br>selective<br>placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters.<br>This<br>device<br>is not intended<br>for<br>use<br>in coronary<br>arteries. | Guidewire<br>and Transend<br>300<br>Floppy<br>Guidewire<br>are<br>intended<br>for general<br>intravascular<br>use, including<br>the neuro<br>and<br>peripheral<br>vasculature.<br>The<br>guidewires<br>can<br>be<br>torqued to facilitate<br>the<br>selective placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters.<br>These<br>devices<br>are<br>not intended<br>for<br>use<br>in<br>coronary<br>arteries.<br>A torque<br>device<br>(pin vise)<br>is included<br>to facilitate<br>directional<br>manipulation of the<br>guidewires. | is intended<br>for<br>general<br>intravascular<br>use,<br>including<br>the neuro and<br>peripheral<br>vasculature.<br>The<br>guidewire<br>can<br>be<br>steered<br>to facilitate<br>the<br>selective placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters.<br>This<br>device<br>is<br>not intended<br>for<br>use<br>in<br>the<br>coronary<br>arteries. |\n\n|                            |                                                                                                                                                | Performance                                                                                                                                    |                                                                                                                                                |                                                                                                                                       |\n|----------------------------|------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------|\n| Function                   | The<br>steerable<br>guidewire is<br>used<br>to facilitate<br>the<br>selective placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters. | The<br>steerable<br>guidewire is<br>used<br>to facilitate<br>the<br>selective placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters. | The<br>guidewire<br>can<br>be<br>torqued<br>to facilitate<br>the<br>selective placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters. | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire                                                  |\n| Anatomical<br>Location     | General<br>intravascular<br>use,<br>including<br>the neuro and<br>peripheral<br>vasculature.                                                   | General<br>intravascular<br>use,<br>including<br>the neuro and<br>peripheral<br>vasculature.                                                   | General<br>intravascular<br>use,<br>including<br>the neuro and<br>peripheral<br>vasculature.                                                   | Same<br>as<br>Predicate Device                                                                                                        |\n|                            |                                                                                                                                                | Design                                                                                                                                         |                                                                                                                                                |                                                                                                                                       |\n| Overall<br>Length          | 200 cm                                                                                                                                         | 210 cm                                                                                                                                         | 300 cm                                                                                                                                         | 120 cm*<br>–<br>310cm<br>(*The 120 cm length<br>device<br>model<br>is only indicated to be<br>used in the peripheral<br>vasculature.) |\n| Proximal<br>Diameter       | .014\"                                                                                                                                          | .014\"                                                                                                                                          | Not<br>Listed                                                                                                                                  | .012\"<br>-<br>.014\"                                                                                                                   |\n| Distal Diameter            | .012\"                                                                                                                                          | .007\"                                                                                                                                          | 0.014\"<br>minimum                                                                                                                              | .007\"<br>-<br>.014\"                                                                                                                   |\n| Core wire<br>configuration | 60 cm<br>Nitinol welded<br>to<br>Stainless Steel                                                                                               | 60 cm<br>Nitinol welded<br>to<br>Stainless Steel                                                                                               | Not<br>Listed                                                                                                                                  | 40 cm<br>–<br>60 cm<br>Nitinol<br>soldered<br>to Stainless Steel                                                                      |\n| Coil Length                | 40 cm                                                                                                                                          | 6 cm                                                                                                                                           | Not<br>Listed                                                                                                                                  | 8 cm<br>or 31 cm                                                                                                                      |\n| Coil Configuration         | 3 cm<br>Platinum Nickel<br>alloy<br>and<br>37 cm<br>Stainless Steel                                                                            | 6 cm<br>Platinum Nickel<br>alloy                                                                                                               | Not<br>Listed                                                                                                                                  | 3 cm<br>of Platinum Tungsten<br>and<br>27 cm<br>stainless<br>steel<br>Or<br>8 cm<br>of Platinum Tungsten                              |\n\n| Coil Length<br>(Radiopaque)                  | 3 cm                                                         | 6 cm                                                         | Not<br>Listed | 3 cm<br>or 8 cm                                                                                          |\n|----------------------------------------------|--------------------------------------------------------------|--------------------------------------------------------------|---------------|----------------------------------------------------------------------------------------------------------|\n| Stainless Steel<br>Coil<br>Length            | 40 cm                                                        | N/A                                                          | Not<br>Listed | 27 cm<br>Stainless steel<br>coil length<br>not applicable<br>to models<br>with 8cm Pt/W<br>configuration |\n| Distal Shaft Length<br>(Shapeable<br>Length) | 1.4 cm                                                       | 1.4 cm                                                       | Not<br>Listed | 1.8 cm<br>-2.0<br>cm                                                                                     |\n| Distal tip<br>thickness<br>(core wire)       | 0.037 mm                                                     | 0.037 mm                                                     | Not<br>Listed | 0.040 mm                                                                                                 |\n| Docking<br>Wire<br>Compatibility             | Yes                                                          | No                                                           | Not<br>Listed | No                                                                                                       |\n|                                              |                                                              | Material                                                     |               |                                                                                                          |\n| Proximal<br>Core Wire                        | Stainless Steel                                              | Stainless steel                                              | Not<br>Listed | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire                     |\n| Distal Core Wire                             | Nickel<br>titanium<br>(Nitinol)<br>alloy                     | Nickel<br>titanium<br>(Nitinol)<br>alloy                     | Not<br>Listed | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire                     |\n| Coil                                         | Platinum nickel<br>alloy<br>and<br>Stainless Steel           | Platinum nickel<br>alloy                                     | Not<br>Listed | Platinum/Tungsten<br>and<br>Stainless Steel                                                              |\n|                                              |                                                              | Coating<br>Material                                          |               |                                                                                                          |\n| Coil                                         | Hydrophilic Coating<br>[SLIP-COAT<br>by<br>Argon<br>Medical] | Hydrophilic Coating<br>[SLIP-COAT<br>by<br>Argon<br>Medical] | Not<br>Listed | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire                     |\n\n| Distal Stainless Steel           | Hydrophilic Coating<br>[SLIP-COAT<br>by<br>Argon<br>Medical]                   | Hydrophilic Coating<br>[SLIP-COAT<br>by<br>Argon<br>Medical]                   | Not<br>Listed            | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire |\n|----------------------------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|--------------------------|--------------------------------------------------------------------------------------|\n| Proximal<br>Stainless<br>Steel   | Hydrophilic Coating                                                            | No PTFE                                                                        | Not<br>Listed            | PTFE                                                                                 |\n| Hydrophilic<br>Coating<br>Length | Hydrophilic coating<br>=<br>1450 mm                                            | Hydrophilic coating<br>=<br>1580 mm                                            | Not<br>Listed            | Hydrophilic coating<br>=<br>9 cm<br>-59<br>cm<br>PTFE<br>=<br>160 cm<br>or 250<br>cm |\n|                                  |                                                                                | Other Attributes                                                               |                          |                                                                                      |\n| Method<br>of<br>supply           | Sterile and<br>single<br>use                                                   | Sterile and<br>single<br>use                                                   | Not<br>Listed            | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire |\n| Sterilization<br>method          | Ethylene<br>oxide<br>gas                                                       | Ethylene<br>oxide<br>gas                                                       | Not<br>Listed            | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire |\n| Accessories                      | Shaping<br>mandrel,<br>Torque<br>device,<br>and<br>Insertion<br>Tool           | Shaping<br>mandrel,<br>Torque<br>device,<br>and<br>Insertion<br>Tool           | Torque Device (pin vise) | Torquer<br>Introducer                                                                |\n| Package<br>configuration         | Placed<br>into a<br>Dispenser<br>hoop, Tyvek<br>pouch,<br>and<br>Carton<br>box | Placed<br>into a<br>Dispenser<br>hoop, Tyvek<br>pouch,<br>and<br>Carton<br>box | Not<br>Listed            | Same<br>as<br>Traxcess<br>.007\"<br>Mini Guidewire<br>and<br>Traxcess<br>14 Guidewire |",
    "indications": "The HYBRID Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not intended for use in the coronary arteries.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "Guidewire"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}