{
  "source_pdf": "aspiration--inneuroco-inc--zenith-flex--510k.pdf",
  "clearance_number": "K172167",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Zenith Flex System consists of the Zenith Flex Catheter, the VC-701 Cliq Aspirator Pump and the Aspiration\nTubing Set. The InNeuroCo Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft reinforced\nwith Stainless-Steel and Nitinol to provide support. The Stainless-Steel is wound as a double coil in the proximal\nsection and the Nitinol is a single coil in the distal section. It has a radiopaque Platinum/Iridium marker band on the\ndistal end. The distal 25 cm of the Zenith Flex Catheter has a hydrophilic coating. The Zenith Flex Catheter is\navailable with an internal diameter of 0.0715 inch. The outer diameter is of 0.0850 inch in the proximal section, and\ntapers to a nominal of 0.082 inch in the distal section. The Zenith Flex Catheter is available in three working lengths:\n115 cm, 125 cm, and 132 cm. Accessories included with the device are a Tuohy-Borst Hemostasis Valve and two\npeel-away Introducers and a Scout introducer. The Scout may be used to introduce the Zenith Flex Catheter into distal\nvasculature, thereby helping the device reach the target anatomy. The Zenith Flex Catheter is supplied sterile, non-\npyrogenic, and intended for single use only. The off-the-shelf aspiration pump is provided non-sterile.\nPage 2 of 20\n\n| Name of Predicate Device | Name of Manufacturer | 510(k) Number |\n| --- | --- | --- |\n| Penumbra System ACE 68\nReperfusion Catheter | Penumbra, Inc | K161064 |\n\nIndications for Use\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC 701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and ve‐rtebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t PA) or who failed IV t PA\ntherapy are candidates for treatment.\n‐ ‐\nPage 3 of 20\n\nComparison to Predicate Device",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172167\nDevice Name\nZenith Flex System\nIndications for Use (Describe)\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC-701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-\nPA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY - K172167\nSubmitter’s Name and Address\nInNeuroCo, Inc.\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-742-5988\nFacsimile: 1-954-742-5989\nContact Information\nMarianne Grunwaldt\nDirector, Quality Assurance &\nRegulatory Affairs InNeuroCo, Inc\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-305-495-3883\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nDate Prepared\nApril 11, 2018\nDevice Trade or Proprietary Name\nZenith Flex System\nDevice Common or Classification Name:\nCatheter, Percutaneous, 21CFR870.1250, Class II\nHemostasis Valve, 21CFR870.4290, Class II\nCatheter Introducer, 21 CFR 870.1340, Class II\nPage 1 of 20\n\nProduct Code:\nNRY (Catheter)\nDTL (Hemostasis Valve)\nDYB (Catheter Introducer)\nIdentification of the Legally Marketed Devices to which Equivalence is Being Claimed\nName of Predicate Device Name of Manufacturer 510(k) Number\nPenumbra System ACE 68\nPenumbra, Inc K161064\nReperfusion Catheter",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Zenith Flex System consists of the Zenith Flex Catheter, the VC-701 Cliq Aspirator Pump and the Aspiration\nTubing Set. The InNeuroCo Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft reinforced\nwith Stainless-Steel and Nitinol to provide support. The Stainless-Steel is wound as a double coil in the proximal\nsection and the Nitinol is a single coil in the distal section. It has a radiopaque Platinum/Iridium marker band on the\ndistal end. The distal 25 cm of the Zenith Flex Catheter has a hydrophilic coating. The Zenith Flex Catheter is\navailable with an internal diameter of 0.0715 inch. The outer diameter is of 0.0850 inch in the proximal section, and\ntapers to a nominal of 0.082 inch in the distal section. The Zenith Flex Catheter is available in three working lengths:\n115 cm, 125 cm, and 132 cm. Accessories included with the device are a Tuohy-Borst Hemostasis Valve and two\npeel-away Introducers and a Scout introducer. The Scout may be used to introduce the Zenith Flex Catheter into distal\nvasculature, thereby helping the device reach the target anatomy. The Zenith Flex Catheter is supplied sterile, non-\npyrogenic, and intended for single use only. The off-the-shelf aspiration pump is provided non-sterile.\nPage 2 of 20\n\n| Name of Predicate Device | Name of Manufacturer | 510(k) Number |\n| --- | --- | --- |\n| Penumbra System ACE 68\nReperfusion Catheter | Penumbra, Inc | K161064 |\n\nIndications for Use\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC 701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and ve‐rtebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t PA) or who failed IV t PA\ntherapy are candidates for treatment.\n‐ ‐\nPage 3 of 20\n\nComparison to Predicate Device",
    "also_known_as": [
      "K161064",
      "K172167",
      "K161064",
      "K172167",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K152202",
      "K171672",
      "K171672",
      "K152202",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672",
      "K171672"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172167\nDevice Name\nZenith Flex System\nIndications for Use (Describe)\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC-701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-\nPA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY - K172167\nSubmitter’s Name and Address\nInNeuroCo, Inc.\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-742-5988\nFacsimile: 1-954-742-5989\nContact Information\nMarianne Grunwaldt\nDirector, Quality Assurance &\nRegulatory Affairs InNeuroCo, Inc\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-305-495-3883\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nDate Prepared\nApril 11, 2018\nDevice Trade or Proprietary Name\nZenith Flex System\nDevice Common or Classification Name:\nCatheter, Percutaneous, 21CFR870.1250, Class II\nHemostasis Valve, 21CFR870.4290, Class II\nCatheter Introducer, 21 CFR 870.1340, Class II\nPage 1 of 20\n\nProduct Code:\nNRY (Catheter)\nDTL (Hemostasis Valve)\nDYB (Catheter Introducer)\nIdentification of the Legally Marketed Devices to which Equivalence is Being Claimed\nName of Predicate Device Name of Manufacturer 510(k) Number\nPenumbra System ACE 68\nPenumbra, Inc K161064\nReperfusion Catheter",
    "Device Description": "Device Description\nThe Zenith Flex System consists of the Zenith Flex Catheter, the VC-701 Cliq Aspirator Pump and the Aspiration\nTubing Set. The InNeuroCo Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft reinforced\nwith Stainless-Steel and Nitinol to provide support. The Stainless-Steel is wound as a double coil in the proximal\nsection and the Nitinol is a single coil in the distal section. It has a radiopaque Platinum/Iridium marker band on the\ndistal end. The distal 25 cm of the Zenith Flex Catheter has a hydrophilic coating. The Zenith Flex Catheter is\navailable with an internal diameter of 0.0715 inch. The outer diameter is of 0.0850 inch in the proximal section, and\ntapers to a nominal of 0.082 inch in the distal section. The Zenith Flex Catheter is available in three working lengths:\n115 cm, 125 cm, and 132 cm. Accessories included with the device are a Tuohy-Borst Hemostasis Valve and two\npeel-away Introducers and a Scout introducer. The Scout may be used to introduce the Zenith Flex Catheter into distal\nvasculature, thereby helping the device reach the target anatomy. The Zenith Flex Catheter is supplied sterile, non-\npyrogenic, and intended for single use only. The off-the-shelf aspiration pump is provided non-sterile.\nPage 2 of 20\n\n| Name of Predicate Device | Name of Manufacturer | 510(k) Number |\n| --- | --- | --- |\n| Penumbra System ACE 68\nReperfusion Catheter | Penumbra, Inc | K161064 |\n\nIndications for Use\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC 701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and ve‐rtebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t PA) or who failed IV t PA\ntherapy are candidates for treatment.\n‐ ‐\nPage 3 of 20\n\nComparison to Predicate Device",
    "Substantial Equivalence": "Predicate Device InNeuroCo, Inc.\nPenumbra Ace 68 Zenith Flex System\n510(k) Number K161064 K172167\nClassification Class II Class II\nProduct Code NRY NRY\nReview Panel Neurology Neurology\nThe Penumbra System is intended The Zenith Flex System, including\nfor use in the revascularization of the Zenith Flex Catheter, Aspiration\npatients with acute ischemic stroke Tubing Set, and VC 701 Cliq\nsecondary to intracranial large Aspirator Pump, is indicated in the\nIndications For Use\nvessel occlusive disease (within the revascularization of ‐patients with\ninternal carotid, middle cerebral acute ischemic stroke secondary to\n–M1 and M2 segments, basilar, intracranial large vessel occlusive\nand vertebral arteries) within 8 disease (within the internal carotid,\nhours of symptom onset. middle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t PA) or who failed IV t\nPA therapy are candidates\n‐ ‐\nfor treatment.\nZenith Flex Catheter, Peel Away\nPenumbra Reperfusion Catheter,\nIntroducer, Hemostasis Valve,\nComponents Supplied Aspiration Pump, Pump/Canister\nScout Introducer, VC-701 Cliq\nTubing, Aspiration Tubing,\nAspirator Pump, Aspiration\nSeparator\nTubing Set\nPage 4 of 20\n\n|  | Predicate Device | InNeuroCo, Inc. |\n| --- | --- | --- |\n|  |  | Zenith Flex System |\n|  | Penumbra Ace 68 |  |\n|  |  |  |\n|  |  |  |\n| 510(k) Number | K161064 | K172167 |\n| Classification | Class II | Class II |\n| Product Code | NRY | NRY |\n| Review Panel | Neurology | Neurology |\n| Indications For Use | The Penumbra System is intended\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within the\ninternal carotid, middle cerebral\n–M1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. | The Zenith Flex System, including\nthe Zenith Flex Catheter, Aspiration\nTubing Set, and VC 701 Cliq\nAspirator Pump, is indicated in the\nrevascularization of ‐patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t PA) or who failed IV t\nPA therapy are candidates\n‐ ‐\nfor treatment. |\n| Components Supplied | Penumbra Reperfusion Catheter,\nAspiration Pump, Pump/Canister\nTubing, Aspiration Tubing,\nSeparator | Zenith Flex Catheter, Peel Away\nIntroducer, Hemostasis Valve,\nScout Introducer, VC-701 Cliq\nAspirator Pump, Aspiration\nTubing Set |\n\nInNeuroCo, Inc.\nPredicate Device Penumbra Ace 68 Zenith Flex System\n(Zenith Flex Catheter)\nPolyether Block Amide\nCatheter Shaft Material Pebax, Nylon, Urethane (PEBAX),\nPolycarbonate/Urethane, Nylon\nInner Liner PTFE Same\nHub Material Polycarbonate Same\nStrain Relief Polyolefin Same\nCatheter Shaft Reinforcement Stainless Steel/Nitinol Same\nReinforcement pattern Coil Braid\nLubricious Coating Hydrophilic Coating Same\nRadiopaque Marker Band Platinum/ Iridium Same\nTyvek/Nylon Pouch, polyethylene Tyvek/Nylon Pouch,\nPackaging support tube, packaging card, SBS polyethylene support tube,\ncarton packaging card, SBS carton\nSterilization Ethylene Oxide Ethylene Oxide\nPyrogenicity Nonpyrogenic Nonpyrogenic\nWorking Lengths 115, 120, 125, 127, 132 cm 115, 125, 132 cm\nInside Diameter (ID) 0.068 inch min. 0.071 inch\nProximal Outer Diameter 0.084 inch max 0.085 inch\nDistal Outer Diameter 0.084 inch max 0.082 inch nominal\nShelf Life 3 years 3 years\nPeelaway to aid in catheter tip\nintroduction into hemostasis\nIntroducer Included as part of the\nvalve Scout to help with the\nSeparator with a torque device\nnavigation\nPolycarbonate, Silicone O-Ring, Side\nHemostasis Valve Same\nPort\nLuer Tapered Hub Yes Yes\nCompatible Guidewire 0.038 inch 0.038 inch\nScout Introducer No Yes\nAspiration Method Pump Same\nAspiration Pressure 20-29 in Hg 26.6 in Hg\nPage 5 of 20\n\n|  | Predicate Device Penumbra Ace 68 | InNeuroCo, Inc.\nZenith Flex System\n(Zenith Flex Catheter) |\n| --- | --- | --- |\n| Catheter Shaft Material | Pebax, Nylon, Urethane | Polyether Block Amide\n(PEBAX),\nPolycarbonate/Urethane, Nylon |\n| Inner Liner | PTFE | Same |\n| Hub Material | Polycarbonate | Same |\n| Strain Relief | Polyolefin | Same |\n| Catheter Shaft Reinforcement | Stainless Steel/Nitinol | Same |\n| Reinforcement pattern | Coil | Braid |\n| Lubricious Coating | Hydrophilic Coating | Same |\n| Radiopaque Marker Band | Platinum/ Iridium | Same |\n| Packaging | Tyvek/Nylon Pouch, polyethylene\nsupport tube, packaging card, SBS\ncarton | Tyvek/Nylon Pouch,\npolyethylene support tube,\npackaging card, SBS carton |\n| Sterilization | Ethylene Oxide | Ethylene Oxide |\n| Pyrogenicity | Nonpyrogenic | Nonpyrogenic |\n| Working Lengths | 115, 120, 125, 127, 132 cm | 115, 125, 132 cm |\n| Inside Diameter (ID) | 0.068 inch min. | 0.071 inch |\n| Proximal Outer Diameter | 0.084 inch max | 0.085 inch |\n| Distal Outer Diameter | 0.084 inch max | 0.082 inch nominal |\n| Shelf Life | 3 years | 3 years |\n| Introducer | Included as part of the\nSeparator with a torque device | Peelaway to aid in catheter tip\nintroduction into hemostasis\nvalve Scout to help with the\nnavigation |\n| Hemostasis Valve | Polycarbonate, Silicone O-Ring, Side\nPort | Same |\n| Luer Tapered Hub | Yes | Yes |\n| Compatible Guidewire | 0.038 inch | 0.038 inch |\n| Scout Introducer | No | Yes |\n| Aspiration Method | Pump | Same |\n| Aspiration Pressure | 20-29 in Hg | 26.6 in Hg |\n\nPredicate Device\nInNeuroCo, Inc.\nPenumbra Aspiration Tubing\nZenith Flex System\n(Aspiration Tubing Set)\nTubing, Flow Control Switch, Luer\nComponents Supplied SAME\nFittings, Vacuum connector\nControl Switch identifies\nYes SAME\nON/OFF\nBiocompatible, commonly utilized\nSAME\nMaterials for interventional devices\nTubing OD 0.188 inch 0.142 inch\nTubing ID 0.071 inch to 0.110 inch 0.071 inch\nOverall Length 112.0 inch 84.0 inch\nDisplay Carton SBS Paperboard SAME\nPackaging Configuration Individual SAME\nSterilization EO SAME\nShelf Life 36 Months SAME\nPage 6 of 20\n\n|  | Predicate Device |  |\n| --- | --- | --- |\n|  |  |  |\n|  | Penumbra Aspiration Tubing | InNeuroCo, Inc. |\n|  |  | Zenith Flex System |\n|  |  | (Aspiration Tubing Set) |\n|  |  |  |\n| Components Supplied | Tubing, Flow Control Switch, Luer\nFittings, Vacuum connector | SAME |\n| Control Switch identifies\nON/OFF | Yes | SAME |\n| Materials | Biocompatible, commonly utilized\nfor interventional devices | SAME |\n| Tubing OD | 0.188 inch | 0.142 inch |\n| Tubing ID | 0.071 inch to 0.110 inch | 0.071 inch |\n| Overall Length | 112.0 inch | 84.0 inch |\n| Display Carton | SBS Paperboard | SAME |\n| Packaging Configuration | Individual | SAME |\n| Sterilization | EO | SAME |\n| Shelf Life | 36 Months | SAME |\n\nPredicate Device InNeuroCo, Inc.\nPenumbra Ace 68 Zenith Flex System\n(VC-701 Cliq Aspirator Pump)\nIEC 60601-1 Compliance Yes SAME\nIEC 60601-2 Compliance Yes SAME\nVoltage 110 VAC to 115 VAC 110 VAC to 120 VAC\nFrequency 50/60 Hz 60 Hz\nSterilization Non-Sterile SAME\nShelf Life N/A SAME\nAbility to function as a\nYes SAME\nsystem\nSpecified Pressure Ranges 29 in Hg max 27 in Hg max\nMeasured Pressure Ranges 26 in Hg max 27 in Hg max\nMaximum duration of time the After 4 hours of continuous use,\npump can operate while measured pressures ranges are SAME\nproducing pressures that are retained\nclinically significant\nInsulated handle Yes SAME\nPressure gage range 0-760 mm Hg SAME\nPage 7 of 20\n\n|  | Predicate Device | InNeuroCo, Inc. |\n| --- | --- | --- |\n|  |  | Zenith Flex System |\n|  | Penumbra Ace 68 |  |\n|  |  | (VC-701 Cliq Aspirator Pump) |\n|  |  |  |\n|  |  |  |\n| IEC 60601-1 Compliance | Yes | SAME |\n| IEC 60601-2 Compliance | Yes | SAME |\n| Voltage | 110 VAC to 115 VAC | 110 VAC to 120 VAC |\n| Frequency | 50/60 Hz | 60 Hz |\n| Sterilization | Non-Sterile | SAME |\n| Shelf Life | N/A | SAME |\n| Ability to function as a\nsystem | Yes | SAME |\n| Specified Pressure Ranges | 29 in Hg max | 27 in Hg max |\n| Measured Pressure Ranges | 26 in Hg max | 27 in Hg max |\n| Maximum duration of time the\npump can operate while\nproducing pressures that are\nclinically significant | After 4 hours of continuous use,\nmeasured pressures ranges are\nretained | SAME |\n| Insulated handle | Yes | SAME |\n| Pressure gage range | 0-760 mm Hg | SAME |\n\nSummary of Non-Clinical Data\nBiocompatibility tests conducted with the Zenith Flex Catheter and its accessories were selected in accordance with ISO\n10993-1 guidelines (Biological Evaluation of Medical Devices) for limited duration (< 24 hours), external communicating\ndevices, contacting circulating blood. Studies were conducted pursuant to 21CFR58, Good Laboratory Practices.\nBiocompatibility testing found the Zenith Flex Catheter to be biocompatible and non-pyrogenic.\nBiocompatibility tests conducted with the Aspiration Tubing Set were selected in accordance with ISO 10993-1 guidelines\n(Biological Evaluation of Medical Devices) for a surface device in contact with intact skin for limited (< 24 hours) duration.\nStudies were conducted pursuant to 21CFR58, Good Laboratory Practices. Biocompatibility testing found the Aspiration\nTubing Set to be biocompatible.\nThe conclusions drawn from the physical, mechanical, and performance testing of the subject Zenith Flex System\ndemonstrates that the product is Substantially Equivalent to the legally marketed predicate device.\nPage 8 of 20\n\nAnimal Testing\nClot was used to create occlusions within several arteries of swine. One side of each swine was treated with the\nZenith Flex Catheter and the contralateral side was treated with predicate device. The study included two follow up\nevaluations: 3 days and 30 days. There were 3 endpoints of the study: angiographic assessment of\nrevascularization to establish effectiveness, angiographic assessment and histopathological assessment to\ndemonstrate safety. As testing included the predicate device, results were compared to demonstrate substantial\nequivalence.\nZenith Flex Performance Testing\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter Testing completed per The test article extracts must Test results for the Zenith\n& its accessories ISO 10993-11 not cause a febrile reaction Catheter (K171672) were\nleveraged for the Zenith Flex\nBiocompatibility- greater than 0.5°C in any\nCatheter as the materials and\nMaterial Mediated individual subject.\nmanufacturing processes are\nPyrogen\nequivalent. Test articles met the\nacceptance criteria.\nZenith Flex Catheter Testing completed per The cultures treated with the Test results for the Zenith\n& its accessories ISO 10993-5 test article must not have a Catheter (K171672) were\nleveraged for the Zenith Flex\nBiocompatibility- reactivity grade greater than\nCatheter as the materials and\nCytotoxicity MEM 2.\nmanufacturing processes are\nElution\nequivalent. Test articles met the\nacceptance criteria.\nZenith Flex Catheter & its Testing completed per The hemolytic index Test results for the Zenith\naccessories ISO 10993-4 above the negative control Catheter (K171672) were\nBiocompatibility- Hemolysis article must be less than leveraged for the Zenith Flex\nASTM Method, extract 5%. Catheter as the materials and\nhuman blood manufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter & Testing completed per The hemolytic index Test results for the Zenith\nits accessories ISO 10993-4 above the negative control Catheter (K171672) were\nBiocompatibility- article must be less than leveraged for the Zenith Flex\nHemolysis, ASTM 5%. Catheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nPage 9 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nMaterial Mediated\nPyrogen | Testing completed per\nISO 10993-11 | The test article extracts must\nnot cause a febrile reaction\ngreater than 0.5°C in any\nindividual subject. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria. |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nCytotoxicity MEM\nElution | Testing completed per\nISO 10993-5 | The cultures treated with the\ntest article must not have a\nreactivity grade greater than\n2. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria. |\n| Zenith Flex Catheter & its\naccessories\nBiocompatibility- Hemolysis\nASTM Method, extract\nhuman blood | Testing completed per\nISO 10993-4 | The hemolytic index\nabove the negative control\narticle must be less than\n5%. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nHemolysis, ASTM | Testing completed per\nISO 10993-4 | The hemolytic index\nabove the negative control\narticle must be less than\n5%. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter & its Testing completed per There must be no Test results for the Zenith\naccessories ISO 10993-4 statistical decrease Catheter (K171672) were\nBiocompatibility- between the UPTT of leveraged for the Zenith Flex\nUnactivated Partial plasma exposed to the test Catheter as the materials and\nThromboplastin Time article and to the negative manufacturing processes are\nor untreated control. equivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Testing completed per There must be no statistical Test results for the Zenith\nCatheter & its ISO 10993-4 increase between either the Catheter (K171672) were\naccessories C3a or SC5b-9 leveraged for the Zenith Flex\nBiocompatibility- concentrations in plasma Catheter as the materials and\nComplement exposed to the test article as manufacturing processes are\nActivation compared to the negative and equivalent. Test articles met\nuntreated controls. the acceptance criteria.\nZenith Flex Catheter & Testing completed per The test articles must receive Test results for the Zenith\nits accessories ISO 10993-4 a thrombus formation score Catheter (K171672) were\nBiocompatibility-Dog less than or equal to that of leveraged for the Zenith Flex\nThromboresistance the control. Catheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter & its Testing completed per The test article must elicit a Test results for the Zenith\naccessories ISO 10993-10 positive response in less than Catheter (K171672) were\nBiocompatibility- 10% of the test animals. leveraged for the Zenith Flex\nMaximization Sensitization Catheteras the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nPage 10 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter & its\naccessories\nBiocompatibility-\nUnactivated Partial\nThromboplastin Time | Testing completed per\nISO 10993-4 | There must be no\nstatistical decrease\nbetween the UPTT of\nplasma exposed to the test\narticle and to the negative\nor untreated control. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex\nCatheter & its\naccessories\nBiocompatibility-\nComplement\nActivation | Testing completed per\nISO 10993-4 | There must be no statistical\nincrease between either the\nC3a or SC5b-9\nconcentrations in plasma\nexposed to the test article as\ncompared to the negative and\nuntreated controls. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-Dog\nThromboresistance | Testing completed per\nISO 10993-4 | The test articles must receive\na thrombus formation score\nless than or equal to that of\nthe control. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter & its\naccessories\nBiocompatibility-\nMaximization Sensitization | Testing completed per\nISO 10993-10 | The test article must elicit a\npositive response in less than\n10% of the test animals. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheteras the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter Testing completed per The test article extracts Test results for the Zenith\n& its accessories ISO 10993-10 must not induce a Catheter (K171672) were\nBiocompatibility- significantly greater leveraged for the Zenith Flex\nIntracutaneous biological reaction than the Catheter as the materials and\nToxicity/Reactivity control. manufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter & its Testing completed per The test article extracts Test results for the Zenith\naccessories ISO 10993-11 must not induce a Catheter (K171672) were\nBiocompatibility-Acute significantly greater leveraged for the Zenith Flex\nSystemic Toxicity Test biological reaction than the Catheter as the materials and\ncontrol. manufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nChemical Compatibility Catheter exposed to Product shall withstand Zenith Flex Catheter test\n(Zenith Flex Catheter) chemicals readily exposure to chemicals samples met the acceptance\navailable in a clinical without degradation. criteria for Chemical\nsetting. Compatibility to demonstrate\nthat the Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nRadiographic Testing completed per Product shall be visible Zenith Flex Catheter test\nDetectability ISO 10555-1 under fluoro imaging. samples met the acceptance\n(Zenith Flex criteria for Radiographic\nCatheter) Detectability to demonstrate\nthat the Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nVisual Inspection Testing completed per Test samples should meet Zenith Flex Catheter test\n(Zenith Flex ISO 10555-1 visual inspection samples met the acceptance\nCatheter) specifications. criteria for Visual Inspection to\ndemonstrate that the Zenith\nFlex is substantially equivalent\nto the predicate device.\nPage 11 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nIntracutaneous\nToxicity/Reactivity | Testing completed per\nISO 10993-10 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than the\ncontrol. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter & its\naccessories\nBiocompatibility-Acute\nSystemic Toxicity Test | Testing completed per\nISO 10993-11 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than the\ncontrol. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Chemical Compatibility\n(Zenith Flex Catheter) | Catheter exposed to\nchemicals readily\navailable in a clinical\nsetting. | Product shall withstand\nexposure to chemicals\nwithout degradation. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Chemical\nCompatibility to demonstrate\nthat the Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Radiographic\nDetectability\n(Zenith Flex\nCatheter) | Testing completed per\nISO 10555-1 | Product shall be visible\nunder fluoro imaging. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Radiographic\nDetectability to demonstrate\nthat the Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Visual Inspection\n(Zenith Flex\nCatheter) | Testing completed per\nISO 10555-1 | Test samples should meet\nvisual inspection\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Visual Inspection to\ndemonstrate that the Zenith\nFlex is substantially equivalent\nto the predicate device. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nWorking Length Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing working samples met the acceptance\nlength specification. criteria for Working Length to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nHub compatibility Testing completed per Hub shall meet existing Test results for the Zenith\n(Zenith Flex Catheter) ISO 594-1 and ISO Luer specifications. Catheter (K171672) were\nleveraged for the Zenith Flex\n594-2\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria.\nOutside diameter Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing outside samples met the acceptance\ndiameter specification. criteria for Outside diameter to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nLeak – Air Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing Air – Leak samples met the acceptance\nspecifications. criteria for Leak – Air to\ndemonstrate that the Zenith\nFlex Catheter is\nsubstantially equivalent to\nthe predicate device.\nLeak – Liquid Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing Leak – Liquid samples met the acceptance\nspecifications. criteria for Leak – Liquid to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nPage 12 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Working Length\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing working\nlength specification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Working Length to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Hub compatibility\n(Zenith Flex Catheter) | Testing completed per\nISO 594-1 and ISO\n594-2 | Hub shall meet existing\nLuer specifications. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria. |\n| Outside diameter\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing outside\ndiameter specification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Outside diameter to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Leak – Air\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing Air – Leak\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Leak – Air to\ndemonstrate that the Zenith\nFlex Catheter is\nsubstantially equivalent to\nthe predicate device. |\n| Leak – Liquid\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing Leak – Liquid\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Leak – Liquid to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nParticulates Samples conditioned in Test samples should be within Zenith Flex Catheter test\n(Zenith Flex Catheter) benchtop anatomical existing Particulate samples met the acceptance\nmodel. specifications. criteria for Particulates to\nTesting completed per demonstrate that the Zenith\nUSP 788 Flex Catheter is substantially\nequivalent to the predicate\ndevice.\nSimulated Use – Bench Zenith Flex underwent Test samples must meet Zenith Flex Catheter test\n(Zenith Flex Catheter) simulated use testing by predetermined user needs samples met the acceptance\na physician in a criteria for Simulated Use\nbenchtop model - Bench to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nCatheter Burst Testing completed per Test sample burst pressures Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 must meet or exceed existing samples met the acceptance\nminimum burst pressure criteria for Catheter Burst to\nspecification. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nTensile Testing completed per Test sample ultimate tensile Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 strength must meet or samples met the acceptance\nexceed existing tensile criteria for Tensile to\nstrength specifications. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nPage 13 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Particulates\n(Zenith Flex Catheter) | Samples conditioned in\nbenchtop anatomical\nmodel.\nTesting completed per\nUSP 788 | Test samples should be within\nexisting Particulate\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Particulates to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Simulated Use – Bench\n(Zenith Flex Catheter) | Zenith Flex underwent\nsimulated use testing by\na physician in a\nbenchtop model | Test samples must meet\npredetermined user needs | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Simulated Use\n- Bench to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Catheter Burst\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test sample burst pressures\nmust meet or exceed existing\nminimum burst pressure\nspecification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Catheter Burst to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Tensile\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test sample ultimate tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Tensile to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nCorrosion Testing completed per Test samples shall exhibit Test results for the Intermediate\n(Zenith Flex Catheter) ISO 10555-1 no evidence of corrosion. Catheter (K152202) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria.\nPackaging – Dye Leak Testing completed per Test sample shall not Test results for the Zenith\n(Zenith Flex Catheter) ASTM F1929-12 exhibit any visual leaks or (K171672) were leveraged for\nchannels the Zenith Flex Catheter as\nthe materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nPackaging – Peel Testing completed per Test sample tensile Test results for the Zenith\n(Zenith Flex Catheter) ASTM F88-09 strength must meet or (K171672) were leveraged for\nexceed existing tensile the Zenith Flex Catheter as\nstrength specifications. the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nKink Resistance Samples are subjected Test sample kink resistance Zenith Flex Catheter test\n(Zenith Flex Catheter) to different diameters must meet or exceed samples met the acceptance\nuntil kink is observed. existing Kink Resistance criteria for Kink Resistance to\nspecifications. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nTorque Conditioned samples are Test sample torque results Zenith Flex Catheter test\n(Zenith Flex Catheter) torqued to failure must meet or exceed samples met the acceptance\nexisting torque criteria for Torque to\nspecifications. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nPage 14 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Corrosion\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples shall exhibit\nno evidence of corrosion. | Test results for the Intermediate\nCatheter (K152202) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria. |\n| Packaging – Dye Leak\n(Zenith Flex Catheter) | Testing completed per\nASTM F1929-12 | Test sample shall not\nexhibit any visual leaks or\nchannels | Test results for the Zenith\n(K171672) were leveraged for\nthe Zenith Flex Catheter as\nthe materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Packaging – Peel\n(Zenith Flex Catheter) | Testing completed per\nASTM F88-09 | Test sample tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Test results for the Zenith\n(K171672) were leveraged for\nthe Zenith Flex Catheter as\nthe materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Kink Resistance\n(Zenith Flex Catheter) | Samples are subjected\nto different diameters\nuntil kink is observed. | Test sample kink resistance\nmust meet or exceed\nexisting Kink Resistance\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Kink Resistance to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Torque\n(Zenith Flex Catheter) | Conditioned samples are\ntorqued to failure | Test sample torque results\nmust meet or exceed\nexisting torque\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Torque to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nPTFE Liner inspection Zenith Flex was Test sample liner adhesion Zenith Flex Catheter test\n(Zenith Flex Catheter) challenged to must meet or exceed samples met the acceptance\ndemonstrate liner existing PTFE Liner criteria for PTFE Liner\nadherence. inspection specifications. inspection to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nHydrophilic Coating Conditioned samples Test sample results must Zenith Flex Catheter test\nIntegrity were repeatedly exposed meet or exceed existing samples met the acceptance\n(Zenith Flex Catheter) to friction and introduced Hydrophilic Coating Integrity criteria for Hydrophilic Coating\ninto an anatomical model specifications. Integrity to demonstrate that\nto demonstrate that the the Zenith Flex Catheter is\nhydrophilic coating is not substantially equivalent to the\naffected. predicate device.\nAspiration Using a simulated Successfully removed the Zenith Flex System test\n(Zenith Flex System) model, the samples thrombi samples met the acceptance\nretrieved thrombi with criteria for Aspiration to\nan aspiration pump demonstrate that the Zenith\nFlex System is substantially\nequivalent to the predicate\ndevice\nLabeling Legibility Label is legible after Test samples shall Test results for the Zenith\nprinting. demonstrate text Catheter (K171672) were\nleveraged for the Zenith Flex\nlegibility.\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria.\nBarcode Barcode is readable Test samples shall Test results for the Zenith\nwith a standard barcode demonstrate readily Catheter (K171672) were\nleveraged for the Zenith Flex\nreader. readable barcodes\nas the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nPage 15 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| PTFE Liner inspection\n(Zenith Flex Catheter) | Zenith Flex was\nchallenged to\ndemonstrate liner\nadherence. | Test sample liner adhesion\nmust meet or exceed\nexisting PTFE Liner\ninspection specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for PTFE Liner\ninspection to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Hydrophilic Coating\nIntegrity\n(Zenith Flex Catheter) | Conditioned samples\nwere repeatedly exposed\nto friction and introduced\ninto an anatomical model\nto demonstrate that the\nhydrophilic coating is not\naffected. | Test sample results must\nmeet or exceed existing\nHydrophilic Coating Integrity\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Hydrophilic Coating\nIntegrity to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Aspiration\n(Zenith Flex System) | Using a simulated\nmodel, the samples\nretrieved thrombi with\nan aspiration pump | Successfully removed the\nthrombi | Zenith Flex System test\nsamples met the acceptance\ncriteria for Aspiration to\ndemonstrate that the Zenith\nFlex System is substantially\nequivalent to the predicate\ndevice |\n| Labeling Legibility | Label is legible after\nprinting. | Test samples shall\ndemonstrate text\nlegibility. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met the\nacceptance criteria. |\n| Barcode | Barcode is readable\nwith a standard barcode\nreader. | Test samples shall\ndemonstrate readily\nreadable barcodes | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the Zenith Flex\nas the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nSterilization ISO 11135 and Sterilization load shall pose Sterilization loads met the\n(Zenith Flex Catheter & AAMI TIR 28 an equal or lesser challenge acceptance criteria for\nAspiration Tubing Set) to sterilize than existing sterilization to demonstrate\nsterile product loads. that the Zenith Flex and the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nShelf Life ASTM F1980 Aged test samples must Zenith Flex Catheter &\n(Zenith Flex Catheter & meet or exceed existing Aspiration Tubing Set test\nAspiration Tubing Set)\nspecifications samples met the acceptance\ncriteria for shelf life to\ndemonstrate that the Zenith\nFlex Catheter & Aspiration\nTubing Set are substantially\nequivalent to the predicate\ndevice.\nToque Strength Samples were placed in Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) anatomical model and meet or exceed existing samples met the acceptance\ntorqued until failure torque specifications. criteria for torque to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nKink Resistance Reduction in flow was Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) evaluated while samples meet or exceed existing kink samples met the acceptance\nwere exposed to resistance specifications. criteria for kink resistance to\nappropriate tortuosity demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nLumen Patency Samples were placed Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) in benchtop meet or exceed existing samples met the acceptance\nanatomical model and lumen patency specifications. criteria for lumen patency to\nevaluated for lumen demonstrate that the Zenith\ncollapse during Flex Catheter is substantially\naspiration equivalent to the predicate\ndevice.\nPage 16 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Sterilization\n(Zenith Flex Catheter &\nAspiration Tubing Set) | ISO 11135 and\nAAMI TIR 28 | Sterilization load shall pose\nan equal or lesser challenge\nto sterilize than existing\nsterile product loads. | Sterilization loads met the\nacceptance criteria for\nsterilization to demonstrate\nthat the Zenith Flex and the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Shelf Life\n(Zenith Flex Catheter &\nAspiration Tubing Set) | ASTM F1980 | Aged test samples must\nmeet or exceed existing\nspecifications | Zenith Flex Catheter &\nAspiration Tubing Set test\nsamples met the acceptance\ncriteria for shelf life to\ndemonstrate that the Zenith\nFlex Catheter & Aspiration\nTubing Set are substantially\nequivalent to the predicate\ndevice. |\n| Toque Strength\n(Zenith Flex Catheter) | Samples were placed in\nanatomical model and\ntorqued until failure | Test sample results must\nmeet or exceed existing\ntorque specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for torque to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Kink Resistance\n(Zenith Flex Catheter) | Reduction in flow was\nevaluated while samples\nwere exposed to\nappropriate tortuosity | Test sample results must\nmeet or exceed existing kink\nresistance specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for kink resistance to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Lumen Patency\n(Zenith Flex Catheter) | Samples were placed\nin benchtop\nanatomical model and\nevaluated for lumen\ncollapse during\naspiration | Test sample results must\nmeet or exceed existing\nlumen patency specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for lumen patency to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nTip Flexibility Samples were Zenith Flex tip flexibility results Zenith Flex Catheter test\n(Zenith Flex Catheter) deflected, and were compared to predicate samples performed\nassociated forces device results. comparatively against the\nwere measured predicate device\ndemonstrating that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nFriction Force Samples were tracked Zenith Flex friction force Zenith Flex Catheter test\n(Zenith Flex Catheter) through benchtop results were compared to samples performed\nanatomical model and predicate device results. comparatively against the\nfrictional forces were predicate device\nmeasured demonstrating that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nSimulated Use Testing Zenith Flex underwent Test samples must meet Zenith Flex System test\n–Usability simulated use testing by predetermined user needs samples met the acceptance\n(Zenith Flex System) a physician in a criteria for Simulated Use\nbenchtop model - Usability to demonstrate that\nthe Zenith Flex System is\nsubstantially equivalent to the\npredicate device.\nVisual Inspection Finished Devices Test samples should meet Aspiration Tubing Set test\n(Aspiration Tubing Set) were inspected for visual inspection samples met the acceptance\ndamage visually specifications. criteria for Visual Inspection to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nTensile Finished devices were Test sample ultimate tensile Aspiration Tubing Set test\n(Aspiration Tubing Set) elongated until failure strength must meet or samples met the acceptance\nexceed existing tensile criteria for Tensile to\nstrength specifications. demonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nPage 17 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Tip Flexibility\n(Zenith Flex Catheter) | Samples were\ndeflected, and\nassociated forces\nwere measured | Zenith Flex tip flexibility results\nwere compared to predicate\ndevice results. | Zenith Flex Catheter test\nsamples performed\ncomparatively against the\npredicate device\ndemonstrating that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Friction Force\n(Zenith Flex Catheter) | Samples were tracked\nthrough benchtop\nanatomical model and\nfrictional forces were\nmeasured | Zenith Flex friction force\nresults were compared to\npredicate device results. | Zenith Flex Catheter test\nsamples performed\ncomparatively against the\npredicate device\ndemonstrating that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Simulated Use Testing\n–Usability\n(Zenith Flex System) | Zenith Flex underwent\nsimulated use testing by\na physician in a\nbenchtop model | Test samples must meet\npredetermined user needs | Zenith Flex System test\nsamples met the acceptance\ncriteria for Simulated Use\n- Usability to demonstrate that\nthe Zenith Flex System is\nsubstantially equivalent to the\npredicate device. |\n| Visual Inspection\n(Aspiration Tubing Set) | Finished Devices\nwere inspected for\ndamage visually | Test samples should meet\nvisual inspection\nspecifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for Visual Inspection to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Tensile\n(Aspiration Tubing Set) | Finished devices were\nelongated until failure | Test sample ultimate tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for Tensile to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nLeak – Liquid Tubing pressurized Test samples should be Aspiration Tubing Set test\n(Aspiration Tubing Set) with fluid and within existing Leak – Liquid samples met the acceptance\ninspected for leak specifications. criteria for Leak – Liquid to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nLeak – Air, Tubing and Tubing samples Test samples should be Aspiration Tubing Set test\nControl Switch evaluated for air leak within existing Air – Leak samples met the acceptance\n(Aspiration Tubing Set) during aspiration specifications. criteria for Leak – Air to\ndemonstrate that the Aspiration\nTubing Set is substantially\nequivalent to the predicate\ndevice.\nLuer Compatibility Testing completed per Hub shall meet existing Aspiration Tubing Set test\n(Aspiration Tubing Set) ISO 80369-7 Luer specifications. samples met the acceptance\ncriteria for Luer compatibility to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nSuction Connector Force to separate Test sample results must Aspiration Tubing Set test\nSeparation Force suction connector from meet or exceed existing force samples met the acceptance\n(Aspiration Tubing Set) cannister was specifications. criteria for separation force to\nevaluated using force demonstrate that the\ngauge Aspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nVacuum Drop / Suction Vacuum pressure Test sample results must Aspiration Tubing Set test\nConnector Secure measured at source meet or exceed existing samples met the\nAttachment\nand tip to evaluate pressure specifications. acceptance criteria for\n(Aspiration Tubing Set)\npressure difference vacuum drop to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to\nthe predicate device.\nPage 18 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Leak – Liquid\n(Aspiration Tubing Set) | Tubing pressurized\nwith fluid and\ninspected for leak | Test samples should be\nwithin existing Leak – Liquid\nspecifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for Leak – Liquid to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Leak – Air, Tubing and\nControl Switch\n(Aspiration Tubing Set) | Tubing samples\nevaluated for air leak\nduring aspiration | Test samples should be\nwithin existing Air – Leak\nspecifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for Leak – Air to\ndemonstrate that the Aspiration\nTubing Set is substantially\nequivalent to the predicate\ndevice. |\n| Luer Compatibility\n(Aspiration Tubing Set) | Testing completed per\nISO 80369-7 | Hub shall meet existing\nLuer specifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for Luer compatibility to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Suction Connector\nSeparation Force\n(Aspiration Tubing Set) | Force to separate\nsuction connector from\ncannister was\nevaluated using force\ngauge | Test sample results must\nmeet or exceed existing force\nspecifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for separation force to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Vacuum Drop / Suction\nConnector Secure\nAttachment\n(Aspiration Tubing Set) | Vacuum pressure\nmeasured at source\nand tip to evaluate\npressure difference | Test sample results must\nmeet or exceed existing\npressure specifications. | Aspiration Tubing Set test\nsamples met the\nacceptance criteria for\nvacuum drop to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to\nthe predicate device. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nLumen Patency Samples were Test sample results must Aspiration Tubing Set test\n(Aspiration Tubing Set) evaluated for lumen meet or exceed existing samples met the acceptance\ncollapse during lumen patency specifications. criteria for lumen patency to\naspiration demonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nDimensions Critical dimensions Test samples should be Aspiration Tubing Set test\n(Aspiration Tubing Set) were measured. within existing dimensional samples met the acceptance\nspecifications. criteria for dimensions to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nPackaging – Dye Leak Testing completed per Test sample shall not Zenith Flex Catheter and\n(Zenith Flex Catheter and ASTM F1929-12 exhibit any visual leaks or Aspiration Tubing Set test\nAspiration Tubing Set) channels samples met the acceptance\ncriteria for Packaging – Dye\nLeak to demonstrate that the\nZenith Flex Catheter and the\nAspiration Tubing Set are\nsubstantially equivalent to the\npredicate device\nPackaging – Peel Testing completed per Test sample tensile Zenith Flex Catheter and\n(Zenith Flex Catheter and ASTM F88-09 strength must meet or Aspiration Tubing Set test\nAspiration Tubing Set) exceed existing tensile samples met the acceptance\nstrength specifications. criteria for Packaging - Peel to\ndemonstrate that the Zenith\nFlex and the Aspiration Tubing\nSet are substantially equivalent\nto the predicate device.\nPage 19 of 20\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Lumen Patency\n(Aspiration Tubing Set) | Samples were\nevaluated for lumen\ncollapse during\naspiration | Test sample results must\nmeet or exceed existing\nlumen patency specifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for lumen patency to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Dimensions\n(Aspiration Tubing Set) | Critical dimensions\nwere measured. | Test samples should be\nwithin existing dimensional\nspecifications. | Aspiration Tubing Set test\nsamples met the acceptance\ncriteria for dimensions to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Packaging – Dye Leak\n(Zenith Flex Catheter and\nAspiration Tubing Set) | Testing completed per\nASTM F1929-12 | Test sample shall not\nexhibit any visual leaks or\nchannels | Zenith Flex Catheter and\nAspiration Tubing Set test\nsamples met the acceptance\ncriteria for Packaging – Dye\nLeak to demonstrate that the\nZenith Flex Catheter and the\nAspiration Tubing Set are\nsubstantially equivalent to the\npredicate device |\n| Packaging – Peel\n(Zenith Flex Catheter and\nAspiration Tubing Set) | Testing completed per\nASTM F88-09 | Test sample tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Zenith Flex Catheter and\nAspiration Tubing Set test\nsamples met the acceptance\ncriteria for Packaging - Peel to\ndemonstrate that the Zenith\nFlex and the Aspiration Tubing\nSet are substantially equivalent\nto the predicate device. |\n\nTest Test Acceptance Criteria Conclusions\nMethod\nAspiration Tubing Testing The cultures treated with Aspiration Tubing Set Test\nSet Biocompatibility- completed per the test article must not articles met the acceptance\ncriteria for Cytotoxicity to\nCytotoxicity MEM ISO 10993-5 have a reactivity grade\ndemonstrate that the\nElution greater than 2.\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nAspiration Tubing Testing The test article must elicit Aspiration Tubing Set Test\nSet Biocompatibility- completed per a positive response in articles met the acceptance\ncriteria for Maximization\nMaximization ISO 10993-10 less than 10% of the test\nSensitization to demonstrate\nSensitization animals.\nthat the Aspiration Tubing Set\nis substantially equivalent to\nthe predicate device.\nAspiration Tubing Set Testing The test article extracts Aspiration Tubing Set Test\nBiocompatibility- completed per must not induce a articles met the acceptance\ncriteria for Intracutaneous\nIntracutaneous ISO 10993-10 significantly greater\nToxicity/Reactivity to\nToxicity/Reactivity biological reaction than the\ndemonstrate that the\ncontrol.\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nPerformance Data – Clinical\nNo clinical study was conducted as bench and animal testing was determined sufficient for verification and validation purposes. A review\nwas conducted considering published clinical study articles that featured the Predicate Device and other devices with similar dimensions\nused for direct aspiration. The literature review was used to support the proposed indications for use under the NRY product code by\nleveraging clinical outcomes from devices that are considered technologically similar.\nPage 20 of 20\n\n| Test | Test | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Method |  |  |\n|  |  |  |  |\n| Aspiration Tubing\nSet Biocompatibility-\nCytotoxicity MEM\nElution | Testing\ncompleted per\nISO 10993-5 | The cultures treated with\nthe test article must not\nhave a reactivity grade\ngreater than 2. | Aspiration Tubing Set Test\narticles met the acceptance\ncriteria for Cytotoxicity to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Aspiration Tubing\nSet Biocompatibility-\nMaximization\nSensitization | Testing\ncompleted per\nISO 10993-10 | The test article must elicit\na positive response in\nless than 10% of the test\nanimals. | Aspiration Tubing Set Test\narticles met the acceptance\ncriteria for Maximization\nSensitization to demonstrate\nthat the Aspiration Tubing Set\nis substantially equivalent to\nthe predicate device. |\n| Aspiration Tubing Set\nBiocompatibility-\nIntracutaneous\nToxicity/Reactivity | Testing\ncompleted per\nISO 10993-10 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than the\ncontrol. | Aspiration Tubing Set Test\narticles met the acceptance\ncriteria for Intracutaneous\nToxicity/Reactivity to\ndemonstrate that the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |"
  }
}