{
  "source_pdf": "aspiration--penumbra--penumbra-reperfusion-catheter-red-43--510k.pdf",
  "clearance_number": "K222808",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK222808\nDevice Name\nPenumbra System® (Reperfusion Catheter RED™ 43)\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK222808\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nPenumbra System (Reperfusion Catheter RED 43).\n1.1 Submitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nMicaela Victoria\nRegulatory Affairs Program Manager\nTel: (510) 995-2082\nFax: (510) 217-6414\nE-mail: mvictoria@penumbrainc.com\nDate of Preparation:\nDecember 19, 2022\n1.2 Subject Device\nPenumbra System (Reperfusion Catheter RED 43)\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\n1.3 Predicate/References Devices\nName of\n510(k) Number Name of Device\nManufacturer",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K203440",
      "K072718",
      "K203440",
      "K072718",
      "K222808",
      "K222808",
      "K203440",
      "K072718",
      "K222808",
      "K203440",
      "K072718",
      "K222808",
      "K222808",
      "K222808",
      "K222808",
      "K222808"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK222808\nDevice Name\nPenumbra System® (Reperfusion Catheter RED™ 43)\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK222808\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nPenumbra System (Reperfusion Catheter RED 43).\n1.1 Submitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nMicaela Victoria\nRegulatory Affairs Program Manager\nTel: (510) 995-2082\nFax: (510) 217-6414\nE-mail: mvictoria@penumbrainc.com\nDate of Preparation:\nDecember 19, 2022\n1.2 Subject Device\nPenumbra System (Reperfusion Catheter RED 43)\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\n1.3 Predicate/References Devices\nName of\n510(k) Number Name of Device\nManufacturer",
    "Substantial Equivalence": "Predicate Device\nK203440 Penumbra System (Reperfusion Catheter RED 62) Penumbra, Inc.\nReference Device\nK072718 Penumbra System Penumbra, Inc.\nPage 1 of 7\n\n| 510(k) Number | Name of Device | Name of |\n| --- | --- | --- |\n|  |  | Manufacturer |\n|  |  |  |\n| Predicate Device |  |  |\n| K203440 | Penumbra System (Reperfusion Catheter RED 62) | Penumbra, Inc. |\n| Reference Device |  |  |\n| K072718 | Penumbra System | Penumbra, Inc. |\n\nK222808\n1.4 Device Description\nThe Penumbra System is comprised of the following devices:\n Penumbra Reperfusion Catheter\n Penumbra 3D Revascularization Device\n Penumbra Aspiration Pump\n Penumbra Aspiration Pump Canister\n Penumbra Aspiration Tubing\n Penumbra Separator\nThe Penumbra System is designed to remove thrombus and restore blood flow in the\nneurovasculature using continuous aspiration. The Reperfusion Catheter targets aspiration\nfrom the pump directly to the thrombus. The 3D Revascularization Device is used with\nReperfusion Catheters to facilitate aspiration and removal of the thrombus when needed.\nThe Separator may be used to clear the lumen of the Reperfusion Catheter should it become\nblocked with thrombus. The use of the Separator may not be necessary when using a\nReperfusion Catheter with an ID of 0.054 in. [1.37 mm] or larger. The Reperfusion Catheter\nis introduced through a guide catheter or long femoral sheath and into the intracranial\nvasculature and guided over a neurovascular guidewire to the site of the primary occlusion.\nThe Penumbra Reperfusion Catheter is used with the Aspiration Pump to aspirate thrombus\nfrom an occluded vessel. As needed, a Penumbra Separator may be deployed from the\nReperfusion Catheter to assist with thrombus removal. The Penumbra Separator is\nadvanced and retracted through the Penumbra Reperfusion Catheter at the proximal margin\nof the primary occlusion to facilitate clearing of the thrombus from the Reperfusion\nCatheter tip. For the aspiration source, the Penumbra Reperfusion Catheter is used in\nconjunction with the Aspiration Pump, which is connected using the Penumbra Aspiration\nTubing and the Penumbra Aspiration Pump Canister. The Penumbra Reperfusion Catheter\nis provided with a steam shaping mandrel and rotating hemostasis valve, and a peelable\nsheath. The Penumbra 3D Revascularization Device is provided with an introducer sheath.\nThe Penumbra Separator is provided with an introducer and torque device. The Penumbra\nReperfusion Catheters, 3D Revascularization Device and Separators are visible under\nfluoroscopy.\nPage 2 of 7\n\nK222808\n1.5 Indications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.6 Comparison of Technological Characteristics with the Predicate and Reference\nDevices\nDevice Attribute Predicate Device Reference Device Subject Device\nPenumbra System Penumbra System\nPenumbra System\nTrade Name [Reperfusion Catheter 041] (Reperfusion Catheter\n(Reperfusion Catheter RED 62)\nRED 43)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME SAME\nClassification\n510(k) Number K203440 K072718 K222808\nPenumbra Reperfusion Catheters\nand Separators The Penumbra SystemTM is\nAs part of the Penumbra System, intended for use in the\nIndications for the Reperfusion Catheters and revascularization of patients SAME as Predicate\nUse Separators are indicated for use in with acute ischemic stroke\nthe revascularization of patients secondary to intracranial\nwith acute ischemic stroke large vessel occlusive\nsecondary to intracranial large disease (in the internal\nPage 3 of 7\n\n| Device Attribute | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n| Trade Name | Penumbra System\n(Reperfusion Catheter RED 62) | Penumbra System\n[Reperfusion Catheter 041] | Penumbra System\n(Reperfusion Catheter\nRED 43) |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 | SAME | SAME |\n| 510(k) Number | K203440 | K072718 | K222808 |\n| Indications for\nUse | Penumbra Reperfusion Catheters\nand Separators\nAs part of the Penumbra System,\nthe Reperfusion Catheters and\nSeparators are indicated for use in\nthe revascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large | The Penumbra SystemTM is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (in the internal | SAME as Predicate |\n\nK222808\nDevice Attribute Predicate Device Reference Device Subject Device\nPenumbra System Penumbra System\nPenumbra System\nTrade Name [Reperfusion Catheter 041] (Reperfusion Catheter\n(Reperfusion Catheter RED 62)\nRED 43)\nvessel occlusive disease (within carotid, middle cerebral –\nthe internal carotid, middle M1 and M2 segments,\ncerebral – M1 and M2 segments, basilar, and vertebral\nbasilar, and vertebral arteries) arteries) within 8 hours of\nwithin 8 hours of symptom onset. symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV\nt-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization\nDevice\nAs part of the Penumbra System,\nthe Penumbra 3D\nRevascularization Device is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System,\nthe Penumbra Sterile Aspiration\nTubing is indicated to connect the\nPenumbra Reperfusion Catheters\nto the Penumbra Aspiration\nPump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump\nis indicated as a vacuum source\nfor Penumbra Aspiration\nSystems.\nPrinciples of\nSee Section 1.4 SAME SAME\nOperation\nMaterials\nPage 4 of 7\n\n| Device Attribute | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n| Trade Name | Penumbra System\n(Reperfusion Catheter RED 62) | Penumbra System\n[Reperfusion Catheter 041] | Penumbra System\n(Reperfusion Catheter\nRED 43) |\n|  | vessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2 segments,\nbasilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV\nt-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization\nDevice\nAs part of the Penumbra System,\nthe Penumbra 3D\nRevascularization Device is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System,\nthe Penumbra Sterile Aspiration\nTubing is indicated to connect the\nPenumbra Reperfusion Catheters\nto the Penumbra Aspiration\nPump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump\nis indicated as a vacuum source\nfor Penumbra Aspiration\nSystems. | carotid, middle cerebral –\nM1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. |  |\n| Principles of\nOperation | See Section 1.4 | SAME | SAME |\n| Materials |  |  |  |\n\nK222808\nDevice Attribute Predicate Device Reference Device Subject Device\nPenumbra System Penumbra System\nPenumbra System\nTrade Name [Reperfusion Catheter 041] (Reperfusion Catheter\n(Reperfusion Catheter RED 62)\nRED 43)\nStainless Steel, PTFE,\nStainless Steel, PTFE,\nPolyurethane, Polyether Block Polyurethane, Polyether\nDevice Materials SAME as Predicate\nAmide, Nylon 12, Nitinol, Block Amide, Nylon 12,\nPlatinum/Iridium Platinum/Iridium\nPolyolefin, black [white text] Polyolefin, PET green\nID Band Color SAME as Predicate\n[white text]\nSimilar to Predicate\nCoating Hydrophilic coating (proprietary) SAME as Predicate\nDimensions\nProximal OD 0.076 in. (1.93 mm) Max 0.056 in. (1.42 mm) Max 0.060 in. (1.52 mm) Max\nProximal ID 0.062 in. (1.57 mm) Min 0.041 in. (1.04 mm) Min 0.043 in. (1.09 mm) Min\nDistal OD 0.076 in. (1.93 mm) Max 0.056 in. (1.42 mm) Max SAME as Reference\nDistal ID 0.062 in. (1.57 mm) Min 0.041 in. (1.04 mm) Min 0.043 in. (1.09 mm) Min\nDistal Flex\n30 cm SAME SAME\nLength\nCoating Length 30 cm 60 cm SAME as Reference\n115, 120, 125, 127, 132,\n115, 120, 125, 127, 132, 138,\nEffective Lengths 137 cm 136, 138, 145, 150, 153,\nand 160 cm\n155, 160, 162, and 167 cm\nPeelable Sheath, Shaping\nAccessories Shaping Mandrel, RHV SAME as Predicate\nMandrel, RHV\nPackaging Polyester/Polyethylene/Tyvek,\nSAME SAME\nMaterials Polystyrene, SBS Paperboard\nCondition\nSterile and Single Use SAME SAME\nSupplied\nSterilization\nEO SAME SAME\nMethod\n1.7 Performance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n Design Verification\n Shelf-Life\n Packaging Validation\n Sterilization\nThe subject device met all established requirements.\nPage 5 of 7\n\n| Device Attribute | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n| Trade Name | Penumbra System\n(Reperfusion Catheter RED 62) | Penumbra System\n[Reperfusion Catheter 041] | Penumbra System\n(Reperfusion Catheter\nRED 43) |\n| Device Materials | Stainless Steel, PTFE,\nPolyurethane, Polyether Block\nAmide, Nylon 12, Nitinol,\nPlatinum/Iridium | Stainless Steel, PTFE,\nPolyurethane, Polyether\nBlock Amide, Nylon 12,\nPlatinum/Iridium | SAME as Predicate |\n| ID Band Color | Polyolefin, black [white text] | Polyolefin, PET green\n[white text] | SAME as Predicate |\n| Coating | Hydrophilic coating (proprietary) | Similar to Predicate | SAME as Predicate |\n| Dimensions |  |  |  |\n| Proximal OD | 0.076 in. (1.93 mm) Max | 0.056 in. (1.42 mm) Max | 0.060 in. (1.52 mm) Max |\n| Proximal ID | 0.062 in. (1.57 mm) Min | 0.041 in. (1.04 mm) Min | 0.043 in. (1.09 mm) Min |\n| Distal OD | 0.076 in. (1.93 mm) Max | 0.056 in. (1.42 mm) Max | SAME as Reference |\n| Distal ID | 0.062 in. (1.57 mm) Min | 0.041 in. (1.04 mm) Min | 0.043 in. (1.09 mm) Min |\n| Distal Flex\nLength | 30 cm | SAME | SAME |\n| Coating Length | 30 cm | 60 cm | SAME as Reference |\n| Effective Lengths | 115, 120, 125, 127, 132, 138,\nand 160 cm | 137 cm | 115, 120, 125, 127, 132,\n136, 138, 145, 150, 153,\n155, 160, 162, and 167 cm |\n| Accessories | Peelable Sheath, Shaping\nMandrel, RHV | Shaping Mandrel, RHV | SAME as Predicate |\n| Packaging\nMaterials | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard | SAME | SAME |\n| Condition\nSupplied | Sterile and Single Use | SAME | SAME |\n| Sterilization\nMethod | EO | SAME | SAME |\n\nK222808\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Confirms the units meet all dimensional and visual product Acceptance Criteria Met\nInspection Test specifications.\nFriction Test Confirms units meet product specification related to Acceptance Criteria Met\nfriction.\nFluoroscopy Test Confirms the markerband is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate Test Particulates generated and coating integrity during simulated Acceptance Criteria Met\nuse (including multiple deployment cycling) were evaluated.\nHub/Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nTensile Test Confirms units meet product specification related to tensile Acceptance Criteria Met\nstrength.\nPressure Test Confirms units meet product specification related to Acceptance Criteria Met\npressure.\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Confirms there is no visible corrosion on the units when Acceptance Criteria Met\nTest tested.\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nDistal Tip Stiffness Test Confirms units have appropriate distal tip stiffness. Acceptance Criteria Met\nShelf-Life Confirms expiration date based on accelerated aging test Acceptance Criteria Met\nstudies.\nPackaging Validation Confirms the packaging of the units meet all product Acceptance Criteria Met\nspecifications.\nSterilization Test Confirms the units are sterilized in accordance with ISO Acceptance Criteria Met\n11135+A1 and ISO 10993-7.\n1.7.2 Biocompatibility\nThere are no changes to materials compared to the predicate device. Therefore, testing in\nsupport of the predicate device applies to the subject device and additional biocompatibility\ntesting was not required.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nPage 6 of 7\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection Test | Confirms the units meet all dimensional and visual product\nspecifications. | Acceptance Criteria Met |\n| Friction Test | Confirms units meet product specification related to\nfriction. | Acceptance Criteria Met |\n| Fluoroscopy Test | Confirms the markerband is fluoroscopically visible. | Acceptance Criteria Met |\n| Simulated Use Test | Confirms the functionality of units using clinically\nrelevant benchtop model. | Acceptance Criteria Met |\n| Particulate Test | Particulates generated and coating integrity during simulated\nuse (including multiple deployment cycling) were evaluated. | Acceptance Criteria Met |\n| Hub/Air Test | Confirms units have no leaks when tested. | Acceptance Criteria Met |\n| Tensile Test | Confirms units meet product specification related to tensile\nstrength. | Acceptance Criteria Met |\n| Pressure Test | Confirms units meet product specification related to\npressure. | Acceptance Criteria Met |\n| Elongation Test | Confirms units meet product specification related to\nelongation. | Acceptance Criteria Met |\n| Corrosion Resistance\nTest | Confirms there is no visible corrosion on the units when\ntested. | Acceptance Criteria Met |\n| Torque Strength Test | Confirms units have sufficient torque strength. | Acceptance Criteria Met |\n| Burst Pressure Test | Confirms units can withstand sufficient pressure. | Acceptance Criteria Met |\n| Distal Tip Stiffness Test | Confirms units have appropriate distal tip stiffness. | Acceptance Criteria Met |\n| Shelf-Life | Confirms expiration date based on accelerated aging test\nstudies. | Acceptance Criteria Met |\n| Packaging Validation | Confirms the packaging of the units meet all product\nspecifications. | Acceptance Criteria Met |\n| Sterilization Test | Confirms the units are sterilized in accordance with ISO\n11135+A1 and ISO 10993-7. | Acceptance Criteria Met |\n\nK222808\n1.8 Conclusions\nThe subject Penumbra System (Reperfusion Catheter RED 43) is substantially equivalent\nto the predicate Penumbra System (Reperfusion Catheter RED 62) and reference Penumbra\nSystem. The subject device has the identical intended use as the predicate device. The\ndevice testing described in the 510(k) Summary demonstrates the subject device is\nsubstantially equivalent to the predicate and reference devices in regard to intended use,\noperating principle, design concept, fundamental technology and device performance.\nPage 7 of 7"
  }
}