{
  "source_pdf": "balloon-catheter--marblehead-medical-llc--boss-8f-balloon-guide-catheter--510k.pdf",
  "clearance_number": "K203840",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe BOSS 8F Balloon Guide Catheter system is a sterile, single-use intravascular catheter. The BOSS 8F\nBalloon Guide Catheter is an 85 and 95 cm long, variable stiffness catheter utilizing a bifurcated dual\nport luer hub on the proximal end and a radiopaque marker band at the tip distal to the balloon. The\ncatheter shaft has an annular inflation lumen and a coaxial central lumen with stainless steel coil and is\nbraid reinforced. The hub central port leads to the central lumen to facilitate introduction of\ninterventional devices through the central lumen. The inflation port is positioned at an angle to the\ncentral port, connecting to the annular inflation lumen, and is used to facilitate inflating and deflating\nthe balloon with a syringe. The BOSS 8F Balloon Guide Catheter uses a distal hydrophilic coating to\nprovide lubricity and reduce friction between the catheter shaft and the vessel wall. The BOSS 8F\nBalloon Guide Catheter is packaged with the 6F dilator to facilitate the option of direct access into the\nblood vessel without the use of an introducer sheath.",
    "indications": "INDICATION FOR USE [807.92(a)(5)]\nThe BOSS 8F Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance of an\nintravascular catheter into a selected blood vessel in the peripheral and neurovascular systems. The balloon\nprovides temporary vascular occlusion during these procedures. The balloon guide catheter is also\nindicated for use as a conduit for retrieval devices.",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe BOSS 8F Balloon Guide Catheter system is a sterile, single-use intravascular catheter. The BOSS 8F\nBalloon Guide Catheter is an 85 and 95 cm long, variable stiffness catheter utilizing a bifurcated dual\nport luer hub on the proximal end and a radiopaque marker band at the tip distal to the balloon. The\ncatheter shaft has an annular inflation lumen and a coaxial central lumen with stainless steel coil and is\nbraid reinforced. The hub central port leads to the central lumen to facilitate introduction of\ninterventional devices through the central lumen. The inflation port is positioned at an angle to the\ncentral port, connecting to the annular inflation lumen, and is used to facilitate inflating and deflating\nthe balloon with a syringe. The BOSS 8F Balloon Guide Catheter uses a distal hydrophilic coating to\nprovide lubricity and reduce friction between the catheter shaft and the vessel wall. The BOSS 8F\nBalloon Guide Catheter is packaged with the 6F dilator to facilitate the option of direct access into the\nblood vessel without the use of an introducer sheath.",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe BOSS 8F Balloon Guide Catheter system is a sterile, single-use intravascular catheter. The BOSS 8F\nBalloon Guide Catheter is an 85 and 95 cm long, variable stiffness catheter utilizing a bifurcated dual\nport luer hub on the proximal end and a radiopaque marker band at the tip distal to the balloon. The\ncatheter shaft has an annular inflation lumen and a coaxial central lumen with stainless steel coil and is\nbraid reinforced. The hub central port leads to the central lumen to facilitate introduction of\ninterventional devices through the central lumen. The inflation port is positioned at an angle to the\ncentral port, connecting to the annular inflation lumen, and is used to facilitate inflating and deflating\nthe balloon with a syringe. The BOSS 8F Balloon Guide Catheter uses a distal hydrophilic coating to\nprovide lubricity and reduce friction between the catheter shaft and the vessel wall. The BOSS 8F\nBalloon Guide Catheter is packaged with the 6F dilator to facilitate the option of direct access into the\nblood vessel without the use of an introducer sheath.",
    "Indications for Use": "INDICATION FOR USE [807.92(a)(5)]\nThe BOSS 8F Balloon Guide Catheter is indicated for use in facilitating the insertion and guidance of an\nintravascular catheter into a selected blood vessel in the peripheral and neurovascular systems. The balloon\nprovides temporary vascular occlusion during these procedures. The balloon guide catheter is also\nindicated for use as a conduit for retrieval devices.",
    "Substantial Equivalence": "PREDICATE DEVICE COMPARISON [807.92(a)(6)]\nThe following table provides a comparison of the key characteristics of the BOSS 8F Balloon Guide Catheter\nSystem to the predicate devices.\nPage 1\n\nPredicate Device Subject Device\nFeature BOSS 8F Balloon Guide Catheter\nBOSS Balloon Guide Catheter System\nSystem\nFDA Same\nSame\nClassification\nProduct Same\nQJP, DQY\nCode(s)\nRegulation Same\nSame\nNumber\nRegulation Same\nPercutaneous Catheter\nName\nThe BOSS™ Balloon Guide Catheter is Same\nindicated for use in facilitating the insertion\nand guidance of an intravascular catheter\ninto a selected blood vessel in the peripheral\nIndications for\nand neurovascular systems. The balloon\nUse provides temporary vascular occlusion\nduring these procedures. The balloon guide\ncatheter is also indicated for use as a conduit\nfor retrieval devices.\nAnatomical Same\nPeripheral and neurovasculature\nLocations\nThe Balloon Guide Catheter is used to Same\nfacilitate the selective placement of\ninterventional devices. After needle access\nand insertion of up to a 0.038” guidewire into\nthe femoral artery, the device is inserted into\nPrinciple of the artery through an introducer sheath over\nOperation the guidewire. The lumen of device is used\nfor insertion and guidance of an intravascular\ncatheter and / or retrieval devices into a\nselected blood vessel for treatment.\nOperation includes the direct access use\noption without an introducer sheath\nCommonly used medical Same\nMaterial\ngrade plastics and stainless steel\nReinforced Same\nCatheter Shaft Stainless Steel coil and braid reinforced\nReinforcement\nMarker band 1.3 mm, 2 mm from\ndistal tip edge distal to the balloon.\nRadiopaque marker 0.08-in (2 mm) wide,\nMarker Band / Similar, difference does not raise\n0.02-in (0.5mm) from the distal tip edge distal\nLocation new questions regarding safety and\nto the balloon.\nefficacy, all devices utilize\nradiopaque marker bands\nSame\nCompliant\nYes, polyurethane\nBalloon\nLabeled Shaft 0.123-in (max) 0.111” (2.8 mm) 8F\nOuter Diameter (3.1mm) 9.4Fr Similar, differences do not raise\nPage 2\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Feature |  | BOSS 8F Balloon Guide Catheter |\n|  | BOSS Balloon Guide Catheter System |  |\n|  |  | System |\n|  |  |  |\n| FDA\nClassification | Same | Same |\n| Product\nCode(s) | QJP, DQY | Same |\n| Regulation\nNumber | Same | Same |\n| Regulation\nName | Percutaneous Catheter | Same |\n| Indications for\nUse | The BOSS™ Balloon Guide Catheter is\nindicated for use in facilitating the insertion\nand guidance of an intravascular catheter\ninto a selected blood vessel in the peripheral\nand neurovascular systems. The balloon\nprovides temporary vascular occlusion\nduring these procedures. The balloon guide\ncatheter is also indicated for use as a conduit\nfor retrieval devices. | Same |\n| Anatomical\nLocations | Peripheral and neurovasculature | Same |\n| Principle of\nOperation | The Balloon Guide Catheter is used to\nfacilitate the selective placement of\ninterventional devices. After needle access\nand insertion of up to a 0.038” guidewire into\nthe femoral artery, the device is inserted into\nthe artery through an introducer sheath over\nthe guidewire. The lumen of device is used\nfor insertion and guidance of an intravascular\ncatheter and / or retrieval devices into a\nselected blood vessel for treatment.\nOperation includes the direct access use\noption without an introducer sheath | Same |\n| Material | Commonly used medical\ngrade plastics and stainless steel | Same |\n| Reinforced\nCatheter Shaft\nReinforcement | Stainless Steel coil and braid reinforced | Same |\n| Marker Band /\nLocation | Radiopaque marker 0.08-in (2 mm) wide,\n0.02-in (0.5mm) from the distal tip edge distal\nto the balloon. | Marker band 1.3 mm, 2 mm from\ndistal tip edge distal to the balloon.\nSimilar, difference does not raise\nnew questions regarding safety and\nefficacy, all devices utilize\nradiopaque marker bands |\n| Compliant\nBalloon | Yes, polyurethane | Same |\n| Labeled Shaft\nOuter Diameter | 0.123-in (max)\n(3.1mm) 9.4Fr | 0.111” (2.8 mm) 8F\nSimilar, differences do not raise |\n\nPredicate Device Subject Device\nFeature BOSS 8F Balloon Guide Catheter\nBOSS Balloon Guide Catheter System\nSystem\nnew questions of safety and\nefficacy.\n0.0870” (2.2 mm)\nLabeled Shaft\nSimilar, differences do not raise\nInner 0.088-in (2.24 mm) 6.7F\nnew questions of safety and\nDimension\nefficacy\n85 and 95 cm\nSimilar, differences do not raise\nEffective length 90 cm\nnew questions of safety and\nefficacy.\nTip Shape Straight Same\nMaximum Same\n0.6 mL\nBalloon Volume\nDistal Tip has radiopaque marker bands, Same\nRadiopaque stainless steel reinforcement in the catheter\nshaft renders the shaft visible on fluoroscopy\nCoating is on the distal portion proximal to Same\nCoating\nthe balloon\nInternal Same\nCoaxial Lumen\nConstruction\nSupplied items Same\nDilator is provided\n/ accessories\nHow Supplied Sterile, single use Same\nSterilization Same\nEtO\nMethod\nSterility Same\n10-6\nAssurance Level\nThe differences between the subject device and predicates described in the comparison table above\nare not critical to the intended therapeutic or surgical use of the device, do not raise questions of\nsafety and effectiveness, and as shown through testing and analysis, do not affect the safety and\neffectiveness of the device when used as labeled.\nNONCLINICAL PERFORMANCE TESTING SUMMARY [807.92(b)]\nDetermination of substantial equivalence is based on an assessment of non-clinical performance bench\ntest data. The BOSS 8F Balloon Guide Catheter System has successfully completed the following\nrelevant performance testing to demonstrate substantial equivalence. Testing was performed to\nevaluate physical integrity, functionality, and performance of the BOSS 8F Guide Catheter. A summary\nof the tests performed is provided in the table below:\nPage 3\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Feature |  | BOSS 8F Balloon Guide Catheter |\n|  | BOSS Balloon Guide Catheter System |  |\n|  |  | System |\n|  |  |  |\n|  |  | new questions of safety and\nefficacy. |\n| Labeled Shaft\nInner\nDimension | 0.088-in (2.24 mm) 6.7F | 0.0870” (2.2 mm)\nSimilar, differences do not raise\nnew questions of safety and\nefficacy |\n| Effective length | 90 cm | 85 and 95 cm\nSimilar, differences do not raise\nnew questions of safety and\nefficacy. |\n| Tip Shape | Straight | Same |\n| Maximum\nBalloon Volume | 0.6 mL | Same |\n| Radiopaque | Distal Tip has radiopaque marker bands,\nstainless steel reinforcement in the catheter\nshaft renders the shaft visible on fluoroscopy | Same |\n| Coating | Coating is on the distal portion proximal to\nthe balloon | Same |\n| Internal\nConstruction | Coaxial Lumen | Same |\n| Supplied items\n/ accessories | Dilator is provided | Same |\n| How Supplied | Sterile, single use | Same |\n| Sterilization\nMethod | EtO | Same |\n| Sterility\nAssurance Level | 10-6 | Same |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nVisual Inspection To demonstrate that the ISO 10555-1:2013 Pass\nand Dimensional product meets the Intravascular catheters - All samples met the\nVerification dimensional specifications Sterile and single-use pre-determined\ncatheters - Part 1: General acceptance criteria\nrequirements\nSurface To demonstrate the ISO 10555-1:2013 Pass\nInspection product satisfies the visual Intravascular catheters - All samples met the\nsurface requirements Sterile and single-use pre-determined\ncatheters - Part 1: General acceptance criteria\nrequirements\nTorque Testing To demonstrate that the FDA guidance PTCA Pass\nproduct is capable of 360 Catheters:2010 §VIII.A.10 All samples met\ndegrees of rotation the pre-determined\nabout the central lumen acceptance criteria\naxis without failure.\nTensile To demonstrate the ISO 10555-1:2013 Pass\nproduct satisfies the Intravascular catheters - All samples met the\ntensile strength Sterile and single-use pre-determined\ncatheters - Part 1: General acceptance criteria\nrequirements for bonds\nrequirements, FDA guidance\nand tip pull test\nPTCA Catheters:2010\n§VIII.A.7, 8\nKink Resistance To demonstrate that the FDA Guidance PTCA:2010 Pass\nproduct has acceptable §VIII.A.9 Kink Test All samples met the\nkink resistance pre-determined\nacceptance criteria\nCatheter Lubricity Pad friction test to Characterization only Results show a 97%\ncompare coated to reduction in friction\nuncoated samples compared to\nuncoated samples\nParticulates, This study was conducted AAMI TIR42:10 Evaluation of Pass\nCoating Integrity to determine the quantity particulates associated with All samples met the\nand size of particles vascular medical devices, pre-determined\ngenerated during USP <788> Particulate acceptance criteria\nsimulated use Matter in Injections\nRadiopacity To determine the ISO 10555-1:2013 Pass\nradiopaque characteristics Intravascular catheters - All samples met the\nof the device. Sterile and single-use pre-determined\ncatheters - Part 1: General acceptance criteria\nrequirements\nPage 4\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Visual Inspection\nand Dimensional\nVerification | To demonstrate that the\nproduct meets the\ndimensional specifications | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Surface\nInspection | To demonstrate the\nproduct satisfies the visual\nsurface requirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Torque Testing | To demonstrate that the\nproduct is capable of 360\ndegrees of rotation\nabout the central lumen\naxis without failure. | FDA guidance PTCA\nCatheters:2010 §VIII.A.10 | Pass\nAll samples met\nthe pre-determined\nacceptance criteria |\n| Tensile | To demonstrate the\nproduct satisfies the\ntensile strength\nrequirements for bonds\nand tip pull test | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements, FDA guidance\nPTCA Catheters:2010\n§VIII.A.7, 8 | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Kink Resistance | To demonstrate that the\nproduct has acceptable\nkink resistance | FDA Guidance PTCA:2010\n§VIII.A.9 Kink Test | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Catheter Lubricity | Pad friction test to\ncompare coated to\nuncoated samples | Characterization only | Results show a 97%\nreduction in friction\ncompared to\nuncoated samples |\n| Particulates,\nCoating Integrity | This study was conducted\nto determine the quantity\nand size of particles\ngenerated during\nsimulated use | AAMI TIR42:10 Evaluation of\nparticulates associated with\nvascular medical devices,\nUSP <788> Particulate\nMatter in Injections | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Radiopacity | To determine the\nradiopaque characteristics\nof the device. | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nPush/Track, To demonstrate that the ISO 10555-1:2013 Pass\nSimulated Use, device is deliverable Intravascular catheters - All samples met the\nDevice through tortuous path Sterile and single-use pre-determined\nCompatibility model without kinking or catheters - Part 1: General acceptance criteria\nbuckling, is able inflate, requirements\ndeflate balloon at target, is\ncompatible with treatment\ndevices and removed\nwithout damage.\nSystem Leak - To demonstrate that the ISO 10555-1:2013 Pass\nLiquid Leak product meets the liquid Intravascular catheters - All samples met the\nleakage under pressure Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nSystem Leak - To demonstrate that the ISO 10555-1:2013 Pass\nAspiration product meets the hub Intravascular catheters - All samples met the\naspiration air leakage Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nTip Stiffness To demonstrate that the N/A Pass\nstiffness of the distal end All samples met\nof the product is similar to the pre-determined\nother marketed devices. acceptance criteria\nCorrosion To demonstrate the ISO 10555-1:2013 Pass\nResistance product satisfies the Intravascular catheters - All samples met the\ncorrosion resistance Sterile and single-use pre-determined\nrequirements catheters - Part 1: General acceptance criteria\nrequirements\nCatheter Burst To demonstrate the catheter ISO 10555-1:2013 Pass\nPressure Under does not leak or rupture up Intravascular catheters - All samples met the\nStatic Conditions to rated internal pressure. Sterile and single-use pre-determined\ncatheters - Part 1: General acceptance criteria\nrequirements\nBalloon Inflation / To demonstrate balloon ISO 10555-4:2013 Pass\nDeflation meets the inflation and Intravascular Catheters - All samples met the\ndeflation time specifications Sterile and Single-Use pre-determined\nCatheters - Part 4: Balloon acceptance criteria\nDilatation Catheters\nBalloon Fatigue To demonstrate that there ISO 10555-4:2013 Pass\nis no degradation of the Intravascular Catheters - All samples met the\nballoon after 10 inflation Sterile and Single-Use pre-determined\ncycles. Catheters - Part 4: Balloon acceptance criteria\nDilatation Catheters\nPage 5\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Push/Track,\nSimulated Use,\nDevice\nCompatibility | To demonstrate that the\ndevice is deliverable\nthrough tortuous path\nmodel without kinking or\nbuckling, is able inflate,\ndeflate balloon at target, is\ncompatible with treatment\ndevices and removed\nwithout damage. | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| System Leak -\nLiquid Leak | To demonstrate that the\nproduct meets the liquid\nleakage under pressure\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| System Leak -\nAspiration | To demonstrate that the\nproduct meets the hub\naspiration air leakage\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Tip Stiffness | To demonstrate that the\nstiffness of the distal end\nof the product is similar to\nother marketed devices. | N/A | Pass\nAll samples met\nthe pre-determined\nacceptance criteria |\n| Corrosion\nResistance | To demonstrate the\nproduct satisfies the\ncorrosion resistance\nrequirements | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Catheter Burst\nPressure Under\nStatic Conditions | To demonstrate the catheter\ndoes not leak or rupture up\nto rated internal pressure. | ISO 10555-1:2013\nIntravascular catheters -\nSterile and single-use\ncatheters - Part 1: General\nrequirements | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Balloon Inflation /\nDeflation | To demonstrate balloon\nmeets the inflation and\ndeflation time specifications | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Balloon Fatigue | To demonstrate that there\nis no degradation of the\nballoon after 10 inflation\ncycles. | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nBalloon Diameter To demonstrate that the ISO 10555-4:2013 Pass\n/ Volume product meets the Intravascular Catheters - All samples met the\ninflation volume vs balloon Sterile and Single-Use pre-determined\ndiameter specifications Catheters - Part 4: Balloon acceptance criteria\nDilatation Catheters\nBalloon Rated To demonstrate that the ISO 10555-4:2013 Pass\nBurst Volume balloon is capable of Intravascular Catheters - All samples met the\nwithstanding an injection Sterile and Single-Use pre-determined\nvolume to the rated burst Catheters - Part 4: Balloon acceptance criteria\nvolume Dilatation Catheters\nSmall Bore To demonstrate that the ISO 80369-7: 2016 Small- Pass\nConnector product meets the bore connectors for liquids All samples met the\nCompliance with requirements for small and gases in healthcare pre-determined\nStandard bore connectors applications — Part 7, acceptance criteria\nConnectors for intravascular\nor hypodermic applications.\nUsability Study / Evaluation of device FDA Guidance Human Pass\nSimulated Use performance to meet the Factors and Usability All samples met the\nuser needs under Engineering 2016, IEC pre-determined\nsimulated use conditions 62366:2015 acceptance criteria\nwith accessories and\ntreatment devices\nConditioning, To demonstrate the device Evaluation of device Pass\nDistribution, and met all specifications at following accelerated aging All samples met the\nShelf-life Aging both baseline (T=0) and to a 6-month shelf life pre-determined\nfollowing accelerated equivalent acceptance criteria\naging to a 6-month shelf\nlife equivalent (T=6)\nPackage Testing\nConditioning, Evaluation of packaging ISTA procedure 3A (2018), Pass\nDistribution, and strength and integrity at ASTM D4169-16, ASTM All samples met the\nShelf-Life Aging both baseline (T=0) and F1980-16, pre-determined\nfollowing accelerated ASTM F88-15, ASTM F2096- acceptance criteria\naging to a 6-month shelf 11, ASTM 1929-15\nlife equivalent (T=6)\nVisual Inspection To demonstrate that the N/A Pass\nPackaging and product meets the All samples met the\nLabeling packaging and labeling pre-determined\nvisual and adherence acceptance criteria\nrequirements\nThe results of these tests provide reasonable assurance that the BOSS 8F Balloon Guide Catheter has\nbeen designed and tested to assure conformance to the requirements for its intended use and\nPage 6\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Balloon Diameter\n/ Volume | To demonstrate that the\nproduct meets the\ninflation volume vs balloon\ndiameter specifications | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Balloon Rated\nBurst Volume | To demonstrate that the\nballoon is capable of\nwithstanding an injection\nvolume to the rated burst\nvolume | ISO 10555-4:2013\nIntravascular Catheters -\nSterile and Single-Use\nCatheters - Part 4: Balloon\nDilatation Catheters | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Small Bore\nConnector\nCompliance with\nStandard | To demonstrate that the\nproduct meets the\nrequirements for small\nbore connectors | ISO 80369-7: 2016 Small-\nbore connectors for liquids\nand gases in healthcare\napplications — Part 7,\nConnectors for intravascular\nor hypodermic applications. | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Usability Study /\nSimulated Use | Evaluation of device\nperformance to meet the\nuser needs under\nsimulated use conditions\nwith accessories and\ntreatment devices | FDA Guidance Human\nFactors and Usability\nEngineering 2016, IEC\n62366:2015 | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Conditioning,\nDistribution, and\nShelf-life Aging | To demonstrate the device\nmet all specifications at\nboth baseline (T=0) and\nfollowing accelerated\naging to a 6-month shelf\nlife equivalent (T=6) | Evaluation of device\nfollowing accelerated aging\nto a 6-month shelf life\nequivalent | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Package Testing |  |  |  |\n| Conditioning,\nDistribution, and\nShelf-Life Aging | Evaluation of packaging\nstrength and integrity at\nboth baseline (T=0) and\nfollowing accelerated\naging to a 6-month shelf\nlife equivalent (T=6) | ISTA procedure 3A (2018),\nASTM D4169-16, ASTM\nF1980-16,\nASTM F88-15, ASTM F2096-\n11, ASTM 1929-15 | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n| Visual Inspection\nPackaging and\nLabeling | To demonstrate that the\nproduct meets the\npackaging and labeling\nvisual and adherence\nrequirements | N/A | Pass\nAll samples met the\npre-determined\nacceptance criteria |\n\nindications for use. No new safety or performance issues were raised during the testing; therefore, this\ndevice is considered to be substantially equivalent to the predicate devices.\nBiocompatibility Testing Summary\nThe device is categorized as Externally Communicating Device, Circulating Blood, Limited Contact (< 24\nhours), per ISO 10993-1, the following testing was conducted:\nTest Name Test Method Results\nCytotoxicity Tested in accordance with ISO 10993-5:2009, Pass\nBiological Evaluation of Medical Devices – Noncytotoxic according to\nPart 5: Tests for in vitro toxicity, Neutral Red the\nUptake Method predetermined acceptance\ncriteria\nIntracutaneous Tested in accordance with ISO 10993- Pass\nIrritation 10:2010, Biological Evaluation of Medical Test requirements for\nDevices – Part 10: Tests for Irritation and Skin intracutaneous reactivity\nSensitization were met according to the\npredetermined acceptance\ncriteria\nSensitization Tested in accordance with ISO 10993-10, Pass\nBiological Evaluation of Medical Devices – Did not elicit a sensitization\nPart 10 Tests for response according to the\nIrritation and Skin Sensitization, Kligman predetermined acceptance\nMaximization Test criteria\nSystemic Toxicity Tested in accordance with ISO 10993- Pass\n11:2017, Biological Evaluation of Medical Test requirements for\nDevices – Part 11: Tests for Systemic Toxicity systemic toxicity were met\naccording to the\npredetermined acceptance\ncriteria\nMaterial Mediated Tested in accordance with ISO 10993-11:2017, Pass\nPyrogenicity Biological Evaluation of Medical Devices – Part Nonpyrogenic, met the\n11: Tests for Systemic Toxicity and USP 40 predetermined acceptance\ncriteria\n<151> Pyrogen Test\nHemolysis Tested in accordance with ASTM F756-17, Pass\nStandard Practice for Assessment of Non-hemolytic, met the\nHemolytic Properties of Materials and ISO predetermined acceptance\n10993-4, Biological Evaluation of Medical criteria\nDevices – Part 4: Selection of Tests for\nInteractions with Blood, Tests for Hemolytic\nProperties, Direct and Indirect Methods\nComplement Tested in accordance with ISO 10993-4, Pass\nActivation Biological Evaluation of Medical Devices – Demonstrates similar\nPart 4:2017: Selection of Tests for complement activation\nInteractions with Blood, SC5b-9 Complement characteristics as the control\nActivation device, met the\npredetermined acceptance\ncriteria\nPage 7\n\n| Test Name | Test Method | Results |\n| --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO 10993-5:2009,\nBiological Evaluation of Medical Devices –\nPart 5: Tests for in vitro toxicity, Neutral Red\nUptake Method | Pass\nNoncytotoxic according to\nthe\npredetermined acceptance\ncriteria |\n| Intracutaneous\nIrritation | Tested in accordance with ISO 10993-\n10:2010, Biological Evaluation of Medical\nDevices – Part 10: Tests for Irritation and Skin\nSensitization | Pass\nTest requirements for\nintracutaneous reactivity\nwere met according to the\npredetermined acceptance\ncriteria |\n| Sensitization | Tested in accordance with ISO 10993-10,\nBiological Evaluation of Medical Devices –\nPart 10 Tests for\nIrritation and Skin Sensitization, Kligman\nMaximization Test | Pass\nDid not elicit a sensitization\nresponse according to the\npredetermined acceptance\ncriteria |\n| Systemic Toxicity | Tested in accordance with ISO 10993-\n11:2017, Biological Evaluation of Medical\nDevices – Part 11: Tests for Systemic Toxicity | Pass\nTest requirements for\nsystemic toxicity were met\naccording to the\npredetermined acceptance\ncriteria |\n| Material Mediated\nPyrogenicity | Tested in accordance with ISO 10993-11:2017,\nBiological Evaluation of Medical Devices – Part\n11: Tests for Systemic Toxicity and USP 40\n<151> Pyrogen Test | Pass\nNonpyrogenic, met the\npredetermined acceptance\ncriteria |\n| Hemolysis | Tested in accordance with ASTM F756-17,\nStandard Practice for Assessment of\nHemolytic Properties of Materials and ISO\n10993-4, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests for\nInteractions with Blood, Tests for Hemolytic\nProperties, Direct and Indirect Methods | Pass\nNon-hemolytic, met the\npredetermined acceptance\ncriteria |\n| Complement\nActivation | Tested in accordance with ISO 10993-4,\nBiological Evaluation of Medical Devices –\nPart 4:2017: Selection of Tests for\nInteractions with Blood, SC5b-9 Complement\nActivation | Pass\nDemonstrates similar\ncomplement activation\ncharacteristics as the control\ndevice, met the\npredetermined acceptance\ncriteria |\n\nTest Name Test Method Results\nIn vivo Tested in accordance with ISO 10993-4:2017, Pass\nThromboresistance Biological Evaluation of Medical Devices – Demonstrates similar\nPart 4: Selection of Tests for Interactions with thromboresistance\nBlood characteristics as the control\ndevice, met the\npredetermined acceptance\ncriteria\nSterilization and Shelf Life\nThe BOSS 8F Balloon Guide Catheter sterilization process using 100% Ethylene Oxide (EO) has been\nvalidated in accordance with ISO 11135-1:2014 to achieve a SAL of 10-6. EO and ECH residuals were\nbelow the limits specified in ISO 10993-7:2008. Bacterial Endotoxin Levels (BET) were below the level of\n2.15 EU/device in accordance with ANSI AAMI ST72:2011/(R)2016. Both baseline and accelerated shelf-\nlife testing were conducted (T = 0 and T = 6-month AA (accelerated aging)) demonstrating the device\nwill perform as intended to support the proposed 6-month shelf-life.\nAnimal Testing\nNo animal studies were required to demonstrate substantial equivalence.\nClinical Testing\nNo clinical studies were required to demonstrate substantial equivalence.\nConclusion\nMarblehead Medical LLC concludes through a review of the benchtop assessments, the comparison of the\ndevice classification, intended use, operating principle, technological characteristics, sterility, and\nbiocompatibility that the BOSS 8F Balloon Guide Catheter System is substantially equivalent to the predicate\ndevice.\nPage 8\n\n| Test Name | Test Method | Results |\n| --- | --- | --- |\n| In vivo\nThromboresistance | Tested in accordance with ISO 10993-4:2017,\nBiological Evaluation of Medical Devices –\nPart 4: Selection of Tests for Interactions with\nBlood | Pass\nDemonstrates similar\nthromboresistance\ncharacteristics as the control\ndevice, met the\npredetermined acceptance\ncriteria |"
  }
}