{
  "source_pdf": "csf-shunt--alcyone-lifesciences-inc--alivio-ventricular-catheter-and-flusher--510k.pdf",
  "clearance_number": "K172006",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Description of Device\nThe Alivio System, consisting of the Alivio Flusher and Alivio Ventricular Catheter, is an implantable component\nof a CSF Shunt System used in the treatment of patients with Hydrocephalus. The Ventricular Catheter is\nimplanted in the ventricle and connected distally to the Flusher, which is in turn connected to a commercially\navailable flow regulating valve (not provided as part of the Alivio System).\nALIVIO SYSTEM 510 (k) Premarket Notification\n1\n\n|  |\n| --- |\n| Company Address: 250 Jackson Street |\n\nSimilar to manual pumping of a flow regulating valve or performing an invasive shunt tap via the flow regulating\nvalve; the Alivio Flusher, a fluid reservoir, may be used by a qualified clinician as a tool to facilitate a non-\ninvasive retrograde fluid flush to the Alivio Ventricular Catheter to unblock occluded, proximal inlet holes. If the\ninlet holes are not able to be unblocked, the retrograde fluid flush will open the relief membrane of the Alivio\nVentricular Catheter, creating a new fluid pathway to restore or increase CSF flow in a non-flowing shunt with\noccluded inlet holes. Once the relief membrane has been used to restore flow in a non-flowing shunt,\nsubsequent retrograde fluid flushing of the Alivio Ventricular Catheter with the Alivio Flusher may not be\nsufficient to reopen the relief membrane, which may become occluded similar to proximal catheter inlet holes.\nAfter flushing the device, standard methods of care should be used to determine that the reservoir is refilled prior\nto flushing a second time. Similar to commercially available reservoirs used in shunt systems, refilling of the\nFlusher reservoir can be confirmed by palpation of the dome. Repeated flushing of the device with an empty\nreservoir may not be effective. The clinician must use his/her medical judgment and standard practice at his/her\ninstitution to care for the patient pre, during, and post utilization of the Alivio System.\nThe Alivio Flusher does not regulate flow of the shunt system. A flow regulating shunt valve is not provided with\nthe Alivio System. During passive flow, fluid from the ventricular catheter flows freely, without restriction through\nthe passive flow channel of the Flusher. The Alivio System is compatible and has been tested with the Integra®\nContour-FlexTM Valve. The Alivio System is designed to be compatible with all commercially available flow\nregulating valves with standard inlet connectors, similar to the inlet connector of the Integra® Contour-FlexTM\nValve.\nVentricular Catheter Description\nThe Alivio Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner diameter of\n1.27 mm and outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length and is supplied with 20\ninlet holes at the proximal end. There is a silicone relief membrane at the proximal end of the catheter distal to\nthe inlet holes. The relief membrane is designed to open via a manual depression of the Flusher dome to\nprovide the neurosurgeon with a non-invasive and consistent method to restore flow in a suspected non-flowing\nshunt system. The relief membrane has only been tested as a one-time use feature. This Ventricular Catheter\nis MR safe and is not made with natural rubber latex.\nA stainless-steel stylet is provided with the Alivio Ventricular Catheter for insertion of the catheter into the\nventricle.\nFlusher Description\nThe Alivio Flusher is a reservoir system encased in a flexible silicone housing. The device consists of a\ncommon barbed connector that allows direct connection to the ventricular catheter. The device has a flush dome\n(reservoir) that feeds into a rigid encased flush valve. The flush valve opens at a predetermined pressure and\nsends a controlled retrograde pulse of fluid towards the ventricular catheter to either open the blocked inlet holes\nor open the relief membrane.\nThe Alivio Flusher does not regulate flow of the shunt system or inhibit the function of the flow regulating valve.\nA flow regulating shunt valve is not provided with the Alivio System. The Alivio Flusher is compatible with all\nshunt valves with standard barbed connections. During passive flow, fluid from the ventricular catheter flows\nfreely, without restriction through the passive flow channel of the Flusher.\nThe Alivio Flusher offers the clinician a non-invasive means to flush the ventricular catheter in the case of\nobstructed flow through the ventricular catheter. At the clinician’s discretion, retrograde flushing of the\nventricular catheter can be performed by depression of the flush dome, which sends a controlled and limited\npulse of fluid (CSF, or sterile saline introduced from the priming procedure before implant) into the ventricular\nALIVIO SYSTEM 510 (k) Premarket Notification\n2\n\ncatheter to resume flow by opening suspected blocked inlet holes or opening the relief membrane of the Alivio\nVentricular Catheter to restore antegrade flow in the shunt system.\nDuring flushing, the passive channel is manually occluded to create temporary one-way flow into the ventricular\ncatheter. After the controlled and limited pulse of fluid is sent from the flusher and the dome is released, the\nflush dome refills with CSF from the ventricular catheter and resumes free flowing fluid through the passive flow\nchannel.\nOnce the relief membrane has been used to restore flow in a non-flowing shunt system, subsequent retrograde\nfluid flushing of the Alivio Ventricular Catheter with the Alivio Flusher may not be sufficient to reopen the relief\nmembrane, which may become occluded similar to proximal catheter inlet holes. The clinician must use his/her\nmedical judgment and standard practice at his/her institution to care for the patient pre, during, and post\nutilization of the Alivio System.\nThe Alivio System does not provide a mechanism for detecting obstruction or restricted flow.\nThe Flusher is MR safe and is not made with natural rubber latex.\nTechnological Characteristics\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nRegulation 21CFR882.5550 21CFR882.5550 21CFR882.5550 21CFR882.5550 Equivalent\nClass Class II Class II Class II Class II Equivalent\nProduct Code JXG JXG JXG JXG Equivalent\nShunt, Central Shunt, Central Shunt, Central Shunt, Central\nTrade Name Nervous System and Nervous System and Nervous System and Nervous System and Equivalent\nComponents Components Components Components\nThe Alivio Ventricular\nCatheter and Flusher\nSystem (Alivio System)\nAids in the detection\nis for use in the\nof flow in implanted\ntreatment of patients\nCSF shunts.\nwith hydrocephalus, as\nShuntCheck includes\ncomponents of a shunt\nMicro-Pumper, a\nsystem when draining\ncomponent which may\nor shunting of For Use in the\nbe used to temporarily\ncerebrospinal fluid treatment of patients\nincrease CSF flow in\n(CSF) is indicated. with hydrocephalus.\nsuspected non-\nThe Alivio Flusher may The valve is a\nflowing, patent shunts For use in the\nbe used by a qualified component of a\nduring the treatment of\nclinician as a tool to system designed to\nShuntCheck test. hydrocephalus as a\nfacilitate a non- shunt cerebrospinal\nIntended Use ShuntCheck cannot component of shunt Equivalent\ninvasive retrograde fluid from the\nalone diagnose CSF system when draining\nfluid flush of the Alivio ventricles of the brain\nshunt function or or shunting of CSF is\nVentricular Catheter to to an appropriate malfunction. The indicated.\nunblock inlet holes or drainage site, such\nclinical diagnosis of\nopen its relief as the atrium of the\nCSF shunt function or\nmembrane to restore heart or peritoneal\nmalfunction,\nor increase CSF flow cavity.\nincorporating the flow\nin a non-flowing shunt.\ninformation from\nThe Alivio Flusher is\nShuntCheck, should\nnot intended to change\nbe made only by a\nstandard care\nqualified\npractices for diagnosis, neurosurgeon.\ntreatment, or follow-up\nof patients with\nproximal catheter\nALIVIO SYSTEM 510 (k) Premarket Notification\n3\n\n|  |  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) | Equivalence\nComparison |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |\n|  | Regulation |  | 21CFR882.5550 | 21CFR882.5550 |  |  | 21CFR882.5550 | 21CFR882.5550 | Equivalent |\n|  | Class |  | Class II | Class II |  |  | Class II | Class II | Equivalent |\n|  | Product Code |  | JXG | JXG |  |  | JXG | JXG | Equivalent |\n| Trade Name |  |  | Shunt, Central\nNervous System and\nComponents | Shunt, Central\nNervous System and\nComponents |  |  | Shunt, Central\nNervous System and\nComponents | Shunt, Central\nNervous System and\nComponents | Equivalent |\n| Intended Use |  |  | The Alivio Ventricular\nCatheter and Flusher\nSystem (Alivio System)\nis for use in the\ntreatment of patients\nwith hydrocephalus, as\ncomponents of a shunt\nsystem when draining\nor shunting of\ncerebrospinal fluid\n(CSF) is indicated.\nThe Alivio Flusher may\nbe used by a qualified\nclinician as a tool to\nfacilitate a non-\ninvasive retrograde\nfluid flush of the Alivio\nVentricular Catheter to\nunblock inlet holes or\nopen its relief\nmembrane to restore\nor increase CSF flow\nin a non-flowing shunt.\nThe Alivio Flusher is\nnot intended to change\nstandard care\npractices for diagnosis,\ntreatment, or follow-up\nof patients with\nproximal catheter | For Use in the\ntreatment of patients\nwith hydrocephalus.\nThe valve is a\ncomponent of a\nsystem designed to\nshunt cerebrospinal\nfluid from the\nventricles of the brain\nto an appropriate\ndrainage site, such\nas the atrium of the\nheart or peritoneal\ncavity. |  |  | Aids in the detection\nof flow in implanted\nCSF shunts.\nShuntCheck includes\nMicro-Pumper, a\ncomponent which may\nbe used to temporarily\nincrease CSF flow in\nsuspected non-\nflowing, patent shunts\nduring the\nShuntCheck test.\nShuntCheck cannot\nalone diagnose CSF\nshunt function or\nmalfunction. The\nclinical diagnosis of\nCSF shunt function or\nmalfunction,\nincorporating the flow\ninformation from\nShuntCheck, should\nbe made only by a\nqualified\nneurosurgeon. | For use in the\ntreatment of\nhydrocephalus as a\ncomponent of shunt\nsystem when draining\nor shunting of CSF is\nindicated. | Equivalent |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nocclusions.\nTreatment of Treatment of Treatment of Treatment of\nEquivalent\nhydrocephalus hydrocephalus hydrocephalus hydrocephalus\nDrains CSF to reduce\nintracranial pressure Drains CSF to Temporarily increases\nDrains CSF to reduce\nand CSF volume and reduce intracranial flow in a suspected\nintracranial pressure Equivalent\nincreases flow in a pressure and CSF non-flowing, patent\nand CSF volume\nsuspected non-flowing volume shunt\nshunt\nIndications for\nUse Vibrational pumping of\nProximal pumping of Proximal and distal\nthe reservoir to\nthe reservoir to pumping and\ntemporarily increase\nincrease CSF flow in injection of the N/A Equivalent\nCSF flow in suspected\nsuspected non-flowing reservoir to regulate\nnon-flowing, patent\nshunts. flow\nshunts.\nImplantable Implantable Not Implantable Implantable Equivalent\nSingle use Single use Single use Single use Equivalent\nTarget Patients with Patients with Patients with Patients with\nEquivalent\nPopulation hydrocephalus hydrocephalus hydrocephalus hydrocephalus\nBrain ventricle and\nAnatomical Sites Head Head Brain Ventricle Equivalent\nHead\nWhere Used Operating Room Operating room Operating room Operating room Equivalent\nEnergy Used None None None None Equivalent\nLabeling indicates size Labeling indicates Labeling indicates size Labeling indicates\nEquivalent\nand length size and length and length size and length\nLabeling indicates\nLabeling indicates flow Labeling indicates flow\nHuman Factors flow vs. pressure N/A Equivalent\nvs. pressure labels vs. pressure labels\nlabels\nCan be manipulated Can be manipulated Can be manipulated\nN/A Equivalent\nwith gloved hand with gloved hand with gloved hand\nDesigned to be\nDesigned to be placed Designed to be Designed to be placed\nplaced in the ventricle\nin the ventricle of the placed under the temporarily on the\nof the brain Equivalent\nbrain and under the scalp (valve scalp and on the\n(ventricular catheter\nscalp component only) clavicle\nonly)\nflexible catheter to flexible catheter to\nremain implanted in N/A N/A remain implanted in Equivalent\nthe brain the brain\nSeries of holes at Series of holes at\nproximal end of the proximal end of the\nN/A N/A Equivalent\ncatheter for fluid catheter for fluid\nDesign movement movement\n20 flow holes N/A N/A 24 flow holes Equivalent\n4 lines of 5 holes N/A N/A 3 lines of 8 holes Equivalent\nbullet shaped tip N/A N/A bullet shaped tip Equivalent\nA single relief Equivalent\nmembrane distal to the The relief\nproximal inlet holes of N/A N/A N/A membrane is\nthe catheter to open at equivalent to inlet\na threshold pressure holes since it\nfor restoration of fluid provides fluid entry\nALIVIO SYSTEM 510 (k) Premarket Notification\n4\n\n|  |  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  |  | occlusions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Indications for\nUse |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Equivalent |  |  |\n|  |  |  | Drains CSF to reduce\nintracranial pressure\nand CSF volume and\nincreases flow in a\nsuspected non-flowing\nshunt |  |  | Drains CSF to\nreduce intracranial\npressure and CSF\nvolume |  |  | Temporarily increases\nflow in a suspected\nnon-flowing, patent\nshunt |  |  | Drains CSF to reduce\nintracranial pressure\nand CSF volume |  |  | Equivalent |  |  |\n|  |  |  | Proximal pumping of\nthe reservoir to\nincrease CSF flow in\nsuspected non-flowing\nshunts. |  |  | Proximal and distal\npumping and\ninjection of the\nreservoir to regulate\nflow |  |  | Vibrational pumping of\nthe reservoir to\ntemporarily increase\nCSF flow in suspected\nnon-flowing, patent\nshunts. |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  | Implantable |  |  | Implantable |  |  | Not Implantable |  |  | Implantable |  |  | Equivalent |  |\n|  |  |  |  | Single use |  |  | Single use |  |  | Single use |  |  | Single use |  |  | Equivalent |  |\n|  | Target |  |  | Patients with |  |  | Patients with |  |  | Patients with |  |  | Patients with |  | Equivalent |  |  |\n|  | Population |  |  | hydrocephalus |  |  | hydrocephalus |  |  | hydrocephalus |  |  | hydrocephalus |  |  |  |  |\n| Anatomical Sites |  |  |  | Brain ventricle and |  | Head |  |  | Head |  |  | Brain Ventricle |  |  | Equivalent |  |  |\n|  |  |  |  | Head |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | Where Used |  |  | Operating Room |  |  | Operating room |  |  | Operating room |  |  | Operating room |  |  | Equivalent |  |\n|  | Energy Used |  |  | None |  |  | None |  |  | None |  |  | None |  |  | Equivalent |  |\n| Human Factors |  |  |  | Labeling indicates size |  |  | Labeling indicates |  |  | Labeling indicates size |  |  | Labeling indicates |  | Equivalent |  |  |\n|  |  |  |  | and length |  |  | size and length |  |  | and length |  |  | size and length |  |  |  |  |\n|  |  |  | Labeling indicates flow\nvs. pressure labels |  |  |  | Labeling indicates |  | Labeling indicates flow\nvs. pressure labels |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  |  |  | flow vs. pressure |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | labels |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  | Can be manipulated |  |  | Can be manipulated |  |  | Can be manipulated |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  | with gloved hand |  |  | with gloved hand |  |  | with gloved hand |  |  |  |  |  |  |  |\n| Design |  |  | Designed to be placed\nin the ventricle of the\nbrain and under the\nscalp |  |  | Designed to be\nplaced under the\nscalp (valve\ncomponent only) |  |  | Designed to be placed\ntemporarily on the\nscalp and on the\nclavicle |  |  |  | Designed to be |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | placed in the ventricle |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | of the brain |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | (ventricular catheter |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | only) |  |  |  |  |\n|  |  |  |  | flexible catheter to |  | N/A |  |  | N/A |  |  |  | flexible catheter to |  | Equivalent |  |  |\n|  |  |  |  | remain implanted in |  |  |  |  |  |  |  |  | remain implanted in |  |  |  |  |\n|  |  |  |  | the brain |  |  |  |  |  |  |  |  | the brain |  |  |  |  |\n|  |  |  |  | Series of holes at |  | N/A |  |  | N/A |  |  |  | Series of holes at |  | Equivalent |  |  |\n|  |  |  |  | proximal end of the |  |  |  |  |  |  |  |  | proximal end of the |  |  |  |  |\n|  |  |  |  | catheter for fluid |  |  |  |  |  |  |  |  | catheter for fluid |  |  |  |  |\n|  |  |  |  | movement |  |  |  |  |  |  |  |  | movement |  |  |  |  |\n|  |  |  |  | 20 flow holes |  |  | N/A |  |  | N/A |  |  | 24 flow holes |  |  | Equivalent |  |\n|  |  |  |  | 4 lines of 5 holes |  |  | N/A |  |  | N/A |  |  | 3 lines of 8 holes |  |  | Equivalent |  |\n|  |  |  | bullet shaped tip | bullet shaped tip |  | N/A | N/A |  | N/A | N/A |  | bullet shaped tip | bullet shaped tip |  | Equivalent | Equivalent |  |\n|  |  |  |  | A single relief |  | N/A |  |  | N/A |  |  | N/A |  |  |  | Equivalent |  |\n|  |  |  |  | membrane distal to the |  |  |  |  |  |  |  |  |  |  |  | The relief |  |\n|  |  |  |  | proximal inlet holes of |  |  |  |  |  |  |  |  |  |  |  | membrane is |  |\n|  |  |  |  | the catheter to open at |  |  |  |  |  |  |  |  |  |  |  | equivalent to inlet |  |\n|  |  |  |  | a threshold pressure |  |  |  |  |  |  |  |  |  |  |  | holes since it |  |\n|  |  |  |  | for restoration of fluid |  |  |  |  |  |  |  |  |  |  |  | provides fluid entry |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Indications for |\n| --- |\n| Use |\n\n| Labeling indicates flow |\n| --- |\n| vs. pressure labels |\n\n| Labeling indicates flow |\n| --- |\n| vs. pressure labels |\n\n| Designed to be placed |\n| --- |\n| in the ventricle of the |\n| brain and under the |\n| scalp |\n\n| Designed to be |\n| --- |\n| placed under the |\n| scalp (valve |\n| component only) |\n\n| Designed to be placed |\n| --- |\n| temporarily on the |\n| scalp and on the |\n| clavicle |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nmovement into catheter when\nopened. The relief\nmembrane can\nonly be opened if\nthe inlet holes are\nblocked.\nLength from proximal\nLength from proximal\ntip to the most distal\nN/A N/A tip to the most distal Equivalent\nholes and relief\nholes is 0.720\"\nmembrane is 0.720\"\nCatheter is not Catheter is not\nimpregnated with N/A N/A impregnated with Equivalent\nantimicrobial agents. antimicrobial agents.\nBarium sulfate-filled Barium sulfate-filled\nN/A N/A Equivalent\ncatheter catheter\nInner diameter of\nInner diameter of\nN/A N/A catheter: 0.055\" or Equivalent\ncatheter: 0.050\"\n0.050\"\nOuter diameter of\nOuter diameter of\nN/A N/A catheter: 0.106\" or Equivalent\ncatheter: 0.100\"\n0.100\"\nCatheter length: 15cm\ninitially (other common Catheter length: 14,\nN/A N/A Equivalent\nlengths may be 15, 23 cm\noffered)\nLength markings: 1 dot\n1 dot at 10cm and 2\nat 10cm and 2 dots at N/A N/A Equivalent\ndots at 15cm\n15cm\nStylet for catheter Stylet for catheter\nN/A N/A Equivalent\ninsertion insertion\nReservoir (Rickham or Reservoir (Rickham Can be used in\ncomparable). Not or comparable). Not conjunction with a\nN/A Equivalent\ntested or made as a tested or made as a Rickham or other\nclaim. claim. reservoirs\nRight angle clip\ncompatible N/A N/A Right angle clip Equivalent\n(not provided)\nFlushing - Flushing -\nVibrational pressure,\nunidirectional control bidirectional control N/A Equivalent\ndirection unknown\nby occluders done by occluders\nFlushing directions\nFlush direction only\ntoward ventricle\ntowards ventricle Unknown N/A Equivalent\n(proximal) or\n(proximal)\ndrainage (distal)\nUse of retrograde\nflush or shunt tap to\nIncreases flow through Increases flow through\nincrease flow N/A Equivalent\na non-flowing catheter a non-flowing catheter\npossible, but not a\nclaim\nFlow regulation (allows\npassive flow for use in- One way check valve\nDoes not affect flow\nline with a one-way to regulate flow in N/A Equivalent\nregulation\ncheck valve to regulate system\nflow in system)\nFluid filled reservoir 0.25 mL fluid filled N/A N/A Equivalent\nALIVIO SYSTEM 510 (k) Premarket Notification\n5\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  | movement |  |  |  |  |  |  |  |  |  |  |  |  | into catheter when |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | opened. The relief |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | membrane can |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | only be opened if |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | the inlet holes are |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | blocked. |  |\n|  |  | Length from proximal |  | N/A |  |  | N/A |  |  | Length from proximal\ntip to the most distal\nholes is 0.720\" |  |  | Equivalent |  |  |\n|  |  | tip to the most distal |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | holes and relief |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | membrane is 0.720\" |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Catheter is not |  | N/A |  |  | N/A |  |  |  | Catheter is not |  | Equivalent |  |  |\n|  |  | impregnated with |  |  |  |  |  |  |  |  | impregnated with |  |  |  |  |\n|  |  | antimicrobial agents. |  |  |  |  |  |  |  |  | antimicrobial agents. |  |  |  |  |\n|  |  | Barium sulfate-filled |  | N/A |  |  | N/A |  |  |  | Barium sulfate-filled |  | Equivalent |  |  |\n|  |  | catheter |  |  |  |  |  |  |  |  | catheter |  |  |  |  |\n|  | Inner diameter of\ncatheter: 0.050\" |  |  | N/A |  |  | N/A |  |  |  | Inner diameter of |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | catheter: 0.055\" or |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | 0.050\" |  |  |  |  |\n|  | Outer diameter of\ncatheter: 0.100\" |  |  | N/A |  |  | N/A |  |  |  | Outer diameter of |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | catheter: 0.106\" or |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | 0.100\" |  |  |  |  |\n|  |  | Catheter length: 15cm |  | N/A |  |  | N/A |  |  | Catheter length: 14,\n15, 23 cm |  |  | Equivalent |  |  |\n|  |  | initially (other common |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | lengths may be |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | offered) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Length markings: 1 dot |  | N/A |  |  | N/A |  |  | 1 dot at 10cm and 2\ndots at 15cm |  |  | Equivalent |  |  |\n|  |  | at 10cm and 2 dots at |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | 15cm |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Stylet for catheter |  | N/A |  |  | N/A |  |  |  | Stylet for catheter |  | Equivalent |  |  |\n|  |  | insertion |  |  |  |  |  |  |  |  | insertion |  |  |  |  |\n|  |  | Reservoir (Rickham or |  |  | Reservoir (Rickham |  | N/A |  |  |  | Can be used in |  | Equivalent |  |  |\n|  |  | comparable). Not |  |  | or comparable). Not |  |  |  |  |  | conjunction with a |  |  |  |  |\n|  |  | tested or made as a |  |  | tested or made as a |  |  |  |  |  | Rickham or other |  |  |  |  |\n|  |  | claim. |  |  | claim. |  |  |  |  |  | reservoirs |  |  |  |  |\n|  |  | Right angle clip |  | N/A |  |  | N/A |  |  | Right angle clip |  |  | Equivalent |  |  |\n|  |  | compatible |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | (not provided) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Flushing - |  |  | Flushing - |  | Vibrational pressure,\ndirection unknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | unidirectional control |  |  | bidirectional control |  |  |  |  |  |  |  |  |  |  |\n|  |  | by occluders |  |  | done by occluders |  |  |  |  |  |  |  |  |  |  |\n|  | Flush direction only\ntowards ventricle\n(proximal) |  |  |  | Flushing directions |  | Unknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | toward ventricle |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (proximal) or |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | drainage (distal) |  |  |  |  |  |  |  |  |  |  |\n|  | Increases flow through\na non-flowing catheter |  |  |  | Use of retrograde |  | Increases flow through\na non-flowing catheter |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | flush or shunt tap to |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | increase flow |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | possible, but not a |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | claim |  |  |  |  |  |  |  |  |  |  |\n|  |  | Flow regulation (allows |  | One way check valve\nto regulate flow in\nsystem |  |  | Does not affect flow\nregulation |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | passive flow for use in- |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | line with a one-way |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | check valve to regulate |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | flow in system) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Fluid filled reservoir |  |  | 0.25 mL fluid filled |  |  | N/A |  |  | N/A |  |  | Equivalent |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Length from proximal |\n| --- |\n| tip to the most distal |\n| holes is 0.720\" |\n\n| Inner diameter of |\n| --- |\n| catheter: 0.050\" |\n\n| Outer diameter of |\n| --- |\n| catheter: 0.100\" |\n\n| Catheter length: 14, |\n| --- |\n| 15, 23 cm |\n\n| 1 dot at 10cm and 2 |\n| --- |\n| dots at 15cm |\n\n| Flush direction only |\n| --- |\n| towards ventricle |\n| (proximal) |\n\n| Increases flow through |\n| --- |\n| a non-flowing catheter |\n\n| Increases flow through |\n| --- |\n| a non-flowing catheter |\n\n| One way check valve |\n| --- |\n| to regulate flow in |\n| system |\n\n| Does not affect flow |\n| --- |\n| regulation |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nless than 0.5 mL reservoir\nBarb fittings for\nBarb fittings for\nconnection to\nconnection to N/A N/A Equivalent\nventricular catheter\nventricular catheter\nand shunt valve\nSeries of channels to Series of channels to\nallow fluid movement allow fluid movement\nfrom dome into from dome into\nventricular catheter ventricular catheter\nN/A N/A Equivalent\nand fluid from the and fluid from the\nventricular catheter to ventricular catheter\ndome and rest of shunt to dome and rest of\nsystem shunt system\nEquivalent\nInner channel Inner channel Passive flow\ndiameter: greater than diameter unknown N/A N/A channel diameter\n1mm meets ISO\n7197:2006\nEquivalent to\npredicate and\n40mm in length 32mm in length\nsize/dimension\n17mm in width 16mm in width N/A N/A\nacceptable to user\n10mm height 8mm in height\nper human factors\nstudies conducted\nReservoir and shunt Reservoir withstands Reservoir and shunt\naccessories withstand flushing and shunt accessories withstand N/A Equivalent\nuse forces taps. vibrations\nCan be used with Can be used with Can be used with Can be used with\ndimensionally dimensionally dimensionally dimensionally\nEquivalent\ncompatible shunt compatible shunt compatible shunt compatible shunt\nsystem components system components system components system components\nLow profile for Low profile for\nimplantation under the implantation under N/A N/A Equivalent\nscalp the scalp\nSoft and flexible outer Soft and flexible\nN/A N/A Equivalent\nhousing outer housing\nRigid sections in the Rigid sections in the\nN/A N/A Equivalent\nhousing to seat valves housing\nOccluders (distal\nDistal and proximal\ndrainage channel is Unknown (likely N/A) N/A Equivalent\noccluders\noccluded during flush)\nPrinting to indicate Printing to indicate\ndirection of flow and direction of flow and N/A N/A Equivalent\nposition position\nRetrograde pulse\nRetrograde pulse into into the ventricular\nRetrograde vibrations\nthe ventricular catheter catheter when\ninto ventricular\n(created by manual proximal occluder is\ncatheter - force in N/A Equivalent\npumping - depressing activated - force\nsystem and to patient\ndome/flusher with a within system and\nPerformance fixed reservoir volume) limited by fixed unknown\nreservoir volume.\nOne way flow between One way flow\nthe reservoir and between reservoir N/A N/A Equivalent\nventricular catheter and catheters when\nwhen device is occluder is pressed\nALIVIO SYSTEM 510 (k) Premarket Notification\n6\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  | less than 0.5 mL |  |  | reservoir |  |  |  |  |  |  |  |  |  |  |\n|  |  | Barb fittings for |  | Barb fittings for\nconnection to\nventricular catheter |  |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | connection to |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | and shunt valve |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Series of channels to |  |  | Series of channels to |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | allow fluid movement |  |  | allow fluid movement |  |  |  |  |  |  |  |  |  |  |\n|  |  | from dome into |  |  | from dome into |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |\n|  |  | and fluid from the |  |  | and fluid from the |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter to |  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |\n|  |  | dome and rest of shunt |  |  | to dome and rest of |  |  |  |  |  |  |  |  |  |  |\n|  |  | system |  |  | shunt system |  |  |  |  |  |  |  |  |  |  |\n|  | Inner channel\ndiameter: greater than\n1mm |  |  | Inner channel\ndiameter unknown |  |  | N/A |  |  | N/A |  |  |  | Equivalent |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | Passive flow |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | channel diameter |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | meets ISO |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | 7197:2006 |  |\n|  | 40mm in length\n17mm in width\n10mm height |  |  | 32mm in length\n16mm in width\n8mm in height |  |  | N/A |  |  | N/A |  |  |  | Equivalent to |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | predicate and |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | size/dimension |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | acceptable to user |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | per human factors |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | studies conducted |  |\n|  |  | Reservoir and shunt |  |  | Reservoir withstands |  |  | Reservoir and shunt |  | N/A |  |  | Equivalent |  |  |\n|  |  | accessories withstand |  |  | flushing and shunt |  |  | accessories withstand |  |  |  |  |  |  |  |\n|  |  | use forces |  |  | taps. |  |  | vibrations |  |  |  |  |  |  |  |\n|  |  | Can be used with |  |  | Can be used with |  |  | Can be used with |  |  | Can be used with |  | Equivalent |  |  |\n|  |  | dimensionally |  |  | dimensionally |  |  | dimensionally |  |  | dimensionally |  |  |  |  |\n|  |  | compatible shunt |  |  | compatible shunt |  |  | compatible shunt |  |  | compatible shunt |  |  |  |  |\n|  |  | system components |  |  | system components |  |  | system components |  |  | system components |  |  |  |  |\n|  |  | Low profile for |  |  | Low profile for |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | implantation under the |  |  | implantation under |  |  |  |  |  |  |  |  |  |  |\n|  |  | scalp |  |  | the scalp |  |  |  |  |  |  |  |  |  |  |\n|  |  | Soft and flexible outer |  |  | Soft and flexible |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | housing |  |  | outer housing |  |  |  |  |  |  |  |  |  |  |\n|  |  | Rigid sections in the |  |  | Rigid sections in the |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | housing to seat valves |  |  | housing |  |  |  |  |  |  |  |  |  |  |\n|  |  | Occluders (distal |  | Distal and proximal\noccluders |  |  | Unknown (likely N/A) |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | drainage channel is |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | occluded during flush) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Printing to indicate |  |  | Printing to indicate |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | direction of flow and |  |  | direction of flow and |  |  |  |  |  |  |  |  |  |  |\n|  |  | position |  |  | position |  |  |  |  |  |  |  |  |  |  |\n| Performance | Retrograde pulse into\nthe ventricular catheter\n(created by manual\npumping - depressing\ndome/flusher with a\nfixed reservoir volume) |  |  |  | Retrograde pulse |  | Retrograde vibrations\ninto ventricular\ncatheter - force in\nsystem and to patient\nunknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | into the ventricular |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | catheter when |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | proximal occluder is |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | activated - force |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | within system and |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | limited by fixed |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | reservoir volume. |  |  |  |  |  |  |  |  |  |  |\n|  |  | One way flow between |  |  | One way flow |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | the reservoir and |  |  | between reservoir |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  | and catheters when |  |  |  |  |  |  |  |  |  |  |\n|  |  | when device is |  |  | occluder is pressed |  |  |  |  |  |  |  |  |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Barb fittings for |\n| --- |\n| connection to |\n| ventricular catheter |\n\n| Inner channel |\n| --- |\n| diameter: greater than |\n| 1mm |\n\n| Inner channel |\n| --- |\n| diameter unknown |\n\n| 40mm in length |\n| --- |\n| 17mm in width |\n| 10mm height |\n\n| 32mm in length |\n| --- |\n| 16mm in width |\n| 8mm in height |\n\n| Distal and proximal |\n| --- |\n| occluders |\n\n| Retrograde pulse into |\n| --- |\n| the ventricular catheter |\n| (created by manual |\n| pumping - depressing |\n| dome/flusher with a |\n| fixed reservoir volume) |\n\n| Retrograde vibrations |\n| --- |\n| into ventricular |\n| catheter - force in |\n| system and to patient |\n| unknown |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\npumped and reservoir is\npumped\nReservoir refills after Reservoir refills after Reservoir refills after\nN/A Equivalent\npumping pumping vibrations\nNormal shunt Normal shunt function\nNormal shunt function\nfunction resumes resumes after N/A Equivalent\nresumes after pumping\nafter pumping vibrations\nCatheter diverts fluid\nCatheter diverts fluid from ventricle Catheter diverts fluid\nN/A Equivalent\nfrom ventricle (through check from ventricle\nvalve)\nEquivalent\nInlet holes are Inlet holes are\nRelief membrane Provides same\nintended to remain intended to remain\nremains open after N/A fluid path into\npatent to provide patent to provide fluid\nactivating fluid path. path. catheter as open\ninlet holes\nVentricular Catheter:\nVentricular Catheter:\nsilicone with BaSO4\nN/A N/A BaSO4 filled silicone Equivalent\nfiller, relief membrane\nelastomer\nsilicone\nValves: silicone Valves: silicone N/A N/A Equivalent\nMaterials Dome/outer housing: Outer housing:\nN/A N/A Equivalent\nsilicone silicone\nNeedle guard:\nN/A N/A N/A N/A\npolypropylene\nMicro-pumper:\nN/A N/A N/A N/A\nPolyurethane plastic\nTissue contact tested Tissue contact tested Tissue contact tested Tissue contact tested\nper ISO 10993: per ISO 10993: per ISO 10993: per ISO 10993:\nEquivalent\nBiological Evaluation Biological Evaluation Biological Evaluation Biological Evaluation\nBiocompatibility\nof Medical Devices of Medical Devices of Medical Devices of Medical Devices\nNon-pyrogenic Non-pyrogenic N/A Non-pyrogenic Equivalent\nSafe in 1.5T MRI Safe in 1.5T MRI Safe in 1.5T MRI\nN/A Equivalent\nenvironment environment environment\nSafe in an x-ray Safe in an x-ray Safe in an x-ray\nNo radiation Equivalent\nenvironment environment environment\nCompatibility\nwith environment Compatible with Compatible with\nCompatible with Compatible with\nand other current shunt current shunt\ncurrent shunt systems current shunt systems Equivalent\ndevices systems and systems and\nand accessories and accessories\naccessories accessories\nCompatible with long Compatible with long Compatible with long\nterm CSF contact and term CSF contact N/A term CSF contact Equivalent\nsaline and saline and saline\nBaSO4 filled silicone BaSO4 filled silicone BaSO4 filled silicone\nRadiopacity N/A N/A\nelastomer elastomer elastomer\nTerminally sterilized for\nTerminally sterilized Terminally sterilized\n10-6 SAL with no for 10-6 SAL with no for 10-6 SAL with no\ndamage to system\ndamage to system damage to system\nSterility components. None Equivalent\ncomponents. components.\nValidated per\nValidated per Validated per\nANSI/AAMI/ISO\nrecognized recognized\n11137-2; Sterilization\nALIVIO SYSTEM 510 (k) Premarket Notification\n7\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  | pumped |  |  | and reservoir is\npumped | and reservoir is |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | pumped |  |  |  |  |  |  |  |  |  |  |\n|  |  | Reservoir refills after |  |  | Reservoir refills after |  |  | Reservoir refills after |  | N/A |  |  | Equivalent |  |  |\n|  |  | pumping |  |  | pumping |  |  | vibrations |  |  |  |  |  |  |  |\n|  | Normal shunt function\nresumes after pumping |  |  |  | Normal shunt |  |  | Normal shunt function |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | function resumes |  |  | resumes after |  |  |  |  |  |  |  |\n|  |  |  |  |  | after pumping |  |  | vibrations |  |  |  |  |  |  |  |\n|  | Catheter diverts fluid\nfrom ventricle |  |  |  | Catheter diverts fluid |  | N/A |  |  | Catheter diverts fluid\nfrom ventricle |  |  | Equivalent |  |  |\n|  |  |  |  |  | from ventricle |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (through check |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | valve) |  |  |  |  |  |  |  |  |  |  |\n|  | Relief membrane\nremains open after\nactivating |  |  | Inlet holes are\nintended to remain\npatent to provide\nfluid path. |  |  | N/A |  |  | Inlet holes are\nintended to remain\npatent to provide fluid\npath. |  |  |  | Equivalent |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | Provides same |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | fluid path into |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | catheter as open |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | inlet holes |  |\n| Materials |  | Ventricular Catheter: |  | N/A |  |  | N/A |  |  | Ventricular Catheter:\nBaSO4 filled silicone\nelastomer |  |  | Equivalent |  |  |\n|  |  | silicone with BaSO4 |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | filler, relief membrane |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | silicone |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Valves: silicone |  |  | Valves: silicone |  |  | N/A |  |  | N/A |  |  | Equivalent |  |\n|  |  | Dome/outer housing: |  |  | Outer housing: |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | silicone |  |  | silicone |  |  |  |  |  |  |  |  |  |  |\n|  | N/A |  |  |  | Needle guard: |  | N/A |  |  | N/A |  |  | N/A |  |  |\n|  |  |  |  |  | polypropylene |  |  |  |  |  |  |  |  |  |  |\n|  | N/A |  |  | N/A |  |  |  | Micro-pumper: |  | N/A |  |  | N/A |  |  |\n|  |  |  |  |  |  |  |  | Polyurethane plastic |  |  |  |  |  |  |  |\n| Biocompatibility |  | Tissue contact tested |  |  | Tissue contact tested |  |  | Tissue contact tested |  |  | Tissue contact tested |  | Equivalent |  |  |\n|  |  | per ISO 10993: |  |  | per ISO 10993: |  |  | per ISO 10993: |  |  | per ISO 10993: |  |  |  |  |\n|  |  | Biological Evaluation |  |  | Biological Evaluation |  |  | Biological Evaluation |  |  | Biological Evaluation |  |  |  |  |\n|  |  | of Medical Devices |  |  | of Medical Devices |  |  | of Medical Devices |  |  | of Medical Devices |  |  |  |  |\n|  |  | Non-pyrogenic |  |  | Non-pyrogenic |  |  | N/A |  |  | Non-pyrogenic |  |  | Equivalent |  |\n| Compatibility\nwith environment\nand other\ndevices |  | Safe in 1.5T MRI |  |  | Safe in 1.5T MRI |  | N/A |  |  |  | Safe in 1.5T MRI |  | Equivalent |  |  |\n|  |  | environment |  |  | environment |  |  |  |  |  | environment |  |  |  |  |\n|  |  | Safe in an x-ray |  |  | Safe in an x-ray |  | No radiation |  |  |  | Safe in an x-ray |  | Equivalent |  |  |\n|  |  | environment |  |  | environment |  |  |  |  |  | environment |  |  |  |  |\n|  | Compatible with\ncurrent shunt systems\nand accessories |  |  |  | Compatible with |  | Compatible with\ncurrent shunt systems\nand accessories |  |  |  | Compatible with |  | Equivalent |  |  |\n|  |  |  |  |  | current shunt |  |  |  |  |  | current shunt |  |  |  |  |\n|  |  |  |  |  | systems and |  |  |  |  |  | systems and |  |  |  |  |\n|  |  |  |  |  | accessories |  |  |  |  |  | accessories |  |  |  |  |\n|  |  | Compatible with long |  |  | Compatible with long |  | N/A |  |  |  | Compatible with long |  | Equivalent |  |  |\n|  |  | term CSF contact and |  |  | term CSF contact |  |  |  |  |  | term CSF contact |  |  |  |  |\n|  |  | saline |  |  | and saline |  |  |  |  |  | and saline |  |  |  |  |\n| Radiopacity |  | BaSO4 filled silicone |  |  | BaSO4 filled silicone |  | N/A |  |  |  | BaSO4 filled silicone |  | N/A |  |  |\n|  |  | elastomer |  |  | elastomer |  |  |  |  |  | elastomer |  |  |  |  |\n| Sterility |  | Terminally sterilized for |  | Terminally sterilized\nfor 10-6 SAL with no\ndamage to system\ncomponents.\nValidated per\nrecognized |  |  | None |  |  | Terminally sterilized\nfor 10-6 SAL with no\ndamage to system\ncomponents.\nValidated per\nrecognized |  |  | Equivalent |  |  |\n|  |  | 10-6 SAL with no |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | damage to system |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | components. |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Validated per |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | ANSI/AAMI/ISO |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | 11137-2; Sterilization |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Catheter diverts fluid |\n| --- |\n| from ventricle |\n\n| Catheter diverts fluid |\n| --- |\n| from ventricle |\n\n| Inlet holes are |\n| --- |\n| intended to remain |\n| patent to provide |\n| fluid path. |\n\n| Inlet holes are |\n| --- |\n| intended to remain |\n| patent to provide fluid |\n| path. |\n\n| Relief membrane |\n| --- |\n| remains open after |\n| activating |\n\n| Ventricular Catheter: |\n| --- |\n| BaSO4 filled silicone |\n| elastomer |\n\n| Compatibility |\n| --- |\n| with environment |\n| and other |\n| devices |\n\n| Compatible with |\n| --- |\n| current shunt systems |\n| and accessories |\n\n| Compatible with |\n| --- |\n| current shunt systems |\n| and accessories |\n\n| Terminally sterilized |\n| --- |\n| for 10-6 SAL with no |\n| damage to system |\n| components. |\n| Validated per |\n| recognized |\n\n| Terminally sterilized |\n| --- |\n| for 10-6 SAL with no |\n| damage to system |\n| components. |\n| Validated per |\n| recognized |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nof health care products sterilization standard. sterilization standard.\n- Radiation\nElectrical Safety N/A N/A IEC 60601 Tested N/A N/A\nManual flushing Manual flushing Micro-Pumper\n(pumping) generates (pumping) generates generates less\nMechanical equivalent ventricular equivalent ventricular ventricular suction\nN/A Equivalent\nSafety suction/flushing with suction/flushing with than manual shunt\nno valve damage or no valve damage or pumping, no valve\nalteration alteration damage or alteration\nChemical Safety Saline, CSF Saline, CSF Saline, CSF Saline, CSF Equivalent\nMRI\nMR Safe MR Safe Not MR Safe MR Safe Equivalent\nCompatibility\nRadiation Safety X-ray Safe X-ray Safe No Radiation X-ray Safe Equivalent\nPackaging maintains Packaging maintains Packaging maintains\nsterility and protects sterility and protects sterility and protects\ndevice. Tray, pouch, device. Tray, pouch, device. Tray, pouch,\nPackaging Unknown Equivalent\nbox. Catheter and box. Multiple box. Multiple\nflusher packaged components can be components can be\ntogether. packaged together. packaged together.\nLabeled shelf life\n(expiation) will be\nLabeled shelf life 1-3 Labeled shelf life 1-3\nShelf Life based on real time and Unknown Equivalent\nyears. years.\naccelerated aging shelf\nlife studies 1-3 years.\nRx or OTC\nThe Alivio System is an Rx prescription device per 21 CFR Part 801, Subpart D.\nPerformance Data\nPreclinical and clinical tests were conducted on the Alivio System to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its intended\nuse. Testing included verification and validation bench testing, comparative usability testing in animals, human\nfactors evaluations in a simulated clinical use model per the available guidance, and clinical testing. The\ndesign, testing, and technical information provided for the Alivio System also comply with the applicable sections\nof ISO 7197:2006 (E), Neurosurgical Implants - Sterile, single-use hydrocephalus shunts and components\n[Including: Technical Corrigendum 1 (2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for Neurosurgical Application. The table below summarizes the\nperformance testing conducted.\nTest Test Method Summary Results and Conclusions\nBiocompatibility Cytotoxicity (MEM and NRU): Conducted Testing Results support that the Alivio System is\nfor CSF contacting permanent implant device in non-cytotoxic.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-5,\n“Biological evaluation of medical devices - Part 5:\nTests for in vitro cytotoxicity”\nALIVIO SYSTEM 510 (k) Premarket Notification\n8\n\n|  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  | of health care products\n- Radiation |  | sterilization standard. | sterilization standard. |  |  |  |  | sterilization standard. |  |  |  |  |  |\n| Electrical Safety |  | N/A |  |  | N/A |  |  | IEC 60601 Tested |  |  | N/A |  |  | N/A |  |\n| Mechanical\nSafety |  | Manual flushing\n(pumping) generates\nequivalent ventricular\nsuction/flushing with\nno valve damage or\nalteration |  | Manual flushing\n(pumping) generates\nequivalent ventricular\nsuction/flushing with\nno valve damage or\nalteration |  |  |  | Micro-Pumper |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  | generates less |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | ventricular suction |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | than manual shunt |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | pumping, no valve |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | damage or alteration |  |  |  |  |  |  |  |\n| Chemical Safety |  | Saline, CSF |  |  | Saline, CSF |  |  | Saline, CSF |  |  | Saline, CSF |  |  | Equivalent |  |\n| MRI\nCompatibility |  | MR Safe |  | MR Safe |  |  | Not MR Safe |  |  | MR Safe |  |  | Equivalent |  |  |\n| Radiation Safety |  | X-ray Safe |  |  | X-ray Safe |  |  | No Radiation |  |  | X-ray Safe |  |  | Equivalent |  |\n| Packaging |  | Packaging maintains\nsterility and protects\ndevice. Tray, pouch,\nbox. Catheter and\nflusher packaged\ntogether. |  |  | Packaging maintains |  | Unknown |  |  |  | Packaging maintains |  | Equivalent |  |  |\n|  |  |  |  |  | sterility and protects |  |  |  |  |  | sterility and protects |  |  |  |  |\n|  |  |  |  |  | device. Tray, pouch, |  |  |  |  |  | device. Tray, pouch, |  |  |  |  |\n|  |  |  |  |  | box. Multiple |  |  |  |  |  | box. Multiple |  |  |  |  |\n|  |  |  |  |  | components can be |  |  |  |  |  | components can be |  |  |  |  |\n|  |  |  |  |  | packaged together. |  |  |  |  |  | packaged together. |  |  |  |  |\n| Shelf Life |  | Labeled shelf life\n(expiation) will be\nbased on real time and\naccelerated aging shelf\nlife studies 1-3 years. |  | Labeled shelf life 1-3\nyears. |  |  | Unknown |  |  | Labeled shelf life 1-3\nyears. |  |  | Equivalent |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Labeled shelf life 1-3 |\n| --- |\n| years. |\n\n| Labeled shelf life 1-3 |\n| --- |\n| years. |\n\n| Test |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Biocompatibility |  | Cytotoxicity (MEM and NRU): Conducted Testing |  | Results support that the Alivio System is\nnon-cytotoxic. |  |  |\n|  |  | for CSF contacting permanent implant device in |  |  |  |  |\n|  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  | Use of International Standard ISO 10993-5, |  |  |  |  |\n|  |  | “Biological evaluation of medical devices - Part 5: |  |  |  |  |\n|  |  | Tests for in vitro cytotoxicity” |  |  |  |  |\n\nTest Test Method Summary Results and Conclusions\nSensitization (Kligman): Conducted Testing for Results support that the Alivio System is a\nCSF contacting permanent implant device in non-sensitizer.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-10,\n“Biological evaluation of medical devices - Part 10:\nTests for irritation and skin sensitization”\nIntracutaneous Reactivity: Conducted Testing for Results support that the Alivio System is a\nCSF contacting permanent implant device in non-irritant.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-10,\n“Biological evaluation of medical devices - Part 10:\nTests for irritation and skin sensitization”\nSystemic Toxicity: Conducted Testing for CSF Results support that the Alivio System is\ncontacting permanent implant device in non-toxic.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-11,\n“Biological evaluation of medical devices - Part 11:\nTests for systemic toxicity”\nPyrogenicity (Material Mediated): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-pyrogenic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-11,\n“Biological evaluation of medical devices - Part 11:\nTests for systemic toxicity”\nGenotoxicity (Ames Mutagenicity): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-mutagenic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-3,\n“Biological evaluation of medical devices - Part 3:\nTests for genotoxicity, carcinogenicity and\nreproductive toxicity”\nHemocompatibility (Direct and Indirect): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-hemolytic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-4,\n“Biological evaluation of medical devices - Part 4:\nSelection of tests for interactions with blood”\nExhaustive Chemical Characterization: Conducted Results support that Alivio System is non-\nTesting in accordance with ISO 10993-1 Biological carcinogenic, non-mutagenic, and non-\nEvaluation of Medical Devices and FDA Guidance, toxic.\nUse of International Standard ISO 10993-18,\n“Biological evaluation of medical devices - Part 18:\nChemical characterization of materials” and\nInternational Standard ISO 10993-17, “Biological\nevaluation of medical devices - Part 17:\nEstablishment of allowable limits for leachable\nsubstances”\nMetals Analysis: Conducted Testing in Results support that the Alivio System is\naccordance with ASTM F647 Standard Practice in compliance with the allowable extract\nfor Evaluating and Specifying Implantable Shunt levels outlined in Section 5.2 and\nAssemblies for Neurosurgical Application. Appendix X2.5 of ASTM F647.\nPackaging Conducted Testing in accordance with ISTA-2A All testing passed.\nPartial Simulation Performance Tests, ASTM\nF2096-11 Standard Test Method for Detecting\nGross Leaks in Medical Packaging by Internal\nPressurization (Bubble Test) and ASTM F88-09\nStandard Test Method for Seal Strength of\nALIVIO SYSTEM 510 (k) Premarket Notification\n9\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Sensitization (Kligman): Conducted Testing for |  | Results support that the Alivio System is a\nnon-sensitizer. |  |  |\n|  |  |  |  | CSF contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-10, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 10: |  |  |  |  |\n|  |  |  |  | Tests for irritation and skin sensitization” |  |  |  |  |\n|  |  |  |  | Intracutaneous Reactivity: Conducted Testing for |  | Results support that the Alivio System is a\nnon-irritant. |  |  |\n|  |  |  |  | CSF contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-10, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 10: |  |  |  |  |\n|  |  |  |  | Tests for irritation and skin sensitization” |  |  |  |  |\n|  |  |  |  | Systemic Toxicity: Conducted Testing for CSF |  | Results support that the Alivio System is\nnon-toxic. |  |  |\n|  |  |  |  | contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-11, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 11: |  |  |  |  |\n|  |  |  |  | Tests for systemic toxicity” |  |  |  |  |\n|  |  |  |  | Pyrogenicity (Material Mediated): Conducted |  | Results support that the Alivio System is\nnon-pyrogenic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-11, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 11: |  |  |  |  |\n|  |  |  |  | Tests for systemic toxicity” |  |  |  |  |\n|  |  |  |  | Genotoxicity (Ames Mutagenicity): Conducted |  | Results support that the Alivio System is\nnon-mutagenic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-3, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 3: |  |  |  |  |\n|  |  |  |  | Tests for genotoxicity, carcinogenicity and |  |  |  |  |\n|  |  |  |  | reproductive toxicity” |  |  |  |  |\n|  |  |  |  | Hemocompatibility (Direct and Indirect): Conducted |  | Results support that the Alivio System is\nnon-hemolytic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-4, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 4: |  |  |  |  |\n|  |  |  |  | Selection of tests for interactions with blood” |  |  |  |  |\n|  |  |  |  | Exhaustive Chemical Characterization: Conducted |  | Results support that Alivio System is non-\ncarcinogenic, non-mutagenic, and non-\ntoxic. |  |  |\n|  |  |  |  | Testing in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-18, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 18: |  |  |  |  |\n|  |  |  |  | Chemical characterization of materials” and |  |  |  |  |\n|  |  |  |  | International Standard ISO 10993-17, “Biological |  |  |  |  |\n|  |  |  |  | evaluation of medical devices - Part 17: |  |  |  |  |\n|  |  |  |  | Establishment of allowable limits for leachable |  |  |  |  |\n|  |  |  |  | substances” |  |  |  |  |\n|  |  |  | Metals Analysis: Conducted Testing in\naccordance with ASTM F647 Standard Practice\nfor Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. |  |  | Results support that the Alivio System is\nin compliance with the allowable extract\nlevels outlined in Section 5.2 and\nAppendix X2.5 of ASTM F647. |  |  |\n| Packaging |  |  | Conducted Testing in accordance with ISTA-2A\nPartial Simulation Performance Tests, ASTM\nF2096-11 Standard Test Method for Detecting\nGross Leaks in Medical Packaging by Internal\nPressurization (Bubble Test) and ASTM F88-09\nStandard Test Method for Seal Strength of |  |  | All testing passed. |  |  |\n\nTest Test Method Summary Results and Conclusions\nFlexible Barrier Materials\nSterilization Conducted Testing in accordance with Terminal sterilization validation testing\nANSI/AAMI/ISO 11137-1:2006 Sterilization of supports a 10-6 SAL.\nhealth care products—Microbiological\nmethods—Part 1: Determination of the population\nof microorganisms on product, ANSI/AAMI/ISO\n11137-2:2013 Sterilization of health care products\n— Radiation — Part 2: Establishing the sterilization\ndose, and ANSI/AAMI/ISO 11137-3:2006\nSterilization of health care products—Radiation—\nPart 3: Guidance on dosimetric aspects\nPyrogenicity LAL testing was validated in accordance with the This test validates the method for\napplicable FDA’s Guidelines (Guideline on measuring the endotoxin levels of he\nValidation of the Limulus Amebocyte Lysate Test finished device per ANSI/AAMI\nAs An End-Product Endotoxin Test for Human And ST72:2011 Bacterial endotoxins – test\nAnimal Parenteral Drugs, Biological Products, and methodologies, routine monitoring, and\nMedical Devices - 1997) and recognized standards alternatives to batch testing. All units\n(USP Endotoxin Reference Standard) for Bacterial tested met the criteria of less than 2.15\nEndotoxin (LAL) Validation using the Kinetic-QLC EU/device (0.06 EU/mL).\nTest Method.\nShelf Life Accelerated and Real-time Aging was conducted Testing, including visual/dimensional\non the device and packaging. Testing comparing inspections, particulate testing, surface\ndevices and packaging at time 0 and the intended inspection, mechanical and system\nshelf life was conducted in accordance with performance testing comparing devices at\napplicable standards and the product time 0 and the intended shelf life. Results\nspecifications. Tests include visual/dimensional supports expiration dating on the labeling.\ninspections, surface inspection, particulate testing,\nstrength and reliability testing, and system\nperformance testing.\nPressure Leak Conducted Testing in accordance to Sections 4.4 All devices passed the pressure leak test\nTests and and 4.6 of ISO 7197:2006 (E), Neurosurgical and the appropriate pressure flow\nPressure Flow Implants - Sterile, single-use hydrocephalus shunts characteristic graph is provided in the\nCharacteristics and components [Including: Technical device labeling.\nTest Corrigendum 1 (2007)] and ASTM F647: 94\n(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. The corresponding\npressure profiles were recorded and plotted as\ngraphs as per ASTM F 647-94(2014), Standard\nPractice for Evaluating and Specifying Implantable\nShunt Assemblies for Neurosurgical Application,\nSections A 2.8.1.1 and A2.8.1.2 to evaluate and\ncompare the pressure-flow characteristics of the\nAlivio Catheter to Predicate Catheter.\nDurability and Conducted Testing in accordance to ASTM F 647- All results met acceptance criteria and\nSystem Level 94(2014), Standard Practice for Evaluating and demonstrate that the Alivio System\nFunctional Test Specifying Implantable Shunt Assemblies for performance is suitable for its intended\nNeurosurgical Application. use and is substantially equivalent to the\npredicate device.\nFlusher and Conducted Testing for the ventricular catheter and All results met acceptance criteria per\nCatheter flusher components in accordance to Section 4.9 protocol and applicable standards. During\nDynamic Break of ISO 7197:2006 (E), Neurosurgical Implants - this test, no component ruptured or broke.\nStrength Test Sterile, single-use hydrocephalus shunts to assess\ndynamic breaking strength.\nFlusher and Conducted Testing for the ventricular catheter and All results met acceptance criteria and\nCatheter flusher to evaluate the bond/tensile strength of demonstrate that the Alivio System\nTensile these components in accordance with ASTM F performance is suitable for its intended\nStrength Test 647-94(2014) “Standard Practice for Evaluating use and is substantially equivalent to the\nand Specifying Implantable Shunt Assemblies for predicate device.\nNeurosurgical Application.\nFlusher Conducted Testing for flusher in accordance to All results met acceptance criteria and\nPressure Section 4.11 of ISO 7197:2006 (E), Neurosurgical demonstrate that the Alivio System\nHandling Test Implants - Sterile, single-use hydrocephalus shunts performance is suitable for its intended\nALIVIO SYSTEM 510 (k) Premarket Notification\n10\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Flexible Barrier Materials |  |  |  |  |  |\n| Sterilization |  |  | Conducted Testing in accordance with\nANSI/AAMI/ISO 11137-1:2006 Sterilization of\nhealth care products—Microbiological\nmethods—Part 1: Determination of the population\nof microorganisms on product, ANSI/AAMI/ISO\n11137-2:2013 Sterilization of health care products\n— Radiation — Part 2: Establishing the sterilization\ndose, and ANSI/AAMI/ISO 11137-3:2006\nSterilization of health care products—Radiation—\nPart 3: Guidance on dosimetric aspects |  |  | Terminal sterilization validation testing\nsupports a 10-6 SAL. |  |  |\n| Pyrogenicity |  |  | LAL testing was validated in accordance with the\napplicable FDA’s Guidelines (Guideline on\nValidation of the Limulus Amebocyte Lysate Test\nAs An End-Product Endotoxin Test for Human And\nAnimal Parenteral Drugs, Biological Products, and\nMedical Devices - 1997) and recognized standards\n(USP Endotoxin Reference Standard) for Bacterial\nEndotoxin (LAL) Validation using the Kinetic-QLC\nTest Method. |  |  | This test validates the method for\nmeasuring the endotoxin levels of he\nfinished device per ANSI/AAMI\nST72:2011 Bacterial endotoxins – test\nmethodologies, routine monitoring, and\nalternatives to batch testing. All units\ntested met the criteria of less than 2.15\nEU/device (0.06 EU/mL). |  |  |\n| Shelf Life |  |  | Accelerated and Real-time Aging was conducted\non the device and packaging. Testing comparing\ndevices and packaging at time 0 and the intended\nshelf life was conducted in accordance with\napplicable standards and the product\nspecifications. Tests include visual/dimensional\ninspections, surface inspection, particulate testing,\nstrength and reliability testing, and system\nperformance testing. |  |  | Testing, including visual/dimensional\ninspections, particulate testing, surface\ninspection, mechanical and system\nperformance testing comparing devices at\ntime 0 and the intended shelf life. Results\nsupports expiration dating on the labeling. |  |  |\n| Pressure Leak\nTests and\nPressure Flow\nCharacteristics\nTest |  |  |  | Conducted Testing in accordance to Sections 4.4 |  | All devices passed the pressure leak test\nand the appropriate pressure flow\ncharacteristic graph is provided in the\ndevice labeling. |  |  |\n|  |  |  |  | and 4.6 of ISO 7197:2006 (E), Neurosurgical |  |  |  |  |\n|  |  |  |  | Implants - Sterile, single-use hydrocephalus shunts |  |  |  |  |\n|  |  |  |  | and components [Including: Technical |  |  |  |  |\n|  |  |  |  | Corrigendum 1 (2007)] and ASTM F647: 94 |  |  |  |  |\n|  |  |  |  | (2014), Standard Practice for Evaluating and |  |  |  |  |\n|  |  |  |  | Specifying Implantable Shunt Assemblies for |  |  |  |  |\n|  |  |  |  | Neurosurgical Application. The corresponding |  |  |  |  |\n|  |  |  |  | pressure profiles were recorded and plotted as |  |  |  |  |\n|  |  |  |  | graphs as per ASTM F 647-94(2014), Standard |  |  |  |  |\n|  |  |  |  | Practice for Evaluating and Specifying Implantable |  |  |  |  |\n|  |  |  |  | Shunt Assemblies for Neurosurgical Application, |  |  |  |  |\n|  |  |  |  | Sections A 2.8.1.1 and A2.8.1.2 to evaluate and |  |  |  |  |\n|  |  |  |  | compare the pressure-flow characteristics of the |  |  |  |  |\n|  |  |  |  | Alivio Catheter to Predicate Catheter. |  |  |  |  |\n| Durability and\nSystem Level\nFunctional Test |  |  | Conducted Testing in accordance to ASTM F 647-\n94(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. | Conducted Testing in accordance to ASTM F 647- |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n|  |  |  |  | 94(2014), Standard Practice for Evaluating and |  |  |  |  |\n|  |  |  |  | Specifying Implantable Shunt Assemblies for |  |  |  |  |\n|  |  |  |  | Neurosurgical Application. |  |  |  |  |\n| Flusher and\nCatheter\nDynamic Break\nStrength Test |  |  | Conducted Testing for the ventricular catheter and\nflusher components in accordance to Section 4.9\nof ISO 7197:2006 (E), Neurosurgical Implants -\nSterile, single-use hydrocephalus shunts to assess\ndynamic breaking strength. |  |  | All results met acceptance criteria per\nprotocol and applicable standards. During\nthis test, no component ruptured or broke. |  |  |\n| Flusher and\nCatheter\nTensile\nStrength Test |  |  | Conducted Testing for the ventricular catheter and\nflusher to evaluate the bond/tensile strength of\nthese components in accordance with ASTM F\n647-94(2014) “Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Flusher\nPressure\nHandling Test |  |  | Conducted Testing for flusher in accordance to\nSection 4.11 of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended |  |  |\n\nTest Test Method Summary Results and Conclusions\nto assess dynamic breaking strength. use and is substantially equivalent to the\npredicate device.\nAlivio Cartridge This test measures the AF cartridge cracking All results met acceptance criteria and\nPerformance pressure to demonstrate compliance of AF demonstrate that the Alivio System\nTest Cartridge with requirements for cartridge performance is suitable for its intended\nperformance (flush pressure). use and is substantially equivalent to the\npredicate device.\nCatheter Bond Catheters were subjected to pressure testing at a All results met acceptance criteria and\nPressure Test minimum of twice the maximum relief membrane demonstrate that the Alivio System\nopening pressure specification. performance is suitable for its intended\nuse.\nAlivio Flusher Testing was conducted to verify the reliability of the All results met acceptance criteria and\nReliability Test Alivio Flusher to be able to flush during its demonstrate that the Alivio System\nexpected useful life. Testing included an performance is suitable for its intended\nassessment of any mechanical damage and the use and is substantially equivalent to the\nability to flush with acceptable pressure and predicate device.\nvolume output.\nMR Safety Conducted Assessment in accordance ASTM All implanted Alivio System\nF647-94(2014), “Standard Practice for Evaluating materials/components comply with the\nand Specifying Implantable Shunt Assemblies for FDA guidance to label “MR Safe” in all\nNeurosurgical Application”, Section 6.1.3 MR environments.\n“Magnetic Resonance Imaging (MRI)\nCompatibility”\nAlivio System The devices were imaged using X-ray to All results met acceptance criteria and\nImaging demonstrate compliance with requirements for demonstrate that the Alivio System\nimaging per ASTM F 647-94(2014) and ISO performance is suitable for its intended\n7197:2006. use and is substantially equivalent to the\npredicate device.\nOcclusion Devices were occluded with blood and other Comparative testing demonstrated that\nFlushing substances to clinically simulate proximal catheter the Alivio System performance is suitable\nPerformance occlusions (blocked proximal catheter inlet holes) for its intended use and is substantially\nin the Alivio System and predicate device. These equivalent to the predicate device.\ndevices were then tested to evaluate ability of the Flushing of the Alivio System was able to\ndevice’s retrograde flush to unblock inlet holes. restore flow in the ventricular catheter with\nsimulated blocked inlet holes.\nComparative Pilot animal study (N=1 evaluated at an acute All results met the acceptance criteria and\nPerformance timepoint) was conducted in two parts to demonstrated that the Alivio System\nTesting in demonstrate that the Alivio System meets its meets its performance criteria. No\nAnimals functional requirements and was tested in significant difference of histological\ncomparison to the predicate to demonstrate that analysis of tissue between Alivio System\nthe Alivio System does not raise new questions of and predicate was found. Testing\nsafety and efficacy and is substantially equivalent demonstrated that the Alivio System does\nto the predicate. not raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate.\nPilot animal study (N=2 evaluated at subacute and All results met the acceptance criteria and\nacute timepoints) was conducted to demonstrate demonstrated that the Alivio System\nthat the Alivio System meets its functional meets its performance criteria. No\nrequirements and was tested in comparison to the significant difference of histological\npredicate to demonstrate that the Alivio System analysis of tissue between Alivio System\ndoes not raise new questions of safety and efficacy and predicate was found. Testing\nand is substantially equivalent to the predicate. demonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate.\nPilot animal study (N=2 evaluated at acute Results demonstrated that a small animal\ntimepoints) comparing the Alivio System with the model was not suitable for comparative\npredicate was conducted to demonstrate that the testing of the Alivio System and the\ndifferences in technology do not raise new predicate. However, there was no\nquestions of safety and is substantially equivalent significant difference of histological\nto the predicates. analysis of tissue between Alivio System\nand predicates.\nAnimal study (N=11 evaluated at subacute All results, including performance as well\nALIVIO SYSTEM 510 (k) Premarket Notification\n11\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | to assess dynamic breaking strength. |  |  | use and is substantially equivalent to the\npredicate device. |  |  |\n| Alivio Cartridge\nPerformance\nTest |  |  | This test measures the AF cartridge cracking\npressure to demonstrate compliance of AF\nCartridge with requirements for cartridge\nperformance (flush pressure). |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Catheter Bond\nPressure Test |  |  | Catheters were subjected to pressure testing at a\nminimum of twice the maximum relief membrane\nopening pressure specification. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse. |  |  |\n| Alivio Flusher\nReliability Test |  |  | Testing was conducted to verify the reliability of the\nAlivio Flusher to be able to flush during its\nexpected useful life. Testing included an\nassessment of any mechanical damage and the\nability to flush with acceptable pressure and\nvolume output. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| MR Safety |  |  | Conducted Assessment in accordance ASTM\nF647-94(2014), “Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application”, Section 6.1.3\n“Magnetic Resonance Imaging (MRI)\nCompatibility” |  |  | All implanted Alivio System\nmaterials/components comply with the\nFDA guidance to label “MR Safe” in all\nMR environments. |  |  |\n| Alivio System\nImaging |  |  | The devices were imaged using X-ray to\ndemonstrate compliance with requirements for\nimaging per ASTM F 647-94(2014) and ISO\n7197:2006. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Occlusion\nFlushing\nPerformance |  |  | Devices were occluded with blood and other\nsubstances to clinically simulate proximal catheter\nocclusions (blocked proximal catheter inlet holes)\nin the Alivio System and predicate device. These\ndevices were then tested to evaluate ability of the\ndevice’s retrograde flush to unblock inlet holes. |  |  | Comparative testing demonstrated that\nthe Alivio System performance is suitable\nfor its intended use and is substantially\nequivalent to the predicate device.\nFlushing of the Alivio System was able to\nrestore flow in the ventricular catheter with\nsimulated blocked inlet holes. |  |  |\n| Comparative\nPerformance\nTesting in\nAnimals |  |  | Pilot animal study (N=1 evaluated at an acute\ntimepoint) was conducted in two parts to\ndemonstrate that the Alivio System meets its\nfunctional requirements and was tested in\ncomparison to the predicate to demonstrate that\nthe Alivio System does not raise new questions of\nsafety and efficacy and is substantially equivalent\nto the predicate. |  |  | All results met the acceptance criteria and\ndemonstrated that the Alivio System\nmeets its performance criteria. No\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Pilot animal study (N=2 evaluated at subacute and\nacute timepoints) was conducted to demonstrate\nthat the Alivio System meets its functional\nrequirements and was tested in comparison to the\npredicate to demonstrate that the Alivio System\ndoes not raise new questions of safety and efficacy\nand is substantially equivalent to the predicate. |  |  | All results met the acceptance criteria and\ndemonstrated that the Alivio System\nmeets its performance criteria. No\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Pilot animal study (N=2 evaluated at acute\ntimepoints) comparing the Alivio System with the\npredicate was conducted to demonstrate that the\ndifferences in technology do not raise new\nquestions of safety and is substantially equivalent\nto the predicates. |  |  | Results demonstrated that a small animal\nmodel was not suitable for comparative\ntesting of the Alivio System and the\npredicate. However, there was no\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicates. |  |  |\n|  |  |  | Animal study (N=11 evaluated at subacute |  |  | All results, including performance as well |  |  |\n\nTest Test Method Summary Results and Conclusions\ntimepoints) comparing the Alivio System with the as comparative CSF and histopathology\npredicate was conducted to demonstrate that the analysis, met acceptance criteria. Testing\nAlivio System meets its functional requirements, demonstrated that the Alivio System does\nthe differences in technology do not raise new not raise any new questions of safety and\nquestions of safety, and is substantially equivalent efficacy and is substantially equivalent to\nto the predicates. Testing was conducted in the predicate.\nconformance to FDA 21 CFR, Part 58-Good\nLaboratory Practice for Nonclinical Studies.\nAnimal study (N=6 evaluated at acute timepoints) No significant difference of histological\ncomparing the Alivio System with the predicate analysis of tissue between Alivio\nwas conducted to demonstrate that the differences System and predicate was found. Testing\nin technology do not raise new questions of safety demonstrated that the Alivio System does\nand is substantially equivalent to the predicates. not raise any new questions of safety and\nTesting was conducted in conformance to FDA 21 efficacy and is substantially equivalent to\nCFR, Part 58-Good Laboratory Practice for the predicate.\nNonclinical Studies.\nUsability and Testing of the Alivio System in animal and clinical Alivio System is deemed to meet its\nhuman factors simulation bench models was conducted to specifications for its intended use and is\ntesting evaluate ease of preparation, implantation, and substantially equivalent to the predicate\nuse for its intended use according to its labeling devices. In all cases the acceptance\nwas conducted in accordance with ANSI/AAMI HE criteria were met and the device\n75, Human Factors Engineering Design of Medical performed as expected according to its\nDevices, IEC 62366:2007, Medical Devices - specifications and in compliance with\nApplication of Usability Engineering to Medical applicable recognized standards. These\nDevices, and FDA Guidance (Jun 22, 2011) data demonstrate that the minor\nHuman Factors Draft Guidance. technological differences do not raise new\ntypes of safety and efficacy concerns as\nevaluated by 24 neurosurgeons (intended\nusers) of varying experience in numerous\nsimulated clinical uses of the Alivio\nSystem. The Alivio System functions as\ncomponents of a CSF Shunt System and\nis substantially equivalent to its predicate\ndevices.\nAlivio Flusher The Alivio Flusher was evaluated in a clinical The outcomes on 4 patients treated at the\nClinical Study setting to demonstrating functional safety of the time of submission met the criteria for\nAlivio flusher in patients undergoing shunt revision success outlined in the protocol. All users\nsurgery. (NCT02651337) were able to perform the primary steps\nneeded to use the Alivio Flusher for its\nintended use and use environment. No\nsafety issues associated with the device\nwere observed. These results\ndemonstrate that the Alivio Flusher could\nincrease or restore flow in occluded or\nsluggish flowing catheters.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820 Good\nManufacturing Practices and BS EN ISO 13485:2003 Medical Devices – Quality Management Systems. In all\ninstances, the Alivio System functioned as intended and results observed were as expected. These test results\nconfirm that Alivio System complies with the recognized standards, meets the design specifications and\nperformance requirements for the intended use, and is substantially equivalent to the predicate.\nSubstantial Equivalence\nThe Alivio System is substantially equivalent to the primary predicate the Integra Contour-Flex™ Valve and\nShunt System (K033698), and reference predicates the NeuroDX Development ShuntCheck III (K123554), and\nthe Codman Medos Ventricular Catheter (K944222). The Alivio System and its predicate devices share the\nsame Product Code and classification as components of a CSF Shunt System. The Alivio System has the same\nintended use as the primary predicate device and equivalent indications for use. The Alivio System also has a\nALIVIO SYSTEM 510 (k) Premarket Notification\n12\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | timepoints) comparing the Alivio System with the\npredicate was conducted to demonstrate that the\nAlivio System meets its functional requirements,\nthe differences in technology do not raise new\nquestions of safety, and is substantially equivalent\nto the predicates. Testing was conducted in\nconformance to FDA 21 CFR, Part 58-Good\nLaboratory Practice for Nonclinical Studies. |  |  | as comparative CSF and histopathology\nanalysis, met acceptance criteria. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Animal study (N=6 evaluated at acute timepoints)\ncomparing the Alivio System with the predicate\nwas conducted to demonstrate that the differences\nin technology do not raise new questions of safety\nand is substantially equivalent to the predicates.\nTesting was conducted in conformance to FDA 21\nCFR, Part 58-Good Laboratory Practice for\nNonclinical Studies. |  |  | No significant difference of histological\nanalysis of tissue between Alivio\nSystem and predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n| Usability and\nhuman factors\ntesting |  |  | Testing of the Alivio System in animal and clinical\nsimulation bench models was conducted to\nevaluate ease of preparation, implantation, and\nuse for its intended use according to its labeling\nwas conducted in accordance with ANSI/AAMI HE\n75, Human Factors Engineering Design of Medical\nDevices, IEC 62366:2007, Medical Devices -\nApplication of Usability Engineering to Medical\nDevices, and FDA Guidance (Jun 22, 2011)\nHuman Factors Draft Guidance. |  |  | Alivio System is deemed to meet its\nspecifications for its intended use and is\nsubstantially equivalent to the predicate\ndevices. In all cases the acceptance\ncriteria were met and the device\nperformed as expected according to its\nspecifications and in compliance with\napplicable recognized standards. These\ndata demonstrate that the minor\ntechnological differences do not raise new\ntypes of safety and efficacy concerns as\nevaluated by 24 neurosurgeons (intended\nusers) of varying experience in numerous\nsimulated clinical uses of the Alivio\nSystem. The Alivio System functions as\ncomponents of a CSF Shunt System and\nis substantially equivalent to its predicate\ndevices. |  |  |\n| Alivio Flusher\nClinical Study |  |  | The Alivio Flusher was evaluated in a clinical\nsetting to demonstrating functional safety of the\nAlivio flusher in patients undergoing shunt revision\nsurgery. (NCT02651337) |  |  | The outcomes on 4 patients treated at the\ntime of submission met the criteria for\nsuccess outlined in the protocol. All users\nwere able to perform the primary steps\nneeded to use the Alivio Flusher for its\nintended use and use environment. No\nsafety issues associated with the device\nwere observed. These results\ndemonstrate that the Alivio Flusher could\nincrease or restore flow in occluded or\nsluggish flowing catheters. |  |  |\n\nvery similar design and technological characteristics to the predicate devices. Minor differences in technological\ncharacteristics do not raise new questions of safety and efficacy when all listed warnings and cautions are\nfollowed.\nThe key technological difference is that the Alivio Ventricular Catheter has an added relief (slit) membrane that\nmay be opened by the flusher component to restore CSF flow in a suspected non-flowing shunt. Similar to the\npredicate Integra Contour-Flex Valve that can produce a retrograde flush to unblock suspected blocked inlet\nholes in a ventricular catheter; when manually activated by the neurosurgeon, the flusher component can non-\ninvasively produce a retrograde flush to either unblock suspected blocked inlet holes or open the relief membrane\nin the Alivio Ventricular Catheter.\nSimilar to the ShuntCheck reference predicate, the Alivio System has features designed to restore flow in a\nsuspected non-flowing shunt. They differ slightly in technological characteristics in that the ShuntCheck\npredicate uses a micropumper to create vibrational pumping of the reservoir, while the Alivio System employs\nmanual proximal pumping of the reservoir by the neurosurgeon, similar to the primary predicate Integra Contour-\nFlex Valve predicate.\nThe Flusher does not regulate flow in the shunt system. Rather it allows for passive flow of fluid from the Alivio\nVentricular Catheter to a flow regulating valve (connected distally in line with the flusher) when not manually\nactivated by the neurosurgeon to produce a retrograde flush. The Alivio Flusher is compatible with all shunt\nvalves with standard barbed connections, but has only been tested with the Integra Contour-Flex Valve predicate\ndevice. During passive flow, fluid from the ventricular catheter flows freely, without restriction through the\npassive flow channel of the Flusher. Use of the Alivio Flusher does not inhibit the function of the flow regulating\nvalve.\nThe results from preclinical and clinical evaluations demonstrate that the technological and performance\ncharacteristics of the Alivio System meet defined design requirements and can perform in a manner equivalent to\ndevices currently on the market used for its intended/indicated use. Performance data demonstrate that the\nAlivio System performs as intended and is substantially equivalent to its predicate(s).\nConclusions\nThe data and information presented within this submission support a determination of substantial equivalence to\nthe predicate(s) listed above, and therefore market clearance of the subject Alivio System for its intended use.\nThis conclusion is based upon the device equivalence in design, materials technological characteristics,\nprinciples of operation, and indications for use.\nALIVIO SYSTEM 510 (k) Premarket Notification\n13",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172006\nDevice Name\nAlivio Ventricular Catheter and Flusher System (Alivio System)\nIndications for Use (Describe)\nThe Alivio Ventricular Catheter and Flusher System (Alivio System) is for use in the treatment of patients with\nhydrocephalus, as components of a shunt system when draining or shunting of cerebrospinal fluid (CSF) is indicated. The\nAlivio Flusher may be used by a qualified clinician as a tool to facilitate a non-invasive retrograde fluid flush of the Alivio\nVentricular Catheter to unblock inlet holes or open its relief membrane to restore or increase CSF flow in a non-flowing\nshunt. The Alivio Flusher is not intended to change standard care practices for diagnosis, treatment, or follow-up of\npatients with proximal catheter occlusions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY - K172006\nAlivio Ventricular Catheter and Flusher System (Alivio System)\nCompany Name: Alcyone Lifesciences, Inc.\nCompany Address: 250 Jackson Street\nMill No. 5, Unit 494\nLowell, Massachusetts 01852, USA\nPhone: 978-709-1946\nFacsimile: 978-451-7646\nContact Person: Elsa Chi Abruzzo, RAC, FRAPS\nDate Prepared: June 30, 2017\nTrade Name: Alivio Ventricular Catheter and Flusher System (Alivio System)\nCommon or Usual Name: CSF Shunt System\nClassification Name: Shunt, Central Nervous System and Components\nClassification: Class II\nProduct Code and\nRegulation: JXG, 21CFR 882.5550\nClassification Panel: Neurology",
    "contraindications": null,
    "sizing_specs": "Description of Device\nThe Alivio System, consisting of the Alivio Flusher and Alivio Ventricular Catheter, is an implantable component\nof a CSF Shunt System used in the treatment of patients with Hydrocephalus. The Ventricular Catheter is\nimplanted in the ventricle and connected distally to the Flusher, which is in turn connected to a commercially\navailable flow regulating valve (not provided as part of the Alivio System).\nALIVIO SYSTEM 510 (k) Premarket Notification\n1\n\n|  |\n| --- |\n| Company Address: 250 Jackson Street |\n\nSimilar to manual pumping of a flow regulating valve or performing an invasive shunt tap via the flow regulating\nvalve; the Alivio Flusher, a fluid reservoir, may be used by a qualified clinician as a tool to facilitate a non-\ninvasive retrograde fluid flush to the Alivio Ventricular Catheter to unblock occluded, proximal inlet holes. If the\ninlet holes are not able to be unblocked, the retrograde fluid flush will open the relief membrane of the Alivio\nVentricular Catheter, creating a new fluid pathway to restore or increase CSF flow in a non-flowing shunt with\noccluded inlet holes. Once the relief membrane has been used to restore flow in a non-flowing shunt,\nsubsequent retrograde fluid flushing of the Alivio Ventricular Catheter with the Alivio Flusher may not be\nsufficient to reopen the relief membrane, which may become occluded similar to proximal catheter inlet holes.\nAfter flushing the device, standard methods of care should be used to determine that the reservoir is refilled prior\nto flushing a second time. Similar to commercially available reservoirs used in shunt systems, refilling of the\nFlusher reservoir can be confirmed by palpation of the dome. Repeated flushing of the device with an empty\nreservoir may not be effective. The clinician must use his/her medical judgment and standard practice at his/her\ninstitution to care for the patient pre, during, and post utilization of the Alivio System.\nThe Alivio Flusher does not regulate flow of the shunt system. A flow regulating shunt valve is not provided with\nthe Alivio System. During passive flow, fluid from the ventricular catheter flows freely, without restriction through\nthe passive flow channel of the Flusher. The Alivio System is compatible and has been tested with the Integra®\nContour-FlexTM Valve. The Alivio System is designed to be compatible with all commercially available flow\nregulating valves with standard inlet connectors, similar to the inlet connector of the Integra® Contour-FlexTM\nValve.\nVentricular Catheter Description\nThe Alivio Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner diameter of\n1.27 mm and outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length and is supplied with 20\ninlet holes at the proximal end. There is a silicone relief membrane at the proximal end of the catheter distal to\nthe inlet holes. The relief membrane is designed to open via a manual depression of the Flusher dome to\nprovide the neurosurgeon with a non-invasive and consistent method to restore flow in a suspected non-flowing\nshunt system. The relief membrane has only been tested as a one-time use feature. This Ventricular Catheter\nis MR safe and is not made with natural rubber latex.\nA stainless-steel stylet is provided with the Alivio Ventricular Catheter for insertion of the catheter into the\nventricle.\nFlusher Description\nThe Alivio Flusher is a reservoir system encased in a flexible silicone housing. The device consists of a\ncommon barbed connector that allows direct connection to the ventricular catheter. The device has a flush dome\n(reservoir) that feeds into a rigid encased flush valve. The flush valve opens at a predetermined pressure and\nsends a controlled retrograde pulse of fluid towards the ventricular catheter to either open the blocked inlet holes\nor open the relief membrane.\nThe Alivio Flusher does not regulate flow of the shunt system or inhibit the function of the flow regulating valve.\nA flow regulating shunt valve is not provided with the Alivio System. The Alivio Flusher is compatible with all\nshunt valves with standard barbed connections. During passive flow, fluid from the ventricular catheter flows\nfreely, without restriction through the passive flow channel of the Flusher.\nThe Alivio Flusher offers the clinician a non-invasive means to flush the ventricular catheter in the case of\nobstructed flow through the ventricular catheter. At the clinician’s discretion, retrograde flushing of the\nventricular catheter can be performed by depression of the flush dome, which sends a controlled and limited\npulse of fluid (CSF, or sterile saline introduced from the priming procedure before implant) into the ventricular\nALIVIO SYSTEM 510 (k) Premarket Notification\n2\n\ncatheter to resume flow by opening suspected blocked inlet holes or opening the relief membrane of the Alivio\nVentricular Catheter to restore antegrade flow in the shunt system.\nDuring flushing, the passive channel is manually occluded to create temporary one-way flow into the ventricular\ncatheter. After the controlled and limited pulse of fluid is sent from the flusher and the dome is released, the\nflush dome refills with CSF from the ventricular catheter and resumes free flowing fluid through the passive flow\nchannel.\nOnce the relief membrane has been used to restore flow in a non-flowing shunt system, subsequent retrograde\nfluid flushing of the Alivio Ventricular Catheter with the Alivio Flusher may not be sufficient to reopen the relief\nmembrane, which may become occluded similar to proximal catheter inlet holes. The clinician must use his/her\nmedical judgment and standard practice at his/her institution to care for the patient pre, during, and post\nutilization of the Alivio System.\nThe Alivio System does not provide a mechanism for detecting obstruction or restricted flow.\nThe Flusher is MR safe and is not made with natural rubber latex.\nTechnological Characteristics\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nRegulation 21CFR882.5550 21CFR882.5550 21CFR882.5550 21CFR882.5550 Equivalent\nClass Class II Class II Class II Class II Equivalent\nProduct Code JXG JXG JXG JXG Equivalent\nShunt, Central Shunt, Central Shunt, Central Shunt, Central\nTrade Name Nervous System and Nervous System and Nervous System and Nervous System and Equivalent\nComponents Components Components Components\nThe Alivio Ventricular\nCatheter and Flusher\nSystem (Alivio System)\nAids in the detection\nis for use in the\nof flow in implanted\ntreatment of patients\nCSF shunts.\nwith hydrocephalus, as\nShuntCheck includes\ncomponents of a shunt\nMicro-Pumper, a\nsystem when draining\ncomponent which may\nor shunting of For Use in the\nbe used to temporarily\ncerebrospinal fluid treatment of patients\nincrease CSF flow in\n(CSF) is indicated. with hydrocephalus.\nsuspected non-\nThe Alivio Flusher may The valve is a\nflowing, patent shunts For use in the\nbe used by a qualified component of a\nduring the treatment of\nclinician as a tool to system designed to\nShuntCheck test. hydrocephalus as a\nfacilitate a non- shunt cerebrospinal\nIntended Use ShuntCheck cannot component of shunt Equivalent\ninvasive retrograde fluid from the\nalone diagnose CSF system when draining\nfluid flush of the Alivio ventricles of the brain\nshunt function or or shunting of CSF is\nVentricular Catheter to to an appropriate malfunction. The indicated.\nunblock inlet holes or drainage site, such\nclinical diagnosis of\nopen its relief as the atrium of the\nCSF shunt function or\nmembrane to restore heart or peritoneal\nmalfunction,\nor increase CSF flow cavity.\nincorporating the flow\nin a non-flowing shunt.\ninformation from\nThe Alivio Flusher is\nShuntCheck, should\nnot intended to change\nbe made only by a\nstandard care\nqualified\npractices for diagnosis, neurosurgeon.\ntreatment, or follow-up\nof patients with\nproximal catheter\nALIVIO SYSTEM 510 (k) Premarket Notification\n3\n\n|  |  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) | Equivalence\nComparison |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |\n|  | Regulation |  | 21CFR882.5550 | 21CFR882.5550 |  |  | 21CFR882.5550 | 21CFR882.5550 | Equivalent |\n|  | Class |  | Class II | Class II |  |  | Class II | Class II | Equivalent |\n|  | Product Code |  | JXG | JXG |  |  | JXG | JXG | Equivalent |\n| Trade Name |  |  | Shunt, Central\nNervous System and\nComponents | Shunt, Central\nNervous System and\nComponents |  |  | Shunt, Central\nNervous System and\nComponents | Shunt, Central\nNervous System and\nComponents | Equivalent |\n| Intended Use |  |  | The Alivio Ventricular\nCatheter and Flusher\nSystem (Alivio System)\nis for use in the\ntreatment of patients\nwith hydrocephalus, as\ncomponents of a shunt\nsystem when draining\nor shunting of\ncerebrospinal fluid\n(CSF) is indicated.\nThe Alivio Flusher may\nbe used by a qualified\nclinician as a tool to\nfacilitate a non-\ninvasive retrograde\nfluid flush of the Alivio\nVentricular Catheter to\nunblock inlet holes or\nopen its relief\nmembrane to restore\nor increase CSF flow\nin a non-flowing shunt.\nThe Alivio Flusher is\nnot intended to change\nstandard care\npractices for diagnosis,\ntreatment, or follow-up\nof patients with\nproximal catheter | For Use in the\ntreatment of patients\nwith hydrocephalus.\nThe valve is a\ncomponent of a\nsystem designed to\nshunt cerebrospinal\nfluid from the\nventricles of the brain\nto an appropriate\ndrainage site, such\nas the atrium of the\nheart or peritoneal\ncavity. |  |  | Aids in the detection\nof flow in implanted\nCSF shunts.\nShuntCheck includes\nMicro-Pumper, a\ncomponent which may\nbe used to temporarily\nincrease CSF flow in\nsuspected non-\nflowing, patent shunts\nduring the\nShuntCheck test.\nShuntCheck cannot\nalone diagnose CSF\nshunt function or\nmalfunction. The\nclinical diagnosis of\nCSF shunt function or\nmalfunction,\nincorporating the flow\ninformation from\nShuntCheck, should\nbe made only by a\nqualified\nneurosurgeon. | For use in the\ntreatment of\nhydrocephalus as a\ncomponent of shunt\nsystem when draining\nor shunting of CSF is\nindicated. | Equivalent |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nocclusions.\nTreatment of Treatment of Treatment of Treatment of\nEquivalent\nhydrocephalus hydrocephalus hydrocephalus hydrocephalus\nDrains CSF to reduce\nintracranial pressure Drains CSF to Temporarily increases\nDrains CSF to reduce\nand CSF volume and reduce intracranial flow in a suspected\nintracranial pressure Equivalent\nincreases flow in a pressure and CSF non-flowing, patent\nand CSF volume\nsuspected non-flowing volume shunt\nshunt\nIndications for\nUse Vibrational pumping of\nProximal pumping of Proximal and distal\nthe reservoir to\nthe reservoir to pumping and\ntemporarily increase\nincrease CSF flow in injection of the N/A Equivalent\nCSF flow in suspected\nsuspected non-flowing reservoir to regulate\nnon-flowing, patent\nshunts. flow\nshunts.\nImplantable Implantable Not Implantable Implantable Equivalent\nSingle use Single use Single use Single use Equivalent\nTarget Patients with Patients with Patients with Patients with\nEquivalent\nPopulation hydrocephalus hydrocephalus hydrocephalus hydrocephalus\nBrain ventricle and\nAnatomical Sites Head Head Brain Ventricle Equivalent\nHead\nWhere Used Operating Room Operating room Operating room Operating room Equivalent\nEnergy Used None None None None Equivalent\nLabeling indicates size Labeling indicates Labeling indicates size Labeling indicates\nEquivalent\nand length size and length and length size and length\nLabeling indicates\nLabeling indicates flow Labeling indicates flow\nHuman Factors flow vs. pressure N/A Equivalent\nvs. pressure labels vs. pressure labels\nlabels\nCan be manipulated Can be manipulated Can be manipulated\nN/A Equivalent\nwith gloved hand with gloved hand with gloved hand\nDesigned to be\nDesigned to be placed Designed to be Designed to be placed\nplaced in the ventricle\nin the ventricle of the placed under the temporarily on the\nof the brain Equivalent\nbrain and under the scalp (valve scalp and on the\n(ventricular catheter\nscalp component only) clavicle\nonly)\nflexible catheter to flexible catheter to\nremain implanted in N/A N/A remain implanted in Equivalent\nthe brain the brain\nSeries of holes at Series of holes at\nproximal end of the proximal end of the\nN/A N/A Equivalent\ncatheter for fluid catheter for fluid\nDesign movement movement\n20 flow holes N/A N/A 24 flow holes Equivalent\n4 lines of 5 holes N/A N/A 3 lines of 8 holes Equivalent\nbullet shaped tip N/A N/A bullet shaped tip Equivalent\nA single relief Equivalent\nmembrane distal to the The relief\nproximal inlet holes of N/A N/A N/A membrane is\nthe catheter to open at equivalent to inlet\na threshold pressure holes since it\nfor restoration of fluid provides fluid entry\nALIVIO SYSTEM 510 (k) Premarket Notification\n4\n\n|  |  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  |  | occlusions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Indications for\nUse |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Equivalent |  |  |\n|  |  |  | Drains CSF to reduce\nintracranial pressure\nand CSF volume and\nincreases flow in a\nsuspected non-flowing\nshunt |  |  | Drains CSF to\nreduce intracranial\npressure and CSF\nvolume |  |  | Temporarily increases\nflow in a suspected\nnon-flowing, patent\nshunt |  |  | Drains CSF to reduce\nintracranial pressure\nand CSF volume |  |  | Equivalent |  |  |\n|  |  |  | Proximal pumping of\nthe reservoir to\nincrease CSF flow in\nsuspected non-flowing\nshunts. |  |  | Proximal and distal\npumping and\ninjection of the\nreservoir to regulate\nflow |  |  | Vibrational pumping of\nthe reservoir to\ntemporarily increase\nCSF flow in suspected\nnon-flowing, patent\nshunts. |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  | Implantable |  |  | Implantable |  |  | Not Implantable |  |  | Implantable |  |  | Equivalent |  |\n|  |  |  |  | Single use |  |  | Single use |  |  | Single use |  |  | Single use |  |  | Equivalent |  |\n|  | Target |  |  | Patients with |  |  | Patients with |  |  | Patients with |  |  | Patients with |  | Equivalent |  |  |\n|  | Population |  |  | hydrocephalus |  |  | hydrocephalus |  |  | hydrocephalus |  |  | hydrocephalus |  |  |  |  |\n| Anatomical Sites |  |  |  | Brain ventricle and |  | Head |  |  | Head |  |  | Brain Ventricle |  |  | Equivalent |  |  |\n|  |  |  |  | Head |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | Where Used |  |  | Operating Room |  |  | Operating room |  |  | Operating room |  |  | Operating room |  |  | Equivalent |  |\n|  | Energy Used |  |  | None |  |  | None |  |  | None |  |  | None |  |  | Equivalent |  |\n| Human Factors |  |  |  | Labeling indicates size |  |  | Labeling indicates |  |  | Labeling indicates size |  |  | Labeling indicates |  | Equivalent |  |  |\n|  |  |  |  | and length |  |  | size and length |  |  | and length |  |  | size and length |  |  |  |  |\n|  |  |  | Labeling indicates flow\nvs. pressure labels |  |  |  | Labeling indicates |  | Labeling indicates flow\nvs. pressure labels |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  |  |  | flow vs. pressure |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | labels |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  | Can be manipulated |  |  | Can be manipulated |  |  | Can be manipulated |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  | with gloved hand |  |  | with gloved hand |  |  | with gloved hand |  |  |  |  |  |  |  |\n| Design |  |  | Designed to be placed\nin the ventricle of the\nbrain and under the\nscalp |  |  | Designed to be\nplaced under the\nscalp (valve\ncomponent only) |  |  | Designed to be placed\ntemporarily on the\nscalp and on the\nclavicle |  |  |  | Designed to be |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | placed in the ventricle |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | of the brain |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | (ventricular catheter |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | only) |  |  |  |  |\n|  |  |  |  | flexible catheter to |  | N/A |  |  | N/A |  |  |  | flexible catheter to |  | Equivalent |  |  |\n|  |  |  |  | remain implanted in |  |  |  |  |  |  |  |  | remain implanted in |  |  |  |  |\n|  |  |  |  | the brain |  |  |  |  |  |  |  |  | the brain |  |  |  |  |\n|  |  |  |  | Series of holes at |  | N/A |  |  | N/A |  |  |  | Series of holes at |  | Equivalent |  |  |\n|  |  |  |  | proximal end of the |  |  |  |  |  |  |  |  | proximal end of the |  |  |  |  |\n|  |  |  |  | catheter for fluid |  |  |  |  |  |  |  |  | catheter for fluid |  |  |  |  |\n|  |  |  |  | movement |  |  |  |  |  |  |  |  | movement |  |  |  |  |\n|  |  |  |  | 20 flow holes |  |  | N/A |  |  | N/A |  |  | 24 flow holes |  |  | Equivalent |  |\n|  |  |  |  | 4 lines of 5 holes |  |  | N/A |  |  | N/A |  |  | 3 lines of 8 holes |  |  | Equivalent |  |\n|  |  |  | bullet shaped tip | bullet shaped tip |  | N/A | N/A |  | N/A | N/A |  | bullet shaped tip | bullet shaped tip |  | Equivalent | Equivalent |  |\n|  |  |  |  | A single relief |  | N/A |  |  | N/A |  |  | N/A |  |  |  | Equivalent |  |\n|  |  |  |  | membrane distal to the |  |  |  |  |  |  |  |  |  |  |  | The relief |  |\n|  |  |  |  | proximal inlet holes of |  |  |  |  |  |  |  |  |  |  |  | membrane is |  |\n|  |  |  |  | the catheter to open at |  |  |  |  |  |  |  |  |  |  |  | equivalent to inlet |  |\n|  |  |  |  | a threshold pressure |  |  |  |  |  |  |  |  |  |  |  | holes since it |  |\n|  |  |  |  | for restoration of fluid |  |  |  |  |  |  |  |  |  |  |  | provides fluid entry |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Indications for |\n| --- |\n| Use |\n\n| Labeling indicates flow |\n| --- |\n| vs. pressure labels |\n\n| Labeling indicates flow |\n| --- |\n| vs. pressure labels |\n\n| Designed to be placed |\n| --- |\n| in the ventricle of the |\n| brain and under the |\n| scalp |\n\n| Designed to be |\n| --- |\n| placed under the |\n| scalp (valve |\n| component only) |\n\n| Designed to be placed |\n| --- |\n| temporarily on the |\n| scalp and on the |\n| clavicle |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nmovement into catheter when\nopened. The relief\nmembrane can\nonly be opened if\nthe inlet holes are\nblocked.\nLength from proximal\nLength from proximal\ntip to the most distal\nN/A N/A tip to the most distal Equivalent\nholes and relief\nholes is 0.720\"\nmembrane is 0.720\"\nCatheter is not Catheter is not\nimpregnated with N/A N/A impregnated with Equivalent\nantimicrobial agents. antimicrobial agents.\nBarium sulfate-filled Barium sulfate-filled\nN/A N/A Equivalent\ncatheter catheter\nInner diameter of\nInner diameter of\nN/A N/A catheter: 0.055\" or Equivalent\ncatheter: 0.050\"\n0.050\"\nOuter diameter of\nOuter diameter of\nN/A N/A catheter: 0.106\" or Equivalent\ncatheter: 0.100\"\n0.100\"\nCatheter length: 15cm\ninitially (other common Catheter length: 14,\nN/A N/A Equivalent\nlengths may be 15, 23 cm\noffered)\nLength markings: 1 dot\n1 dot at 10cm and 2\nat 10cm and 2 dots at N/A N/A Equivalent\ndots at 15cm\n15cm\nStylet for catheter Stylet for catheter\nN/A N/A Equivalent\ninsertion insertion\nReservoir (Rickham or Reservoir (Rickham Can be used in\ncomparable). Not or comparable). Not conjunction with a\nN/A Equivalent\ntested or made as a tested or made as a Rickham or other\nclaim. claim. reservoirs\nRight angle clip\ncompatible N/A N/A Right angle clip Equivalent\n(not provided)\nFlushing - Flushing -\nVibrational pressure,\nunidirectional control bidirectional control N/A Equivalent\ndirection unknown\nby occluders done by occluders\nFlushing directions\nFlush direction only\ntoward ventricle\ntowards ventricle Unknown N/A Equivalent\n(proximal) or\n(proximal)\ndrainage (distal)\nUse of retrograde\nflush or shunt tap to\nIncreases flow through Increases flow through\nincrease flow N/A Equivalent\na non-flowing catheter a non-flowing catheter\npossible, but not a\nclaim\nFlow regulation (allows\npassive flow for use in- One way check valve\nDoes not affect flow\nline with a one-way to regulate flow in N/A Equivalent\nregulation\ncheck valve to regulate system\nflow in system)\nFluid filled reservoir 0.25 mL fluid filled N/A N/A Equivalent\nALIVIO SYSTEM 510 (k) Premarket Notification\n5\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  | movement |  |  |  |  |  |  |  |  |  |  |  |  | into catheter when |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | opened. The relief |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | membrane can |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | only be opened if |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | the inlet holes are |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | blocked. |  |\n|  |  | Length from proximal |  | N/A |  |  | N/A |  |  | Length from proximal\ntip to the most distal\nholes is 0.720\" |  |  | Equivalent |  |  |\n|  |  | tip to the most distal |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | holes and relief |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | membrane is 0.720\" |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Catheter is not |  | N/A |  |  | N/A |  |  |  | Catheter is not |  | Equivalent |  |  |\n|  |  | impregnated with |  |  |  |  |  |  |  |  | impregnated with |  |  |  |  |\n|  |  | antimicrobial agents. |  |  |  |  |  |  |  |  | antimicrobial agents. |  |  |  |  |\n|  |  | Barium sulfate-filled |  | N/A |  |  | N/A |  |  |  | Barium sulfate-filled |  | Equivalent |  |  |\n|  |  | catheter |  |  |  |  |  |  |  |  | catheter |  |  |  |  |\n|  | Inner diameter of\ncatheter: 0.050\" |  |  | N/A |  |  | N/A |  |  |  | Inner diameter of |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | catheter: 0.055\" or |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | 0.050\" |  |  |  |  |\n|  | Outer diameter of\ncatheter: 0.100\" |  |  | N/A |  |  | N/A |  |  |  | Outer diameter of |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | catheter: 0.106\" or |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | 0.100\" |  |  |  |  |\n|  |  | Catheter length: 15cm |  | N/A |  |  | N/A |  |  | Catheter length: 14,\n15, 23 cm |  |  | Equivalent |  |  |\n|  |  | initially (other common |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | lengths may be |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | offered) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Length markings: 1 dot |  | N/A |  |  | N/A |  |  | 1 dot at 10cm and 2\ndots at 15cm |  |  | Equivalent |  |  |\n|  |  | at 10cm and 2 dots at |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | 15cm |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Stylet for catheter |  | N/A |  |  | N/A |  |  |  | Stylet for catheter |  | Equivalent |  |  |\n|  |  | insertion |  |  |  |  |  |  |  |  | insertion |  |  |  |  |\n|  |  | Reservoir (Rickham or |  |  | Reservoir (Rickham |  | N/A |  |  |  | Can be used in |  | Equivalent |  |  |\n|  |  | comparable). Not |  |  | or comparable). Not |  |  |  |  |  | conjunction with a |  |  |  |  |\n|  |  | tested or made as a |  |  | tested or made as a |  |  |  |  |  | Rickham or other |  |  |  |  |\n|  |  | claim. |  |  | claim. |  |  |  |  |  | reservoirs |  |  |  |  |\n|  |  | Right angle clip |  | N/A |  |  | N/A |  |  | Right angle clip |  |  | Equivalent |  |  |\n|  |  | compatible |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | (not provided) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Flushing - |  |  | Flushing - |  | Vibrational pressure,\ndirection unknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | unidirectional control |  |  | bidirectional control |  |  |  |  |  |  |  |  |  |  |\n|  |  | by occluders |  |  | done by occluders |  |  |  |  |  |  |  |  |  |  |\n|  | Flush direction only\ntowards ventricle\n(proximal) |  |  |  | Flushing directions |  | Unknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | toward ventricle |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (proximal) or |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | drainage (distal) |  |  |  |  |  |  |  |  |  |  |\n|  | Increases flow through\na non-flowing catheter |  |  |  | Use of retrograde |  | Increases flow through\na non-flowing catheter |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | flush or shunt tap to |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | increase flow |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | possible, but not a |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | claim |  |  |  |  |  |  |  |  |  |  |\n|  |  | Flow regulation (allows |  | One way check valve\nto regulate flow in\nsystem |  |  | Does not affect flow\nregulation |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | passive flow for use in- |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | line with a one-way |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | check valve to regulate |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | flow in system) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Fluid filled reservoir |  |  | 0.25 mL fluid filled |  |  | N/A |  |  | N/A |  |  | Equivalent |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Length from proximal |\n| --- |\n| tip to the most distal |\n| holes is 0.720\" |\n\n| Inner diameter of |\n| --- |\n| catheter: 0.050\" |\n\n| Outer diameter of |\n| --- |\n| catheter: 0.100\" |\n\n| Catheter length: 14, |\n| --- |\n| 15, 23 cm |\n\n| 1 dot at 10cm and 2 |\n| --- |\n| dots at 15cm |\n\n| Flush direction only |\n| --- |\n| towards ventricle |\n| (proximal) |\n\n| Increases flow through |\n| --- |\n| a non-flowing catheter |\n\n| Increases flow through |\n| --- |\n| a non-flowing catheter |\n\n| One way check valve |\n| --- |\n| to regulate flow in |\n| system |\n\n| Does not affect flow |\n| --- |\n| regulation |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nless than 0.5 mL reservoir\nBarb fittings for\nBarb fittings for\nconnection to\nconnection to N/A N/A Equivalent\nventricular catheter\nventricular catheter\nand shunt valve\nSeries of channels to Series of channels to\nallow fluid movement allow fluid movement\nfrom dome into from dome into\nventricular catheter ventricular catheter\nN/A N/A Equivalent\nand fluid from the and fluid from the\nventricular catheter to ventricular catheter\ndome and rest of shunt to dome and rest of\nsystem shunt system\nEquivalent\nInner channel Inner channel Passive flow\ndiameter: greater than diameter unknown N/A N/A channel diameter\n1mm meets ISO\n7197:2006\nEquivalent to\npredicate and\n40mm in length 32mm in length\nsize/dimension\n17mm in width 16mm in width N/A N/A\nacceptable to user\n10mm height 8mm in height\nper human factors\nstudies conducted\nReservoir and shunt Reservoir withstands Reservoir and shunt\naccessories withstand flushing and shunt accessories withstand N/A Equivalent\nuse forces taps. vibrations\nCan be used with Can be used with Can be used with Can be used with\ndimensionally dimensionally dimensionally dimensionally\nEquivalent\ncompatible shunt compatible shunt compatible shunt compatible shunt\nsystem components system components system components system components\nLow profile for Low profile for\nimplantation under the implantation under N/A N/A Equivalent\nscalp the scalp\nSoft and flexible outer Soft and flexible\nN/A N/A Equivalent\nhousing outer housing\nRigid sections in the Rigid sections in the\nN/A N/A Equivalent\nhousing to seat valves housing\nOccluders (distal\nDistal and proximal\ndrainage channel is Unknown (likely N/A) N/A Equivalent\noccluders\noccluded during flush)\nPrinting to indicate Printing to indicate\ndirection of flow and direction of flow and N/A N/A Equivalent\nposition position\nRetrograde pulse\nRetrograde pulse into into the ventricular\nRetrograde vibrations\nthe ventricular catheter catheter when\ninto ventricular\n(created by manual proximal occluder is\ncatheter - force in N/A Equivalent\npumping - depressing activated - force\nsystem and to patient\ndome/flusher with a within system and\nPerformance fixed reservoir volume) limited by fixed unknown\nreservoir volume.\nOne way flow between One way flow\nthe reservoir and between reservoir N/A N/A Equivalent\nventricular catheter and catheters when\nwhen device is occluder is pressed\nALIVIO SYSTEM 510 (k) Premarket Notification\n6\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  | less than 0.5 mL |  |  | reservoir |  |  |  |  |  |  |  |  |  |  |\n|  |  | Barb fittings for |  | Barb fittings for\nconnection to\nventricular catheter |  |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | connection to |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | and shunt valve |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Series of channels to |  |  | Series of channels to |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | allow fluid movement |  |  | allow fluid movement |  |  |  |  |  |  |  |  |  |  |\n|  |  | from dome into |  |  | from dome into |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |\n|  |  | and fluid from the |  |  | and fluid from the |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter to |  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |\n|  |  | dome and rest of shunt |  |  | to dome and rest of |  |  |  |  |  |  |  |  |  |  |\n|  |  | system |  |  | shunt system |  |  |  |  |  |  |  |  |  |  |\n|  | Inner channel\ndiameter: greater than\n1mm |  |  | Inner channel\ndiameter unknown |  |  | N/A |  |  | N/A |  |  |  | Equivalent |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | Passive flow |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | channel diameter |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | meets ISO |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | 7197:2006 |  |\n|  | 40mm in length\n17mm in width\n10mm height |  |  | 32mm in length\n16mm in width\n8mm in height |  |  | N/A |  |  | N/A |  |  |  | Equivalent to |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | predicate and |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | size/dimension |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | acceptable to user |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | per human factors |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | studies conducted |  |\n|  |  | Reservoir and shunt |  |  | Reservoir withstands |  |  | Reservoir and shunt |  | N/A |  |  | Equivalent |  |  |\n|  |  | accessories withstand |  |  | flushing and shunt |  |  | accessories withstand |  |  |  |  |  |  |  |\n|  |  | use forces |  |  | taps. |  |  | vibrations |  |  |  |  |  |  |  |\n|  |  | Can be used with |  |  | Can be used with |  |  | Can be used with |  |  | Can be used with |  | Equivalent |  |  |\n|  |  | dimensionally |  |  | dimensionally |  |  | dimensionally |  |  | dimensionally |  |  |  |  |\n|  |  | compatible shunt |  |  | compatible shunt |  |  | compatible shunt |  |  | compatible shunt |  |  |  |  |\n|  |  | system components |  |  | system components |  |  | system components |  |  | system components |  |  |  |  |\n|  |  | Low profile for |  |  | Low profile for |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | implantation under the |  |  | implantation under |  |  |  |  |  |  |  |  |  |  |\n|  |  | scalp |  |  | the scalp |  |  |  |  |  |  |  |  |  |  |\n|  |  | Soft and flexible outer |  |  | Soft and flexible |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | housing |  |  | outer housing |  |  |  |  |  |  |  |  |  |  |\n|  |  | Rigid sections in the |  |  | Rigid sections in the |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | housing to seat valves |  |  | housing |  |  |  |  |  |  |  |  |  |  |\n|  |  | Occluders (distal |  | Distal and proximal\noccluders |  |  | Unknown (likely N/A) |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | drainage channel is |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | occluded during flush) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Printing to indicate |  |  | Printing to indicate |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | direction of flow and |  |  | direction of flow and |  |  |  |  |  |  |  |  |  |  |\n|  |  | position |  |  | position |  |  |  |  |  |  |  |  |  |  |\n| Performance | Retrograde pulse into\nthe ventricular catheter\n(created by manual\npumping - depressing\ndome/flusher with a\nfixed reservoir volume) |  |  |  | Retrograde pulse |  | Retrograde vibrations\ninto ventricular\ncatheter - force in\nsystem and to patient\nunknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | into the ventricular |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | catheter when |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | proximal occluder is |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | activated - force |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | within system and |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | limited by fixed |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | reservoir volume. |  |  |  |  |  |  |  |  |  |  |\n|  |  | One way flow between |  |  | One way flow |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | the reservoir and |  |  | between reservoir |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  | and catheters when |  |  |  |  |  |  |  |  |  |  |\n|  |  | when device is |  |  | occluder is pressed |  |  |  |  |  |  |  |  |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Barb fittings for |\n| --- |\n| connection to |\n| ventricular catheter |\n\n| Inner channel |\n| --- |\n| diameter: greater than |\n| 1mm |\n\n| Inner channel |\n| --- |\n| diameter unknown |\n\n| 40mm in length |\n| --- |\n| 17mm in width |\n| 10mm height |\n\n| 32mm in length |\n| --- |\n| 16mm in width |\n| 8mm in height |\n\n| Distal and proximal |\n| --- |\n| occluders |\n\n| Retrograde pulse into |\n| --- |\n| the ventricular catheter |\n| (created by manual |\n| pumping - depressing |\n| dome/flusher with a |\n| fixed reservoir volume) |\n\n| Retrograde vibrations |\n| --- |\n| into ventricular |\n| catheter - force in |\n| system and to patient |\n| unknown |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\npumped and reservoir is\npumped\nReservoir refills after Reservoir refills after Reservoir refills after\nN/A Equivalent\npumping pumping vibrations\nNormal shunt Normal shunt function\nNormal shunt function\nfunction resumes resumes after N/A Equivalent\nresumes after pumping\nafter pumping vibrations\nCatheter diverts fluid\nCatheter diverts fluid from ventricle Catheter diverts fluid\nN/A Equivalent\nfrom ventricle (through check from ventricle\nvalve)\nEquivalent\nInlet holes are Inlet holes are\nRelief membrane Provides same\nintended to remain intended to remain\nremains open after N/A fluid path into\npatent to provide patent to provide fluid\nactivating fluid path. path. catheter as open\ninlet holes\nVentricular Catheter:\nVentricular Catheter:\nsilicone with BaSO4\nN/A N/A BaSO4 filled silicone Equivalent\nfiller, relief membrane\nelastomer\nsilicone\nValves: silicone Valves: silicone N/A N/A Equivalent\nMaterials Dome/outer housing: Outer housing:\nN/A N/A Equivalent\nsilicone silicone\nNeedle guard:\nN/A N/A N/A N/A\npolypropylene\nMicro-pumper:\nN/A N/A N/A N/A\nPolyurethane plastic\nTissue contact tested Tissue contact tested Tissue contact tested Tissue contact tested\nper ISO 10993: per ISO 10993: per ISO 10993: per ISO 10993:\nEquivalent\nBiological Evaluation Biological Evaluation Biological Evaluation Biological Evaluation\nBiocompatibility\nof Medical Devices of Medical Devices of Medical Devices of Medical Devices\nNon-pyrogenic Non-pyrogenic N/A Non-pyrogenic Equivalent\nSafe in 1.5T MRI Safe in 1.5T MRI Safe in 1.5T MRI\nN/A Equivalent\nenvironment environment environment\nSafe in an x-ray Safe in an x-ray Safe in an x-ray\nNo radiation Equivalent\nenvironment environment environment\nCompatibility\nwith environment Compatible with Compatible with\nCompatible with Compatible with\nand other current shunt current shunt\ncurrent shunt systems current shunt systems Equivalent\ndevices systems and systems and\nand accessories and accessories\naccessories accessories\nCompatible with long Compatible with long Compatible with long\nterm CSF contact and term CSF contact N/A term CSF contact Equivalent\nsaline and saline and saline\nBaSO4 filled silicone BaSO4 filled silicone BaSO4 filled silicone\nRadiopacity N/A N/A\nelastomer elastomer elastomer\nTerminally sterilized for\nTerminally sterilized Terminally sterilized\n10-6 SAL with no for 10-6 SAL with no for 10-6 SAL with no\ndamage to system\ndamage to system damage to system\nSterility components. None Equivalent\ncomponents. components.\nValidated per\nValidated per Validated per\nANSI/AAMI/ISO\nrecognized recognized\n11137-2; Sterilization\nALIVIO SYSTEM 510 (k) Premarket Notification\n7\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  | pumped |  |  | and reservoir is\npumped | and reservoir is |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | pumped |  |  |  |  |  |  |  |  |  |  |\n|  |  | Reservoir refills after |  |  | Reservoir refills after |  |  | Reservoir refills after |  | N/A |  |  | Equivalent |  |  |\n|  |  | pumping |  |  | pumping |  |  | vibrations |  |  |  |  |  |  |  |\n|  | Normal shunt function\nresumes after pumping |  |  |  | Normal shunt |  |  | Normal shunt function |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | function resumes |  |  | resumes after |  |  |  |  |  |  |  |\n|  |  |  |  |  | after pumping |  |  | vibrations |  |  |  |  |  |  |  |\n|  | Catheter diverts fluid\nfrom ventricle |  |  |  | Catheter diverts fluid |  | N/A |  |  | Catheter diverts fluid\nfrom ventricle |  |  | Equivalent |  |  |\n|  |  |  |  |  | from ventricle |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (through check |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | valve) |  |  |  |  |  |  |  |  |  |  |\n|  | Relief membrane\nremains open after\nactivating |  |  | Inlet holes are\nintended to remain\npatent to provide\nfluid path. |  |  | N/A |  |  | Inlet holes are\nintended to remain\npatent to provide fluid\npath. |  |  |  | Equivalent |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | Provides same |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | fluid path into |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | catheter as open |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | inlet holes |  |\n| Materials |  | Ventricular Catheter: |  | N/A |  |  | N/A |  |  | Ventricular Catheter:\nBaSO4 filled silicone\nelastomer |  |  | Equivalent |  |  |\n|  |  | silicone with BaSO4 |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | filler, relief membrane |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | silicone |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Valves: silicone |  |  | Valves: silicone |  |  | N/A |  |  | N/A |  |  | Equivalent |  |\n|  |  | Dome/outer housing: |  |  | Outer housing: |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | silicone |  |  | silicone |  |  |  |  |  |  |  |  |  |  |\n|  | N/A |  |  |  | Needle guard: |  | N/A |  |  | N/A |  |  | N/A |  |  |\n|  |  |  |  |  | polypropylene |  |  |  |  |  |  |  |  |  |  |\n|  | N/A |  |  | N/A |  |  |  | Micro-pumper: |  | N/A |  |  | N/A |  |  |\n|  |  |  |  |  |  |  |  | Polyurethane plastic |  |  |  |  |  |  |  |\n| Biocompatibility |  | Tissue contact tested |  |  | Tissue contact tested |  |  | Tissue contact tested |  |  | Tissue contact tested |  | Equivalent |  |  |\n|  |  | per ISO 10993: |  |  | per ISO 10993: |  |  | per ISO 10993: |  |  | per ISO 10993: |  |  |  |  |\n|  |  | Biological Evaluation |  |  | Biological Evaluation |  |  | Biological Evaluation |  |  | Biological Evaluation |  |  |  |  |\n|  |  | of Medical Devices |  |  | of Medical Devices |  |  | of Medical Devices |  |  | of Medical Devices |  |  |  |  |\n|  |  | Non-pyrogenic |  |  | Non-pyrogenic |  |  | N/A |  |  | Non-pyrogenic |  |  | Equivalent |  |\n| Compatibility\nwith environment\nand other\ndevices |  | Safe in 1.5T MRI |  |  | Safe in 1.5T MRI |  | N/A |  |  |  | Safe in 1.5T MRI |  | Equivalent |  |  |\n|  |  | environment |  |  | environment |  |  |  |  |  | environment |  |  |  |  |\n|  |  | Safe in an x-ray |  |  | Safe in an x-ray |  | No radiation |  |  |  | Safe in an x-ray |  | Equivalent |  |  |\n|  |  | environment |  |  | environment |  |  |  |  |  | environment |  |  |  |  |\n|  | Compatible with\ncurrent shunt systems\nand accessories |  |  |  | Compatible with |  | Compatible with\ncurrent shunt systems\nand accessories |  |  |  | Compatible with |  | Equivalent |  |  |\n|  |  |  |  |  | current shunt |  |  |  |  |  | current shunt |  |  |  |  |\n|  |  |  |  |  | systems and |  |  |  |  |  | systems and |  |  |  |  |\n|  |  |  |  |  | accessories |  |  |  |  |  | accessories |  |  |  |  |\n|  |  | Compatible with long |  |  | Compatible with long |  | N/A |  |  |  | Compatible with long |  | Equivalent |  |  |\n|  |  | term CSF contact and |  |  | term CSF contact |  |  |  |  |  | term CSF contact |  |  |  |  |\n|  |  | saline |  |  | and saline |  |  |  |  |  | and saline |  |  |  |  |\n| Radiopacity |  | BaSO4 filled silicone |  |  | BaSO4 filled silicone |  | N/A |  |  |  | BaSO4 filled silicone |  | N/A |  |  |\n|  |  | elastomer |  |  | elastomer |  |  |  |  |  | elastomer |  |  |  |  |\n| Sterility |  | Terminally sterilized for |  | Terminally sterilized\nfor 10-6 SAL with no\ndamage to system\ncomponents.\nValidated per\nrecognized |  |  | None |  |  | Terminally sterilized\nfor 10-6 SAL with no\ndamage to system\ncomponents.\nValidated per\nrecognized |  |  | Equivalent |  |  |\n|  |  | 10-6 SAL with no |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | damage to system |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | components. |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Validated per |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | ANSI/AAMI/ISO |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | 11137-2; Sterilization |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Catheter diverts fluid |\n| --- |\n| from ventricle |\n\n| Catheter diverts fluid |\n| --- |\n| from ventricle |\n\n| Inlet holes are |\n| --- |\n| intended to remain |\n| patent to provide |\n| fluid path. |\n\n| Inlet holes are |\n| --- |\n| intended to remain |\n| patent to provide fluid |\n| path. |\n\n| Relief membrane |\n| --- |\n| remains open after |\n| activating |\n\n| Ventricular Catheter: |\n| --- |\n| BaSO4 filled silicone |\n| elastomer |\n\n| Compatibility |\n| --- |\n| with environment |\n| and other |\n| devices |\n\n| Compatible with |\n| --- |\n| current shunt systems |\n| and accessories |\n\n| Compatible with |\n| --- |\n| current shunt systems |\n| and accessories |\n\n| Terminally sterilized |\n| --- |\n| for 10-6 SAL with no |\n| damage to system |\n| components. |\n| Validated per |\n| recognized |\n\n| Terminally sterilized |\n| --- |\n| for 10-6 SAL with no |\n| damage to system |\n| components. |\n| Validated per |\n| recognized |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nof health care products sterilization standard. sterilization standard.\n- Radiation\nElectrical Safety N/A N/A IEC 60601 Tested N/A N/A\nManual flushing Manual flushing Micro-Pumper\n(pumping) generates (pumping) generates generates less\nMechanical equivalent ventricular equivalent ventricular ventricular suction\nN/A Equivalent\nSafety suction/flushing with suction/flushing with than manual shunt\nno valve damage or no valve damage or pumping, no valve\nalteration alteration damage or alteration\nChemical Safety Saline, CSF Saline, CSF Saline, CSF Saline, CSF Equivalent\nMRI\nMR Safe MR Safe Not MR Safe MR Safe Equivalent\nCompatibility\nRadiation Safety X-ray Safe X-ray Safe No Radiation X-ray Safe Equivalent\nPackaging maintains Packaging maintains Packaging maintains\nsterility and protects sterility and protects sterility and protects\ndevice. Tray, pouch, device. Tray, pouch, device. Tray, pouch,\nPackaging Unknown Equivalent\nbox. Catheter and box. Multiple box. Multiple\nflusher packaged components can be components can be\ntogether. packaged together. packaged together.\nLabeled shelf life\n(expiation) will be\nLabeled shelf life 1-3 Labeled shelf life 1-3\nShelf Life based on real time and Unknown Equivalent\nyears. years.\naccelerated aging shelf\nlife studies 1-3 years.\nRx or OTC\nThe Alivio System is an Rx prescription device per 21 CFR Part 801, Subpart D.\nPerformance Data\nPreclinical and clinical tests were conducted on the Alivio System to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its intended\nuse. Testing included verification and validation bench testing, comparative usability testing in animals, human\nfactors evaluations in a simulated clinical use model per the available guidance, and clinical testing. The\ndesign, testing, and technical information provided for the Alivio System also comply with the applicable sections\nof ISO 7197:2006 (E), Neurosurgical Implants - Sterile, single-use hydrocephalus shunts and components\n[Including: Technical Corrigendum 1 (2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for Neurosurgical Application. The table below summarizes the\nperformance testing conducted.\nTest Test Method Summary Results and Conclusions\nBiocompatibility Cytotoxicity (MEM and NRU): Conducted Testing Results support that the Alivio System is\nfor CSF contacting permanent implant device in non-cytotoxic.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-5,\n“Biological evaluation of medical devices - Part 5:\nTests for in vitro cytotoxicity”\nALIVIO SYSTEM 510 (k) Premarket Notification\n8\n\n|  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  | of health care products\n- Radiation |  | sterilization standard. | sterilization standard. |  |  |  |  | sterilization standard. |  |  |  |  |  |\n| Electrical Safety |  | N/A |  |  | N/A |  |  | IEC 60601 Tested |  |  | N/A |  |  | N/A |  |\n| Mechanical\nSafety |  | Manual flushing\n(pumping) generates\nequivalent ventricular\nsuction/flushing with\nno valve damage or\nalteration |  | Manual flushing\n(pumping) generates\nequivalent ventricular\nsuction/flushing with\nno valve damage or\nalteration |  |  |  | Micro-Pumper |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  | generates less |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | ventricular suction |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | than manual shunt |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | pumping, no valve |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | damage or alteration |  |  |  |  |  |  |  |\n| Chemical Safety |  | Saline, CSF |  |  | Saline, CSF |  |  | Saline, CSF |  |  | Saline, CSF |  |  | Equivalent |  |\n| MRI\nCompatibility |  | MR Safe |  | MR Safe |  |  | Not MR Safe |  |  | MR Safe |  |  | Equivalent |  |  |\n| Radiation Safety |  | X-ray Safe |  |  | X-ray Safe |  |  | No Radiation |  |  | X-ray Safe |  |  | Equivalent |  |\n| Packaging |  | Packaging maintains\nsterility and protects\ndevice. Tray, pouch,\nbox. Catheter and\nflusher packaged\ntogether. |  |  | Packaging maintains |  | Unknown |  |  |  | Packaging maintains |  | Equivalent |  |  |\n|  |  |  |  |  | sterility and protects |  |  |  |  |  | sterility and protects |  |  |  |  |\n|  |  |  |  |  | device. Tray, pouch, |  |  |  |  |  | device. Tray, pouch, |  |  |  |  |\n|  |  |  |  |  | box. Multiple |  |  |  |  |  | box. Multiple |  |  |  |  |\n|  |  |  |  |  | components can be |  |  |  |  |  | components can be |  |  |  |  |\n|  |  |  |  |  | packaged together. |  |  |  |  |  | packaged together. |  |  |  |  |\n| Shelf Life |  | Labeled shelf life\n(expiation) will be\nbased on real time and\naccelerated aging shelf\nlife studies 1-3 years. |  | Labeled shelf life 1-3\nyears. |  |  | Unknown |  |  | Labeled shelf life 1-3\nyears. |  |  | Equivalent |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Labeled shelf life 1-3 |\n| --- |\n| years. |\n\n| Labeled shelf life 1-3 |\n| --- |\n| years. |\n\n| Test |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Biocompatibility |  | Cytotoxicity (MEM and NRU): Conducted Testing |  | Results support that the Alivio System is\nnon-cytotoxic. |  |  |\n|  |  | for CSF contacting permanent implant device in |  |  |  |  |\n|  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  | Use of International Standard ISO 10993-5, |  |  |  |  |\n|  |  | “Biological evaluation of medical devices - Part 5: |  |  |  |  |\n|  |  | Tests for in vitro cytotoxicity” |  |  |  |  |\n\nTest Test Method Summary Results and Conclusions\nSensitization (Kligman): Conducted Testing for Results support that the Alivio System is a\nCSF contacting permanent implant device in non-sensitizer.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-10,\n“Biological evaluation of medical devices - Part 10:\nTests for irritation and skin sensitization”\nIntracutaneous Reactivity: Conducted Testing for Results support that the Alivio System is a\nCSF contacting permanent implant device in non-irritant.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-10,\n“Biological evaluation of medical devices - Part 10:\nTests for irritation and skin sensitization”\nSystemic Toxicity: Conducted Testing for CSF Results support that the Alivio System is\ncontacting permanent implant device in non-toxic.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-11,\n“Biological evaluation of medical devices - Part 11:\nTests for systemic toxicity”\nPyrogenicity (Material Mediated): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-pyrogenic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-11,\n“Biological evaluation of medical devices - Part 11:\nTests for systemic toxicity”\nGenotoxicity (Ames Mutagenicity): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-mutagenic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-3,\n“Biological evaluation of medical devices - Part 3:\nTests for genotoxicity, carcinogenicity and\nreproductive toxicity”\nHemocompatibility (Direct and Indirect): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-hemolytic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-4,\n“Biological evaluation of medical devices - Part 4:\nSelection of tests for interactions with blood”\nExhaustive Chemical Characterization: Conducted Results support that Alivio System is non-\nTesting in accordance with ISO 10993-1 Biological carcinogenic, non-mutagenic, and non-\nEvaluation of Medical Devices and FDA Guidance, toxic.\nUse of International Standard ISO 10993-18,\n“Biological evaluation of medical devices - Part 18:\nChemical characterization of materials” and\nInternational Standard ISO 10993-17, “Biological\nevaluation of medical devices - Part 17:\nEstablishment of allowable limits for leachable\nsubstances”\nMetals Analysis: Conducted Testing in Results support that the Alivio System is\naccordance with ASTM F647 Standard Practice in compliance with the allowable extract\nfor Evaluating and Specifying Implantable Shunt levels outlined in Section 5.2 and\nAssemblies for Neurosurgical Application. Appendix X2.5 of ASTM F647.\nPackaging Conducted Testing in accordance with ISTA-2A All testing passed.\nPartial Simulation Performance Tests, ASTM\nF2096-11 Standard Test Method for Detecting\nGross Leaks in Medical Packaging by Internal\nPressurization (Bubble Test) and ASTM F88-09\nStandard Test Method for Seal Strength of\nALIVIO SYSTEM 510 (k) Premarket Notification\n9\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Sensitization (Kligman): Conducted Testing for |  | Results support that the Alivio System is a\nnon-sensitizer. |  |  |\n|  |  |  |  | CSF contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-10, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 10: |  |  |  |  |\n|  |  |  |  | Tests for irritation and skin sensitization” |  |  |  |  |\n|  |  |  |  | Intracutaneous Reactivity: Conducted Testing for |  | Results support that the Alivio System is a\nnon-irritant. |  |  |\n|  |  |  |  | CSF contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-10, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 10: |  |  |  |  |\n|  |  |  |  | Tests for irritation and skin sensitization” |  |  |  |  |\n|  |  |  |  | Systemic Toxicity: Conducted Testing for CSF |  | Results support that the Alivio System is\nnon-toxic. |  |  |\n|  |  |  |  | contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-11, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 11: |  |  |  |  |\n|  |  |  |  | Tests for systemic toxicity” |  |  |  |  |\n|  |  |  |  | Pyrogenicity (Material Mediated): Conducted |  | Results support that the Alivio System is\nnon-pyrogenic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-11, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 11: |  |  |  |  |\n|  |  |  |  | Tests for systemic toxicity” |  |  |  |  |\n|  |  |  |  | Genotoxicity (Ames Mutagenicity): Conducted |  | Results support that the Alivio System is\nnon-mutagenic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-3, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 3: |  |  |  |  |\n|  |  |  |  | Tests for genotoxicity, carcinogenicity and |  |  |  |  |\n|  |  |  |  | reproductive toxicity” |  |  |  |  |\n|  |  |  |  | Hemocompatibility (Direct and Indirect): Conducted |  | Results support that the Alivio System is\nnon-hemolytic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-4, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 4: |  |  |  |  |\n|  |  |  |  | Selection of tests for interactions with blood” |  |  |  |  |\n|  |  |  |  | Exhaustive Chemical Characterization: Conducted |  | Results support that Alivio System is non-\ncarcinogenic, non-mutagenic, and non-\ntoxic. |  |  |\n|  |  |  |  | Testing in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-18, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 18: |  |  |  |  |\n|  |  |  |  | Chemical characterization of materials” and |  |  |  |  |\n|  |  |  |  | International Standard ISO 10993-17, “Biological |  |  |  |  |\n|  |  |  |  | evaluation of medical devices - Part 17: |  |  |  |  |\n|  |  |  |  | Establishment of allowable limits for leachable |  |  |  |  |\n|  |  |  |  | substances” |  |  |  |  |\n|  |  |  | Metals Analysis: Conducted Testing in\naccordance with ASTM F647 Standard Practice\nfor Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. |  |  | Results support that the Alivio System is\nin compliance with the allowable extract\nlevels outlined in Section 5.2 and\nAppendix X2.5 of ASTM F647. |  |  |\n| Packaging |  |  | Conducted Testing in accordance with ISTA-2A\nPartial Simulation Performance Tests, ASTM\nF2096-11 Standard Test Method for Detecting\nGross Leaks in Medical Packaging by Internal\nPressurization (Bubble Test) and ASTM F88-09\nStandard Test Method for Seal Strength of |  |  | All testing passed. |  |  |\n\nTest Test Method Summary Results and Conclusions\nFlexible Barrier Materials\nSterilization Conducted Testing in accordance with Terminal sterilization validation testing\nANSI/AAMI/ISO 11137-1:2006 Sterilization of supports a 10-6 SAL.\nhealth care products—Microbiological\nmethods—Part 1: Determination of the population\nof microorganisms on product, ANSI/AAMI/ISO\n11137-2:2013 Sterilization of health care products\n— Radiation — Part 2: Establishing the sterilization\ndose, and ANSI/AAMI/ISO 11137-3:2006\nSterilization of health care products—Radiation—\nPart 3: Guidance on dosimetric aspects\nPyrogenicity LAL testing was validated in accordance with the This test validates the method for\napplicable FDA’s Guidelines (Guideline on measuring the endotoxin levels of he\nValidation of the Limulus Amebocyte Lysate Test finished device per ANSI/AAMI\nAs An End-Product Endotoxin Test for Human And ST72:2011 Bacterial endotoxins – test\nAnimal Parenteral Drugs, Biological Products, and methodologies, routine monitoring, and\nMedical Devices - 1997) and recognized standards alternatives to batch testing. All units\n(USP Endotoxin Reference Standard) for Bacterial tested met the criteria of less than 2.15\nEndotoxin (LAL) Validation using the Kinetic-QLC EU/device (0.06 EU/mL).\nTest Method.\nShelf Life Accelerated and Real-time Aging was conducted Testing, including visual/dimensional\non the device and packaging. Testing comparing inspections, particulate testing, surface\ndevices and packaging at time 0 and the intended inspection, mechanical and system\nshelf life was conducted in accordance with performance testing comparing devices at\napplicable standards and the product time 0 and the intended shelf life. Results\nspecifications. Tests include visual/dimensional supports expiration dating on the labeling.\ninspections, surface inspection, particulate testing,\nstrength and reliability testing, and system\nperformance testing.\nPressure Leak Conducted Testing in accordance to Sections 4.4 All devices passed the pressure leak test\nTests and and 4.6 of ISO 7197:2006 (E), Neurosurgical and the appropriate pressure flow\nPressure Flow Implants - Sterile, single-use hydrocephalus shunts characteristic graph is provided in the\nCharacteristics and components [Including: Technical device labeling.\nTest Corrigendum 1 (2007)] and ASTM F647: 94\n(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. The corresponding\npressure profiles were recorded and plotted as\ngraphs as per ASTM F 647-94(2014), Standard\nPractice for Evaluating and Specifying Implantable\nShunt Assemblies for Neurosurgical Application,\nSections A 2.8.1.1 and A2.8.1.2 to evaluate and\ncompare the pressure-flow characteristics of the\nAlivio Catheter to Predicate Catheter.\nDurability and Conducted Testing in accordance to ASTM F 647- All results met acceptance criteria and\nSystem Level 94(2014), Standard Practice for Evaluating and demonstrate that the Alivio System\nFunctional Test Specifying Implantable Shunt Assemblies for performance is suitable for its intended\nNeurosurgical Application. use and is substantially equivalent to the\npredicate device.\nFlusher and Conducted Testing for the ventricular catheter and All results met acceptance criteria per\nCatheter flusher components in accordance to Section 4.9 protocol and applicable standards. During\nDynamic Break of ISO 7197:2006 (E), Neurosurgical Implants - this test, no component ruptured or broke.\nStrength Test Sterile, single-use hydrocephalus shunts to assess\ndynamic breaking strength.\nFlusher and Conducted Testing for the ventricular catheter and All results met acceptance criteria and\nCatheter flusher to evaluate the bond/tensile strength of demonstrate that the Alivio System\nTensile these components in accordance with ASTM F performance is suitable for its intended\nStrength Test 647-94(2014) “Standard Practice for Evaluating use and is substantially equivalent to the\nand Specifying Implantable Shunt Assemblies for predicate device.\nNeurosurgical Application.\nFlusher Conducted Testing for flusher in accordance to All results met acceptance criteria and\nPressure Section 4.11 of ISO 7197:2006 (E), Neurosurgical demonstrate that the Alivio System\nHandling Test Implants - Sterile, single-use hydrocephalus shunts performance is suitable for its intended\nALIVIO SYSTEM 510 (k) Premarket Notification\n10\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Flexible Barrier Materials |  |  |  |  |  |\n| Sterilization |  |  | Conducted Testing in accordance with\nANSI/AAMI/ISO 11137-1:2006 Sterilization of\nhealth care products—Microbiological\nmethods—Part 1: Determination of the population\nof microorganisms on product, ANSI/AAMI/ISO\n11137-2:2013 Sterilization of health care products\n— Radiation — Part 2: Establishing the sterilization\ndose, and ANSI/AAMI/ISO 11137-3:2006\nSterilization of health care products—Radiation—\nPart 3: Guidance on dosimetric aspects |  |  | Terminal sterilization validation testing\nsupports a 10-6 SAL. |  |  |\n| Pyrogenicity |  |  | LAL testing was validated in accordance with the\napplicable FDA’s Guidelines (Guideline on\nValidation of the Limulus Amebocyte Lysate Test\nAs An End-Product Endotoxin Test for Human And\nAnimal Parenteral Drugs, Biological Products, and\nMedical Devices - 1997) and recognized standards\n(USP Endotoxin Reference Standard) for Bacterial\nEndotoxin (LAL) Validation using the Kinetic-QLC\nTest Method. |  |  | This test validates the method for\nmeasuring the endotoxin levels of he\nfinished device per ANSI/AAMI\nST72:2011 Bacterial endotoxins – test\nmethodologies, routine monitoring, and\nalternatives to batch testing. All units\ntested met the criteria of less than 2.15\nEU/device (0.06 EU/mL). |  |  |\n| Shelf Life |  |  | Accelerated and Real-time Aging was conducted\non the device and packaging. Testing comparing\ndevices and packaging at time 0 and the intended\nshelf life was conducted in accordance with\napplicable standards and the product\nspecifications. Tests include visual/dimensional\ninspections, surface inspection, particulate testing,\nstrength and reliability testing, and system\nperformance testing. |  |  | Testing, including visual/dimensional\ninspections, particulate testing, surface\ninspection, mechanical and system\nperformance testing comparing devices at\ntime 0 and the intended shelf life. Results\nsupports expiration dating on the labeling. |  |  |\n| Pressure Leak\nTests and\nPressure Flow\nCharacteristics\nTest |  |  |  | Conducted Testing in accordance to Sections 4.4 |  | All devices passed the pressure leak test\nand the appropriate pressure flow\ncharacteristic graph is provided in the\ndevice labeling. |  |  |\n|  |  |  |  | and 4.6 of ISO 7197:2006 (E), Neurosurgical |  |  |  |  |\n|  |  |  |  | Implants - Sterile, single-use hydrocephalus shunts |  |  |  |  |\n|  |  |  |  | and components [Including: Technical |  |  |  |  |\n|  |  |  |  | Corrigendum 1 (2007)] and ASTM F647: 94 |  |  |  |  |\n|  |  |  |  | (2014), Standard Practice for Evaluating and |  |  |  |  |\n|  |  |  |  | Specifying Implantable Shunt Assemblies for |  |  |  |  |\n|  |  |  |  | Neurosurgical Application. The corresponding |  |  |  |  |\n|  |  |  |  | pressure profiles were recorded and plotted as |  |  |  |  |\n|  |  |  |  | graphs as per ASTM F 647-94(2014), Standard |  |  |  |  |\n|  |  |  |  | Practice for Evaluating and Specifying Implantable |  |  |  |  |\n|  |  |  |  | Shunt Assemblies for Neurosurgical Application, |  |  |  |  |\n|  |  |  |  | Sections A 2.8.1.1 and A2.8.1.2 to evaluate and |  |  |  |  |\n|  |  |  |  | compare the pressure-flow characteristics of the |  |  |  |  |\n|  |  |  |  | Alivio Catheter to Predicate Catheter. |  |  |  |  |\n| Durability and\nSystem Level\nFunctional Test |  |  | Conducted Testing in accordance to ASTM F 647-\n94(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. | Conducted Testing in accordance to ASTM F 647- |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n|  |  |  |  | 94(2014), Standard Practice for Evaluating and |  |  |  |  |\n|  |  |  |  | Specifying Implantable Shunt Assemblies for |  |  |  |  |\n|  |  |  |  | Neurosurgical Application. |  |  |  |  |\n| Flusher and\nCatheter\nDynamic Break\nStrength Test |  |  | Conducted Testing for the ventricular catheter and\nflusher components in accordance to Section 4.9\nof ISO 7197:2006 (E), Neurosurgical Implants -\nSterile, single-use hydrocephalus shunts to assess\ndynamic breaking strength. |  |  | All results met acceptance criteria per\nprotocol and applicable standards. During\nthis test, no component ruptured or broke. |  |  |\n| Flusher and\nCatheter\nTensile\nStrength Test |  |  | Conducted Testing for the ventricular catheter and\nflusher to evaluate the bond/tensile strength of\nthese components in accordance with ASTM F\n647-94(2014) “Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Flusher\nPressure\nHandling Test |  |  | Conducted Testing for flusher in accordance to\nSection 4.11 of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended |  |  |\n\nTest Test Method Summary Results and Conclusions\nto assess dynamic breaking strength. use and is substantially equivalent to the\npredicate device.\nAlivio Cartridge This test measures the AF cartridge cracking All results met acceptance criteria and\nPerformance pressure to demonstrate compliance of AF demonstrate that the Alivio System\nTest Cartridge with requirements for cartridge performance is suitable for its intended\nperformance (flush pressure). use and is substantially equivalent to the\npredicate device.\nCatheter Bond Catheters were subjected to pressure testing at a All results met acceptance criteria and\nPressure Test minimum of twice the maximum relief membrane demonstrate that the Alivio System\nopening pressure specification. performance is suitable for its intended\nuse.\nAlivio Flusher Testing was conducted to verify the reliability of the All results met acceptance criteria and\nReliability Test Alivio Flusher to be able to flush during its demonstrate that the Alivio System\nexpected useful life. Testing included an performance is suitable for its intended\nassessment of any mechanical damage and the use and is substantially equivalent to the\nability to flush with acceptable pressure and predicate device.\nvolume output.\nMR Safety Conducted Assessment in accordance ASTM All implanted Alivio System\nF647-94(2014), “Standard Practice for Evaluating materials/components comply with the\nand Specifying Implantable Shunt Assemblies for FDA guidance to label “MR Safe” in all\nNeurosurgical Application”, Section 6.1.3 MR environments.\n“Magnetic Resonance Imaging (MRI)\nCompatibility”\nAlivio System The devices were imaged using X-ray to All results met acceptance criteria and\nImaging demonstrate compliance with requirements for demonstrate that the Alivio System\nimaging per ASTM F 647-94(2014) and ISO performance is suitable for its intended\n7197:2006. use and is substantially equivalent to the\npredicate device.\nOcclusion Devices were occluded with blood and other Comparative testing demonstrated that\nFlushing substances to clinically simulate proximal catheter the Alivio System performance is suitable\nPerformance occlusions (blocked proximal catheter inlet holes) for its intended use and is substantially\nin the Alivio System and predicate device. These equivalent to the predicate device.\ndevices were then tested to evaluate ability of the Flushing of the Alivio System was able to\ndevice’s retrograde flush to unblock inlet holes. restore flow in the ventricular catheter with\nsimulated blocked inlet holes.\nComparative Pilot animal study (N=1 evaluated at an acute All results met the acceptance criteria and\nPerformance timepoint) was conducted in two parts to demonstrated that the Alivio System\nTesting in demonstrate that the Alivio System meets its meets its performance criteria. No\nAnimals functional requirements and was tested in significant difference of histological\ncomparison to the predicate to demonstrate that analysis of tissue between Alivio System\nthe Alivio System does not raise new questions of and predicate was found. Testing\nsafety and efficacy and is substantially equivalent demonstrated that the Alivio System does\nto the predicate. not raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate.\nPilot animal study (N=2 evaluated at subacute and All results met the acceptance criteria and\nacute timepoints) was conducted to demonstrate demonstrated that the Alivio System\nthat the Alivio System meets its functional meets its performance criteria. No\nrequirements and was tested in comparison to the significant difference of histological\npredicate to demonstrate that the Alivio System analysis of tissue between Alivio System\ndoes not raise new questions of safety and efficacy and predicate was found. Testing\nand is substantially equivalent to the predicate. demonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate.\nPilot animal study (N=2 evaluated at acute Results demonstrated that a small animal\ntimepoints) comparing the Alivio System with the model was not suitable for comparative\npredicate was conducted to demonstrate that the testing of the Alivio System and the\ndifferences in technology do not raise new predicate. However, there was no\nquestions of safety and is substantially equivalent significant difference of histological\nto the predicates. analysis of tissue between Alivio System\nand predicates.\nAnimal study (N=11 evaluated at subacute All results, including performance as well\nALIVIO SYSTEM 510 (k) Premarket Notification\n11\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | to assess dynamic breaking strength. |  |  | use and is substantially equivalent to the\npredicate device. |  |  |\n| Alivio Cartridge\nPerformance\nTest |  |  | This test measures the AF cartridge cracking\npressure to demonstrate compliance of AF\nCartridge with requirements for cartridge\nperformance (flush pressure). |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Catheter Bond\nPressure Test |  |  | Catheters were subjected to pressure testing at a\nminimum of twice the maximum relief membrane\nopening pressure specification. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse. |  |  |\n| Alivio Flusher\nReliability Test |  |  | Testing was conducted to verify the reliability of the\nAlivio Flusher to be able to flush during its\nexpected useful life. Testing included an\nassessment of any mechanical damage and the\nability to flush with acceptable pressure and\nvolume output. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| MR Safety |  |  | Conducted Assessment in accordance ASTM\nF647-94(2014), “Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application”, Section 6.1.3\n“Magnetic Resonance Imaging (MRI)\nCompatibility” |  |  | All implanted Alivio System\nmaterials/components comply with the\nFDA guidance to label “MR Safe” in all\nMR environments. |  |  |\n| Alivio System\nImaging |  |  | The devices were imaged using X-ray to\ndemonstrate compliance with requirements for\nimaging per ASTM F 647-94(2014) and ISO\n7197:2006. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Occlusion\nFlushing\nPerformance |  |  | Devices were occluded with blood and other\nsubstances to clinically simulate proximal catheter\nocclusions (blocked proximal catheter inlet holes)\nin the Alivio System and predicate device. These\ndevices were then tested to evaluate ability of the\ndevice’s retrograde flush to unblock inlet holes. |  |  | Comparative testing demonstrated that\nthe Alivio System performance is suitable\nfor its intended use and is substantially\nequivalent to the predicate device.\nFlushing of the Alivio System was able to\nrestore flow in the ventricular catheter with\nsimulated blocked inlet holes. |  |  |\n| Comparative\nPerformance\nTesting in\nAnimals |  |  | Pilot animal study (N=1 evaluated at an acute\ntimepoint) was conducted in two parts to\ndemonstrate that the Alivio System meets its\nfunctional requirements and was tested in\ncomparison to the predicate to demonstrate that\nthe Alivio System does not raise new questions of\nsafety and efficacy and is substantially equivalent\nto the predicate. |  |  | All results met the acceptance criteria and\ndemonstrated that the Alivio System\nmeets its performance criteria. No\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Pilot animal study (N=2 evaluated at subacute and\nacute timepoints) was conducted to demonstrate\nthat the Alivio System meets its functional\nrequirements and was tested in comparison to the\npredicate to demonstrate that the Alivio System\ndoes not raise new questions of safety and efficacy\nand is substantially equivalent to the predicate. |  |  | All results met the acceptance criteria and\ndemonstrated that the Alivio System\nmeets its performance criteria. No\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Pilot animal study (N=2 evaluated at acute\ntimepoints) comparing the Alivio System with the\npredicate was conducted to demonstrate that the\ndifferences in technology do not raise new\nquestions of safety and is substantially equivalent\nto the predicates. |  |  | Results demonstrated that a small animal\nmodel was not suitable for comparative\ntesting of the Alivio System and the\npredicate. However, there was no\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicates. |  |  |\n|  |  |  | Animal study (N=11 evaluated at subacute |  |  | All results, including performance as well |  |  |\n\nTest Test Method Summary Results and Conclusions\ntimepoints) comparing the Alivio System with the as comparative CSF and histopathology\npredicate was conducted to demonstrate that the analysis, met acceptance criteria. Testing\nAlivio System meets its functional requirements, demonstrated that the Alivio System does\nthe differences in technology do not raise new not raise any new questions of safety and\nquestions of safety, and is substantially equivalent efficacy and is substantially equivalent to\nto the predicates. Testing was conducted in the predicate.\nconformance to FDA 21 CFR, Part 58-Good\nLaboratory Practice for Nonclinical Studies.\nAnimal study (N=6 evaluated at acute timepoints) No significant difference of histological\ncomparing the Alivio System with the predicate analysis of tissue between Alivio\nwas conducted to demonstrate that the differences System and predicate was found. Testing\nin technology do not raise new questions of safety demonstrated that the Alivio System does\nand is substantially equivalent to the predicates. not raise any new questions of safety and\nTesting was conducted in conformance to FDA 21 efficacy and is substantially equivalent to\nCFR, Part 58-Good Laboratory Practice for the predicate.\nNonclinical Studies.\nUsability and Testing of the Alivio System in animal and clinical Alivio System is deemed to meet its\nhuman factors simulation bench models was conducted to specifications for its intended use and is\ntesting evaluate ease of preparation, implantation, and substantially equivalent to the predicate\nuse for its intended use according to its labeling devices. In all cases the acceptance\nwas conducted in accordance with ANSI/AAMI HE criteria were met and the device\n75, Human Factors Engineering Design of Medical performed as expected according to its\nDevices, IEC 62366:2007, Medical Devices - specifications and in compliance with\nApplication of Usability Engineering to Medical applicable recognized standards. These\nDevices, and FDA Guidance (Jun 22, 2011) data demonstrate that the minor\nHuman Factors Draft Guidance. technological differences do not raise new\ntypes of safety and efficacy concerns as\nevaluated by 24 neurosurgeons (intended\nusers) of varying experience in numerous\nsimulated clinical uses of the Alivio\nSystem. The Alivio System functions as\ncomponents of a CSF Shunt System and\nis substantially equivalent to its predicate\ndevices.\nAlivio Flusher The Alivio Flusher was evaluated in a clinical The outcomes on 4 patients treated at the\nClinical Study setting to demonstrating functional safety of the time of submission met the criteria for\nAlivio flusher in patients undergoing shunt revision success outlined in the protocol. All users\nsurgery. (NCT02651337) were able to perform the primary steps\nneeded to use the Alivio Flusher for its\nintended use and use environment. No\nsafety issues associated with the device\nwere observed. These results\ndemonstrate that the Alivio Flusher could\nincrease or restore flow in occluded or\nsluggish flowing catheters.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820 Good\nManufacturing Practices and BS EN ISO 13485:2003 Medical Devices – Quality Management Systems. In all\ninstances, the Alivio System functioned as intended and results observed were as expected. These test results\nconfirm that Alivio System complies with the recognized standards, meets the design specifications and\nperformance requirements for the intended use, and is substantially equivalent to the predicate.\nSubstantial Equivalence\nThe Alivio System is substantially equivalent to the primary predicate the Integra Contour-Flex™ Valve and\nShunt System (K033698), and reference predicates the NeuroDX Development ShuntCheck III (K123554), and\nthe Codman Medos Ventricular Catheter (K944222). The Alivio System and its predicate devices share the\nsame Product Code and classification as components of a CSF Shunt System. The Alivio System has the same\nintended use as the primary predicate device and equivalent indications for use. The Alivio System also has a\nALIVIO SYSTEM 510 (k) Premarket Notification\n12\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | timepoints) comparing the Alivio System with the\npredicate was conducted to demonstrate that the\nAlivio System meets its functional requirements,\nthe differences in technology do not raise new\nquestions of safety, and is substantially equivalent\nto the predicates. Testing was conducted in\nconformance to FDA 21 CFR, Part 58-Good\nLaboratory Practice for Nonclinical Studies. |  |  | as comparative CSF and histopathology\nanalysis, met acceptance criteria. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Animal study (N=6 evaluated at acute timepoints)\ncomparing the Alivio System with the predicate\nwas conducted to demonstrate that the differences\nin technology do not raise new questions of safety\nand is substantially equivalent to the predicates.\nTesting was conducted in conformance to FDA 21\nCFR, Part 58-Good Laboratory Practice for\nNonclinical Studies. |  |  | No significant difference of histological\nanalysis of tissue between Alivio\nSystem and predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n| Usability and\nhuman factors\ntesting |  |  | Testing of the Alivio System in animal and clinical\nsimulation bench models was conducted to\nevaluate ease of preparation, implantation, and\nuse for its intended use according to its labeling\nwas conducted in accordance with ANSI/AAMI HE\n75, Human Factors Engineering Design of Medical\nDevices, IEC 62366:2007, Medical Devices -\nApplication of Usability Engineering to Medical\nDevices, and FDA Guidance (Jun 22, 2011)\nHuman Factors Draft Guidance. |  |  | Alivio System is deemed to meet its\nspecifications for its intended use and is\nsubstantially equivalent to the predicate\ndevices. In all cases the acceptance\ncriteria were met and the device\nperformed as expected according to its\nspecifications and in compliance with\napplicable recognized standards. These\ndata demonstrate that the minor\ntechnological differences do not raise new\ntypes of safety and efficacy concerns as\nevaluated by 24 neurosurgeons (intended\nusers) of varying experience in numerous\nsimulated clinical uses of the Alivio\nSystem. The Alivio System functions as\ncomponents of a CSF Shunt System and\nis substantially equivalent to its predicate\ndevices. |  |  |\n| Alivio Flusher\nClinical Study |  |  | The Alivio Flusher was evaluated in a clinical\nsetting to demonstrating functional safety of the\nAlivio flusher in patients undergoing shunt revision\nsurgery. (NCT02651337) |  |  | The outcomes on 4 patients treated at the\ntime of submission met the criteria for\nsuccess outlined in the protocol. All users\nwere able to perform the primary steps\nneeded to use the Alivio Flusher for its\nintended use and use environment. No\nsafety issues associated with the device\nwere observed. These results\ndemonstrate that the Alivio Flusher could\nincrease or restore flow in occluded or\nsluggish flowing catheters. |  |  |\n\nvery similar design and technological characteristics to the predicate devices. Minor differences in technological\ncharacteristics do not raise new questions of safety and efficacy when all listed warnings and cautions are\nfollowed.\nThe key technological difference is that the Alivio Ventricular Catheter has an added relief (slit) membrane that\nmay be opened by the flusher component to restore CSF flow in a suspected non-flowing shunt. Similar to the\npredicate Integra Contour-Flex Valve that can produce a retrograde flush to unblock suspected blocked inlet\nholes in a ventricular catheter; when manually activated by the neurosurgeon, the flusher component can non-\ninvasively produce a retrograde flush to either unblock suspected blocked inlet holes or open the relief membrane\nin the Alivio Ventricular Catheter.\nSimilar to the ShuntCheck reference predicate, the Alivio System has features designed to restore flow in a\nsuspected non-flowing shunt. They differ slightly in technological characteristics in that the ShuntCheck\npredicate uses a micropumper to create vibrational pumping of the reservoir, while the Alivio System employs\nmanual proximal pumping of the reservoir by the neurosurgeon, similar to the primary predicate Integra Contour-\nFlex Valve predicate.\nThe Flusher does not regulate flow in the shunt system. Rather it allows for passive flow of fluid from the Alivio\nVentricular Catheter to a flow regulating valve (connected distally in line with the flusher) when not manually\nactivated by the neurosurgeon to produce a retrograde flush. The Alivio Flusher is compatible with all shunt\nvalves with standard barbed connections, but has only been tested with the Integra Contour-Flex Valve predicate\ndevice. During passive flow, fluid from the ventricular catheter flows freely, without restriction through the\npassive flow channel of the Flusher. Use of the Alivio Flusher does not inhibit the function of the flow regulating\nvalve.\nThe results from preclinical and clinical evaluations demonstrate that the technological and performance\ncharacteristics of the Alivio System meet defined design requirements and can perform in a manner equivalent to\ndevices currently on the market used for its intended/indicated use. Performance data demonstrate that the\nAlivio System performs as intended and is substantially equivalent to its predicate(s).\nConclusions\nThe data and information presented within this submission support a determination of substantial equivalence to\nthe predicate(s) listed above, and therefore market clearance of the subject Alivio System for its intended use.\nThis conclusion is based upon the device equivalence in design, materials technological characteristics,\nprinciples of operation, and indications for use.\nALIVIO SYSTEM 510 (k) Premarket Notification\n13",
    "also_known_as": [
      "K033698",
      "K123554",
      "K944222"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172006\nDevice Name\nAlivio Ventricular Catheter and Flusher System (Alivio System)\nIndications for Use (Describe)\nThe Alivio Ventricular Catheter and Flusher System (Alivio System) is for use in the treatment of patients with\nhydrocephalus, as components of a shunt system when draining or shunting of cerebrospinal fluid (CSF) is indicated. The\nAlivio Flusher may be used by a qualified clinician as a tool to facilitate a non-invasive retrograde fluid flush of the Alivio\nVentricular Catheter to unblock inlet holes or open its relief membrane to restore or increase CSF flow in a non-flowing\nshunt. The Alivio Flusher is not intended to change standard care practices for diagnosis, treatment, or follow-up of\npatients with proximal catheter occlusions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY - K172006\nAlivio Ventricular Catheter and Flusher System (Alivio System)\nCompany Name: Alcyone Lifesciences, Inc.\nCompany Address: 250 Jackson Street\nMill No. 5, Unit 494\nLowell, Massachusetts 01852, USA\nPhone: 978-709-1946\nFacsimile: 978-451-7646\nContact Person: Elsa Chi Abruzzo, RAC, FRAPS\nDate Prepared: June 30, 2017\nTrade Name: Alivio Ventricular Catheter and Flusher System (Alivio System)\nCommon or Usual Name: CSF Shunt System\nClassification Name: Shunt, Central Nervous System and Components\nClassification: Class II\nProduct Code and\nRegulation: JXG, 21CFR 882.5550\nClassification Panel: Neurology",
    "Substantial Equivalence": "Predicate Device: Primary Predicate\nIntegra™ Contour-Flex™ Valve and Shunt System (K033698)\nReference Predicates\nNeuroDX Development ShuntCheck© III (K123554)\nCodman® Medos® Ventricular Catheter (K944222)\nIntended Use / Indications for Use\nThe Alivio Ventricular Catheter and Flusher System (Alivio System) is for use in the treatment of patients with\nhydrocephalus, as components of a shunt system when draining or shunting of cerebrospinal fluid (CSF) is\nindicated. The Alivio Flusher may be used by a qualified clinician as a tool to facilitate a non-invasive retrograde\nfluid flush of the Alivio Ventricular Catheter to unblock inlet holes or open its relief membrane to restore or\nincrease CSF flow in a non-flowing shunt. The Alivio Flusher is not intended to change standard care practices\nfor diagnosis, treatment, or follow-up of patients with proximal catheter occlusions.",
    "Device Description": "Description of Device\nThe Alivio System, consisting of the Alivio Flusher and Alivio Ventricular Catheter, is an implantable component\nof a CSF Shunt System used in the treatment of patients with Hydrocephalus. The Ventricular Catheter is\nimplanted in the ventricle and connected distally to the Flusher, which is in turn connected to a commercially\navailable flow regulating valve (not provided as part of the Alivio System).\nALIVIO SYSTEM 510 (k) Premarket Notification\n1\n\n|  |\n| --- |\n| Company Address: 250 Jackson Street |\n\nSimilar to manual pumping of a flow regulating valve or performing an invasive shunt tap via the flow regulating\nvalve; the Alivio Flusher, a fluid reservoir, may be used by a qualified clinician as a tool to facilitate a non-\ninvasive retrograde fluid flush to the Alivio Ventricular Catheter to unblock occluded, proximal inlet holes. If the\ninlet holes are not able to be unblocked, the retrograde fluid flush will open the relief membrane of the Alivio\nVentricular Catheter, creating a new fluid pathway to restore or increase CSF flow in a non-flowing shunt with\noccluded inlet holes. Once the relief membrane has been used to restore flow in a non-flowing shunt,\nsubsequent retrograde fluid flushing of the Alivio Ventricular Catheter with the Alivio Flusher may not be\nsufficient to reopen the relief membrane, which may become occluded similar to proximal catheter inlet holes.\nAfter flushing the device, standard methods of care should be used to determine that the reservoir is refilled prior\nto flushing a second time. Similar to commercially available reservoirs used in shunt systems, refilling of the\nFlusher reservoir can be confirmed by palpation of the dome. Repeated flushing of the device with an empty\nreservoir may not be effective. The clinician must use his/her medical judgment and standard practice at his/her\ninstitution to care for the patient pre, during, and post utilization of the Alivio System.\nThe Alivio Flusher does not regulate flow of the shunt system. A flow regulating shunt valve is not provided with\nthe Alivio System. During passive flow, fluid from the ventricular catheter flows freely, without restriction through\nthe passive flow channel of the Flusher. The Alivio System is compatible and has been tested with the Integra®\nContour-FlexTM Valve. The Alivio System is designed to be compatible with all commercially available flow\nregulating valves with standard inlet connectors, similar to the inlet connector of the Integra® Contour-FlexTM\nValve.\nVentricular Catheter Description\nThe Alivio Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner diameter of\n1.27 mm and outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length and is supplied with 20\ninlet holes at the proximal end. There is a silicone relief membrane at the proximal end of the catheter distal to\nthe inlet holes. The relief membrane is designed to open via a manual depression of the Flusher dome to\nprovide the neurosurgeon with a non-invasive and consistent method to restore flow in a suspected non-flowing\nshunt system. The relief membrane has only been tested as a one-time use feature. This Ventricular Catheter\nis MR safe and is not made with natural rubber latex.\nA stainless-steel stylet is provided with the Alivio Ventricular Catheter for insertion of the catheter into the\nventricle.\nFlusher Description\nThe Alivio Flusher is a reservoir system encased in a flexible silicone housing. The device consists of a\ncommon barbed connector that allows direct connection to the ventricular catheter. The device has a flush dome\n(reservoir) that feeds into a rigid encased flush valve. The flush valve opens at a predetermined pressure and\nsends a controlled retrograde pulse of fluid towards the ventricular catheter to either open the blocked inlet holes\nor open the relief membrane.\nThe Alivio Flusher does not regulate flow of the shunt system or inhibit the function of the flow regulating valve.\nA flow regulating shunt valve is not provided with the Alivio System. The Alivio Flusher is compatible with all\nshunt valves with standard barbed connections. During passive flow, fluid from the ventricular catheter flows\nfreely, without restriction through the passive flow channel of the Flusher.\nThe Alivio Flusher offers the clinician a non-invasive means to flush the ventricular catheter in the case of\nobstructed flow through the ventricular catheter. At the clinician’s discretion, retrograde flushing of the\nventricular catheter can be performed by depression of the flush dome, which sends a controlled and limited\npulse of fluid (CSF, or sterile saline introduced from the priming procedure before implant) into the ventricular\nALIVIO SYSTEM 510 (k) Premarket Notification\n2\n\ncatheter to resume flow by opening suspected blocked inlet holes or opening the relief membrane of the Alivio\nVentricular Catheter to restore antegrade flow in the shunt system.\nDuring flushing, the passive channel is manually occluded to create temporary one-way flow into the ventricular\ncatheter. After the controlled and limited pulse of fluid is sent from the flusher and the dome is released, the\nflush dome refills with CSF from the ventricular catheter and resumes free flowing fluid through the passive flow\nchannel.\nOnce the relief membrane has been used to restore flow in a non-flowing shunt system, subsequent retrograde\nfluid flushing of the Alivio Ventricular Catheter with the Alivio Flusher may not be sufficient to reopen the relief\nmembrane, which may become occluded similar to proximal catheter inlet holes. The clinician must use his/her\nmedical judgment and standard practice at his/her institution to care for the patient pre, during, and post\nutilization of the Alivio System.\nThe Alivio System does not provide a mechanism for detecting obstruction or restricted flow.\nThe Flusher is MR safe and is not made with natural rubber latex.\nTechnological Characteristics\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nRegulation 21CFR882.5550 21CFR882.5550 21CFR882.5550 21CFR882.5550 Equivalent\nClass Class II Class II Class II Class II Equivalent\nProduct Code JXG JXG JXG JXG Equivalent\nShunt, Central Shunt, Central Shunt, Central Shunt, Central\nTrade Name Nervous System and Nervous System and Nervous System and Nervous System and Equivalent\nComponents Components Components Components\nThe Alivio Ventricular\nCatheter and Flusher\nSystem (Alivio System)\nAids in the detection\nis for use in the\nof flow in implanted\ntreatment of patients\nCSF shunts.\nwith hydrocephalus, as\nShuntCheck includes\ncomponents of a shunt\nMicro-Pumper, a\nsystem when draining\ncomponent which may\nor shunting of For Use in the\nbe used to temporarily\ncerebrospinal fluid treatment of patients\nincrease CSF flow in\n(CSF) is indicated. with hydrocephalus.\nsuspected non-\nThe Alivio Flusher may The valve is a\nflowing, patent shunts For use in the\nbe used by a qualified component of a\nduring the treatment of\nclinician as a tool to system designed to\nShuntCheck test. hydrocephalus as a\nfacilitate a non- shunt cerebrospinal\nIntended Use ShuntCheck cannot component of shunt Equivalent\ninvasive retrograde fluid from the\nalone diagnose CSF system when draining\nfluid flush of the Alivio ventricles of the brain\nshunt function or or shunting of CSF is\nVentricular Catheter to to an appropriate malfunction. The indicated.\nunblock inlet holes or drainage site, such\nclinical diagnosis of\nopen its relief as the atrium of the\nCSF shunt function or\nmembrane to restore heart or peritoneal\nmalfunction,\nor increase CSF flow cavity.\nincorporating the flow\nin a non-flowing shunt.\ninformation from\nThe Alivio Flusher is\nShuntCheck, should\nnot intended to change\nbe made only by a\nstandard care\nqualified\npractices for diagnosis, neurosurgeon.\ntreatment, or follow-up\nof patients with\nproximal catheter\nALIVIO SYSTEM 510 (k) Premarket Notification\n3\n\n|  |  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) | Equivalence\nComparison |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |\n|  | Regulation |  | 21CFR882.5550 | 21CFR882.5550 |  |  | 21CFR882.5550 | 21CFR882.5550 | Equivalent |\n|  | Class |  | Class II | Class II |  |  | Class II | Class II | Equivalent |\n|  | Product Code |  | JXG | JXG |  |  | JXG | JXG | Equivalent |\n| Trade Name |  |  | Shunt, Central\nNervous System and\nComponents | Shunt, Central\nNervous System and\nComponents |  |  | Shunt, Central\nNervous System and\nComponents | Shunt, Central\nNervous System and\nComponents | Equivalent |\n| Intended Use |  |  | The Alivio Ventricular\nCatheter and Flusher\nSystem (Alivio System)\nis for use in the\ntreatment of patients\nwith hydrocephalus, as\ncomponents of a shunt\nsystem when draining\nor shunting of\ncerebrospinal fluid\n(CSF) is indicated.\nThe Alivio Flusher may\nbe used by a qualified\nclinician as a tool to\nfacilitate a non-\ninvasive retrograde\nfluid flush of the Alivio\nVentricular Catheter to\nunblock inlet holes or\nopen its relief\nmembrane to restore\nor increase CSF flow\nin a non-flowing shunt.\nThe Alivio Flusher is\nnot intended to change\nstandard care\npractices for diagnosis,\ntreatment, or follow-up\nof patients with\nproximal catheter | For Use in the\ntreatment of patients\nwith hydrocephalus.\nThe valve is a\ncomponent of a\nsystem designed to\nshunt cerebrospinal\nfluid from the\nventricles of the brain\nto an appropriate\ndrainage site, such\nas the atrium of the\nheart or peritoneal\ncavity. |  |  | Aids in the detection\nof flow in implanted\nCSF shunts.\nShuntCheck includes\nMicro-Pumper, a\ncomponent which may\nbe used to temporarily\nincrease CSF flow in\nsuspected non-\nflowing, patent shunts\nduring the\nShuntCheck test.\nShuntCheck cannot\nalone diagnose CSF\nshunt function or\nmalfunction. The\nclinical diagnosis of\nCSF shunt function or\nmalfunction,\nincorporating the flow\ninformation from\nShuntCheck, should\nbe made only by a\nqualified\nneurosurgeon. | For use in the\ntreatment of\nhydrocephalus as a\ncomponent of shunt\nsystem when draining\nor shunting of CSF is\nindicated. | Equivalent |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nocclusions.\nTreatment of Treatment of Treatment of Treatment of\nEquivalent\nhydrocephalus hydrocephalus hydrocephalus hydrocephalus\nDrains CSF to reduce\nintracranial pressure Drains CSF to Temporarily increases\nDrains CSF to reduce\nand CSF volume and reduce intracranial flow in a suspected\nintracranial pressure Equivalent\nincreases flow in a pressure and CSF non-flowing, patent\nand CSF volume\nsuspected non-flowing volume shunt\nshunt\nIndications for\nUse Vibrational pumping of\nProximal pumping of Proximal and distal\nthe reservoir to\nthe reservoir to pumping and\ntemporarily increase\nincrease CSF flow in injection of the N/A Equivalent\nCSF flow in suspected\nsuspected non-flowing reservoir to regulate\nnon-flowing, patent\nshunts. flow\nshunts.\nImplantable Implantable Not Implantable Implantable Equivalent\nSingle use Single use Single use Single use Equivalent\nTarget Patients with Patients with Patients with Patients with\nEquivalent\nPopulation hydrocephalus hydrocephalus hydrocephalus hydrocephalus\nBrain ventricle and\nAnatomical Sites Head Head Brain Ventricle Equivalent\nHead\nWhere Used Operating Room Operating room Operating room Operating room Equivalent\nEnergy Used None None None None Equivalent\nLabeling indicates size Labeling indicates Labeling indicates size Labeling indicates\nEquivalent\nand length size and length and length size and length\nLabeling indicates\nLabeling indicates flow Labeling indicates flow\nHuman Factors flow vs. pressure N/A Equivalent\nvs. pressure labels vs. pressure labels\nlabels\nCan be manipulated Can be manipulated Can be manipulated\nN/A Equivalent\nwith gloved hand with gloved hand with gloved hand\nDesigned to be\nDesigned to be placed Designed to be Designed to be placed\nplaced in the ventricle\nin the ventricle of the placed under the temporarily on the\nof the brain Equivalent\nbrain and under the scalp (valve scalp and on the\n(ventricular catheter\nscalp component only) clavicle\nonly)\nflexible catheter to flexible catheter to\nremain implanted in N/A N/A remain implanted in Equivalent\nthe brain the brain\nSeries of holes at Series of holes at\nproximal end of the proximal end of the\nN/A N/A Equivalent\ncatheter for fluid catheter for fluid\nDesign movement movement\n20 flow holes N/A N/A 24 flow holes Equivalent\n4 lines of 5 holes N/A N/A 3 lines of 8 holes Equivalent\nbullet shaped tip N/A N/A bullet shaped tip Equivalent\nA single relief Equivalent\nmembrane distal to the The relief\nproximal inlet holes of N/A N/A N/A membrane is\nthe catheter to open at equivalent to inlet\na threshold pressure holes since it\nfor restoration of fluid provides fluid entry\nALIVIO SYSTEM 510 (k) Premarket Notification\n4\n\n|  |  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  |  | occlusions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Indications for\nUse |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Treatment of\nhydrocephalus |  |  | Equivalent |  |  |\n|  |  |  | Drains CSF to reduce\nintracranial pressure\nand CSF volume and\nincreases flow in a\nsuspected non-flowing\nshunt |  |  | Drains CSF to\nreduce intracranial\npressure and CSF\nvolume |  |  | Temporarily increases\nflow in a suspected\nnon-flowing, patent\nshunt |  |  | Drains CSF to reduce\nintracranial pressure\nand CSF volume |  |  | Equivalent |  |  |\n|  |  |  | Proximal pumping of\nthe reservoir to\nincrease CSF flow in\nsuspected non-flowing\nshunts. |  |  | Proximal and distal\npumping and\ninjection of the\nreservoir to regulate\nflow |  |  | Vibrational pumping of\nthe reservoir to\ntemporarily increase\nCSF flow in suspected\nnon-flowing, patent\nshunts. |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  | Implantable |  |  | Implantable |  |  | Not Implantable |  |  | Implantable |  |  | Equivalent |  |\n|  |  |  |  | Single use |  |  | Single use |  |  | Single use |  |  | Single use |  |  | Equivalent |  |\n|  | Target |  |  | Patients with |  |  | Patients with |  |  | Patients with |  |  | Patients with |  | Equivalent |  |  |\n|  | Population |  |  | hydrocephalus |  |  | hydrocephalus |  |  | hydrocephalus |  |  | hydrocephalus |  |  |  |  |\n| Anatomical Sites |  |  |  | Brain ventricle and |  | Head |  |  | Head |  |  | Brain Ventricle |  |  | Equivalent |  |  |\n|  |  |  |  | Head |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | Where Used |  |  | Operating Room |  |  | Operating room |  |  | Operating room |  |  | Operating room |  |  | Equivalent |  |\n|  | Energy Used |  |  | None |  |  | None |  |  | None |  |  | None |  |  | Equivalent |  |\n| Human Factors |  |  |  | Labeling indicates size |  |  | Labeling indicates |  |  | Labeling indicates size |  |  | Labeling indicates |  | Equivalent |  |  |\n|  |  |  |  | and length |  |  | size and length |  |  | and length |  |  | size and length |  |  |  |  |\n|  |  |  | Labeling indicates flow\nvs. pressure labels |  |  |  | Labeling indicates |  | Labeling indicates flow\nvs. pressure labels |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  |  |  | flow vs. pressure |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  | labels |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  | Can be manipulated |  |  | Can be manipulated |  |  | Can be manipulated |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  | with gloved hand |  |  | with gloved hand |  |  | with gloved hand |  |  |  |  |  |  |  |\n| Design |  |  | Designed to be placed\nin the ventricle of the\nbrain and under the\nscalp |  |  | Designed to be\nplaced under the\nscalp (valve\ncomponent only) |  |  | Designed to be placed\ntemporarily on the\nscalp and on the\nclavicle |  |  |  | Designed to be |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | placed in the ventricle |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | of the brain |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | (ventricular catheter |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  | only) |  |  |  |  |\n|  |  |  |  | flexible catheter to |  | N/A |  |  | N/A |  |  |  | flexible catheter to |  | Equivalent |  |  |\n|  |  |  |  | remain implanted in |  |  |  |  |  |  |  |  | remain implanted in |  |  |  |  |\n|  |  |  |  | the brain |  |  |  |  |  |  |  |  | the brain |  |  |  |  |\n|  |  |  |  | Series of holes at |  | N/A |  |  | N/A |  |  |  | Series of holes at |  | Equivalent |  |  |\n|  |  |  |  | proximal end of the |  |  |  |  |  |  |  |  | proximal end of the |  |  |  |  |\n|  |  |  |  | catheter for fluid |  |  |  |  |  |  |  |  | catheter for fluid |  |  |  |  |\n|  |  |  |  | movement |  |  |  |  |  |  |  |  | movement |  |  |  |  |\n|  |  |  |  | 20 flow holes |  |  | N/A |  |  | N/A |  |  | 24 flow holes |  |  | Equivalent |  |\n|  |  |  |  | 4 lines of 5 holes |  |  | N/A |  |  | N/A |  |  | 3 lines of 8 holes |  |  | Equivalent |  |\n|  |  |  | bullet shaped tip | bullet shaped tip |  | N/A | N/A |  | N/A | N/A |  | bullet shaped tip | bullet shaped tip |  | Equivalent | Equivalent |  |\n|  |  |  |  | A single relief |  | N/A |  |  | N/A |  |  | N/A |  |  |  | Equivalent |  |\n|  |  |  |  | membrane distal to the |  |  |  |  |  |  |  |  |  |  |  | The relief |  |\n|  |  |  |  | proximal inlet holes of |  |  |  |  |  |  |  |  |  |  |  | membrane is |  |\n|  |  |  |  | the catheter to open at |  |  |  |  |  |  |  |  |  |  |  | equivalent to inlet |  |\n|  |  |  |  | a threshold pressure |  |  |  |  |  |  |  |  |  |  |  | holes since it |  |\n|  |  |  |  | for restoration of fluid |  |  |  |  |  |  |  |  |  |  |  | provides fluid entry |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Indications for |\n| --- |\n| Use |\n\n| Labeling indicates flow |\n| --- |\n| vs. pressure labels |\n\n| Labeling indicates flow |\n| --- |\n| vs. pressure labels |\n\n| Designed to be placed |\n| --- |\n| in the ventricle of the |\n| brain and under the |\n| scalp |\n\n| Designed to be |\n| --- |\n| placed under the |\n| scalp (valve |\n| component only) |\n\n| Designed to be placed |\n| --- |\n| temporarily on the |\n| scalp and on the |\n| clavicle |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nmovement into catheter when\nopened. The relief\nmembrane can\nonly be opened if\nthe inlet holes are\nblocked.\nLength from proximal\nLength from proximal\ntip to the most distal\nN/A N/A tip to the most distal Equivalent\nholes and relief\nholes is 0.720\"\nmembrane is 0.720\"\nCatheter is not Catheter is not\nimpregnated with N/A N/A impregnated with Equivalent\nantimicrobial agents. antimicrobial agents.\nBarium sulfate-filled Barium sulfate-filled\nN/A N/A Equivalent\ncatheter catheter\nInner diameter of\nInner diameter of\nN/A N/A catheter: 0.055\" or Equivalent\ncatheter: 0.050\"\n0.050\"\nOuter diameter of\nOuter diameter of\nN/A N/A catheter: 0.106\" or Equivalent\ncatheter: 0.100\"\n0.100\"\nCatheter length: 15cm\ninitially (other common Catheter length: 14,\nN/A N/A Equivalent\nlengths may be 15, 23 cm\noffered)\nLength markings: 1 dot\n1 dot at 10cm and 2\nat 10cm and 2 dots at N/A N/A Equivalent\ndots at 15cm\n15cm\nStylet for catheter Stylet for catheter\nN/A N/A Equivalent\ninsertion insertion\nReservoir (Rickham or Reservoir (Rickham Can be used in\ncomparable). Not or comparable). Not conjunction with a\nN/A Equivalent\ntested or made as a tested or made as a Rickham or other\nclaim. claim. reservoirs\nRight angle clip\ncompatible N/A N/A Right angle clip Equivalent\n(not provided)\nFlushing - Flushing -\nVibrational pressure,\nunidirectional control bidirectional control N/A Equivalent\ndirection unknown\nby occluders done by occluders\nFlushing directions\nFlush direction only\ntoward ventricle\ntowards ventricle Unknown N/A Equivalent\n(proximal) or\n(proximal)\ndrainage (distal)\nUse of retrograde\nflush or shunt tap to\nIncreases flow through Increases flow through\nincrease flow N/A Equivalent\na non-flowing catheter a non-flowing catheter\npossible, but not a\nclaim\nFlow regulation (allows\npassive flow for use in- One way check valve\nDoes not affect flow\nline with a one-way to regulate flow in N/A Equivalent\nregulation\ncheck valve to regulate system\nflow in system)\nFluid filled reservoir 0.25 mL fluid filled N/A N/A Equivalent\nALIVIO SYSTEM 510 (k) Premarket Notification\n5\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  | movement |  |  |  |  |  |  |  |  |  |  |  |  | into catheter when |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | opened. The relief |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | membrane can |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | only be opened if |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | the inlet holes are |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | blocked. |  |\n|  |  | Length from proximal |  | N/A |  |  | N/A |  |  | Length from proximal\ntip to the most distal\nholes is 0.720\" |  |  | Equivalent |  |  |\n|  |  | tip to the most distal |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | holes and relief |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | membrane is 0.720\" |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Catheter is not |  | N/A |  |  | N/A |  |  |  | Catheter is not |  | Equivalent |  |  |\n|  |  | impregnated with |  |  |  |  |  |  |  |  | impregnated with |  |  |  |  |\n|  |  | antimicrobial agents. |  |  |  |  |  |  |  |  | antimicrobial agents. |  |  |  |  |\n|  |  | Barium sulfate-filled |  | N/A |  |  | N/A |  |  |  | Barium sulfate-filled |  | Equivalent |  |  |\n|  |  | catheter |  |  |  |  |  |  |  |  | catheter |  |  |  |  |\n|  | Inner diameter of\ncatheter: 0.050\" |  |  | N/A |  |  | N/A |  |  |  | Inner diameter of |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | catheter: 0.055\" or |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | 0.050\" |  |  |  |  |\n|  | Outer diameter of\ncatheter: 0.100\" |  |  | N/A |  |  | N/A |  |  |  | Outer diameter of |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | catheter: 0.106\" or |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | 0.100\" |  |  |  |  |\n|  |  | Catheter length: 15cm |  | N/A |  |  | N/A |  |  | Catheter length: 14,\n15, 23 cm |  |  | Equivalent |  |  |\n|  |  | initially (other common |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | lengths may be |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | offered) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Length markings: 1 dot |  | N/A |  |  | N/A |  |  | 1 dot at 10cm and 2\ndots at 15cm |  |  | Equivalent |  |  |\n|  |  | at 10cm and 2 dots at |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | 15cm |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Stylet for catheter |  | N/A |  |  | N/A |  |  |  | Stylet for catheter |  | Equivalent |  |  |\n|  |  | insertion |  |  |  |  |  |  |  |  | insertion |  |  |  |  |\n|  |  | Reservoir (Rickham or |  |  | Reservoir (Rickham |  | N/A |  |  |  | Can be used in |  | Equivalent |  |  |\n|  |  | comparable). Not |  |  | or comparable). Not |  |  |  |  |  | conjunction with a |  |  |  |  |\n|  |  | tested or made as a |  |  | tested or made as a |  |  |  |  |  | Rickham or other |  |  |  |  |\n|  |  | claim. |  |  | claim. |  |  |  |  |  | reservoirs |  |  |  |  |\n|  |  | Right angle clip |  | N/A |  |  | N/A |  |  | Right angle clip |  |  | Equivalent |  |  |\n|  |  | compatible |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | (not provided) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Flushing - |  |  | Flushing - |  | Vibrational pressure,\ndirection unknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | unidirectional control |  |  | bidirectional control |  |  |  |  |  |  |  |  |  |  |\n|  |  | by occluders |  |  | done by occluders |  |  |  |  |  |  |  |  |  |  |\n|  | Flush direction only\ntowards ventricle\n(proximal) |  |  |  | Flushing directions |  | Unknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | toward ventricle |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (proximal) or |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | drainage (distal) |  |  |  |  |  |  |  |  |  |  |\n|  | Increases flow through\na non-flowing catheter |  |  |  | Use of retrograde |  | Increases flow through\na non-flowing catheter |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | flush or shunt tap to |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | increase flow |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | possible, but not a |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | claim |  |  |  |  |  |  |  |  |  |  |\n|  |  | Flow regulation (allows |  | One way check valve\nto regulate flow in\nsystem |  |  | Does not affect flow\nregulation |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | passive flow for use in- |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | line with a one-way |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | check valve to regulate |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | flow in system) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Fluid filled reservoir |  |  | 0.25 mL fluid filled |  |  | N/A |  |  | N/A |  |  | Equivalent |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Length from proximal |\n| --- |\n| tip to the most distal |\n| holes is 0.720\" |\n\n| Inner diameter of |\n| --- |\n| catheter: 0.050\" |\n\n| Outer diameter of |\n| --- |\n| catheter: 0.100\" |\n\n| Catheter length: 14, |\n| --- |\n| 15, 23 cm |\n\n| 1 dot at 10cm and 2 |\n| --- |\n| dots at 15cm |\n\n| Flush direction only |\n| --- |\n| towards ventricle |\n| (proximal) |\n\n| Increases flow through |\n| --- |\n| a non-flowing catheter |\n\n| Increases flow through |\n| --- |\n| a non-flowing catheter |\n\n| One way check valve |\n| --- |\n| to regulate flow in |\n| system |\n\n| Does not affect flow |\n| --- |\n| regulation |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nless than 0.5 mL reservoir\nBarb fittings for\nBarb fittings for\nconnection to\nconnection to N/A N/A Equivalent\nventricular catheter\nventricular catheter\nand shunt valve\nSeries of channels to Series of channels to\nallow fluid movement allow fluid movement\nfrom dome into from dome into\nventricular catheter ventricular catheter\nN/A N/A Equivalent\nand fluid from the and fluid from the\nventricular catheter to ventricular catheter\ndome and rest of shunt to dome and rest of\nsystem shunt system\nEquivalent\nInner channel Inner channel Passive flow\ndiameter: greater than diameter unknown N/A N/A channel diameter\n1mm meets ISO\n7197:2006\nEquivalent to\npredicate and\n40mm in length 32mm in length\nsize/dimension\n17mm in width 16mm in width N/A N/A\nacceptable to user\n10mm height 8mm in height\nper human factors\nstudies conducted\nReservoir and shunt Reservoir withstands Reservoir and shunt\naccessories withstand flushing and shunt accessories withstand N/A Equivalent\nuse forces taps. vibrations\nCan be used with Can be used with Can be used with Can be used with\ndimensionally dimensionally dimensionally dimensionally\nEquivalent\ncompatible shunt compatible shunt compatible shunt compatible shunt\nsystem components system components system components system components\nLow profile for Low profile for\nimplantation under the implantation under N/A N/A Equivalent\nscalp the scalp\nSoft and flexible outer Soft and flexible\nN/A N/A Equivalent\nhousing outer housing\nRigid sections in the Rigid sections in the\nN/A N/A Equivalent\nhousing to seat valves housing\nOccluders (distal\nDistal and proximal\ndrainage channel is Unknown (likely N/A) N/A Equivalent\noccluders\noccluded during flush)\nPrinting to indicate Printing to indicate\ndirection of flow and direction of flow and N/A N/A Equivalent\nposition position\nRetrograde pulse\nRetrograde pulse into into the ventricular\nRetrograde vibrations\nthe ventricular catheter catheter when\ninto ventricular\n(created by manual proximal occluder is\ncatheter - force in N/A Equivalent\npumping - depressing activated - force\nsystem and to patient\ndome/flusher with a within system and\nPerformance fixed reservoir volume) limited by fixed unknown\nreservoir volume.\nOne way flow between One way flow\nthe reservoir and between reservoir N/A N/A Equivalent\nventricular catheter and catheters when\nwhen device is occluder is pressed\nALIVIO SYSTEM 510 (k) Premarket Notification\n6\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  | less than 0.5 mL |  |  | reservoir |  |  |  |  |  |  |  |  |  |  |\n|  |  | Barb fittings for |  | Barb fittings for\nconnection to\nventricular catheter |  |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | connection to |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | and shunt valve |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Series of channels to |  |  | Series of channels to |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | allow fluid movement |  |  | allow fluid movement |  |  |  |  |  |  |  |  |  |  |\n|  |  | from dome into |  |  | from dome into |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |\n|  |  | and fluid from the |  |  | and fluid from the |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter to |  |  | ventricular catheter |  |  |  |  |  |  |  |  |  |  |\n|  |  | dome and rest of shunt |  |  | to dome and rest of |  |  |  |  |  |  |  |  |  |  |\n|  |  | system |  |  | shunt system |  |  |  |  |  |  |  |  |  |  |\n|  | Inner channel\ndiameter: greater than\n1mm |  |  | Inner channel\ndiameter unknown |  |  | N/A |  |  | N/A |  |  |  | Equivalent |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | Passive flow |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | channel diameter |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | meets ISO |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | 7197:2006 |  |\n|  | 40mm in length\n17mm in width\n10mm height |  |  | 32mm in length\n16mm in width\n8mm in height |  |  | N/A |  |  | N/A |  |  |  | Equivalent to |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | predicate and |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | size/dimension |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | acceptable to user |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | per human factors |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | studies conducted |  |\n|  |  | Reservoir and shunt |  |  | Reservoir withstands |  |  | Reservoir and shunt |  | N/A |  |  | Equivalent |  |  |\n|  |  | accessories withstand |  |  | flushing and shunt |  |  | accessories withstand |  |  |  |  |  |  |  |\n|  |  | use forces |  |  | taps. |  |  | vibrations |  |  |  |  |  |  |  |\n|  |  | Can be used with |  |  | Can be used with |  |  | Can be used with |  |  | Can be used with |  | Equivalent |  |  |\n|  |  | dimensionally |  |  | dimensionally |  |  | dimensionally |  |  | dimensionally |  |  |  |  |\n|  |  | compatible shunt |  |  | compatible shunt |  |  | compatible shunt |  |  | compatible shunt |  |  |  |  |\n|  |  | system components |  |  | system components |  |  | system components |  |  | system components |  |  |  |  |\n|  |  | Low profile for |  |  | Low profile for |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | implantation under the |  |  | implantation under |  |  |  |  |  |  |  |  |  |  |\n|  |  | scalp |  |  | the scalp |  |  |  |  |  |  |  |  |  |  |\n|  |  | Soft and flexible outer |  |  | Soft and flexible |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | housing |  |  | outer housing |  |  |  |  |  |  |  |  |  |  |\n|  |  | Rigid sections in the |  |  | Rigid sections in the |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | housing to seat valves |  |  | housing |  |  |  |  |  |  |  |  |  |  |\n|  |  | Occluders (distal |  | Distal and proximal\noccluders |  |  | Unknown (likely N/A) |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | drainage channel is |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | occluded during flush) |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Printing to indicate |  |  | Printing to indicate |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | direction of flow and |  |  | direction of flow and |  |  |  |  |  |  |  |  |  |  |\n|  |  | position |  |  | position |  |  |  |  |  |  |  |  |  |  |\n| Performance | Retrograde pulse into\nthe ventricular catheter\n(created by manual\npumping - depressing\ndome/flusher with a\nfixed reservoir volume) |  |  |  | Retrograde pulse |  | Retrograde vibrations\ninto ventricular\ncatheter - force in\nsystem and to patient\nunknown |  |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | into the ventricular |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | catheter when |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | proximal occluder is |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | activated - force |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | within system and |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | limited by fixed |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | reservoir volume. |  |  |  |  |  |  |  |  |  |  |\n|  |  | One way flow between |  |  | One way flow |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | the reservoir and |  |  | between reservoir |  |  |  |  |  |  |  |  |  |  |\n|  |  | ventricular catheter |  |  | and catheters when |  |  |  |  |  |  |  |  |  |  |\n|  |  | when device is |  |  | occluder is pressed |  |  |  |  |  |  |  |  |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Barb fittings for |\n| --- |\n| connection to |\n| ventricular catheter |\n\n| Inner channel |\n| --- |\n| diameter: greater than |\n| 1mm |\n\n| Inner channel |\n| --- |\n| diameter unknown |\n\n| 40mm in length |\n| --- |\n| 17mm in width |\n| 10mm height |\n\n| 32mm in length |\n| --- |\n| 16mm in width |\n| 8mm in height |\n\n| Distal and proximal |\n| --- |\n| occluders |\n\n| Retrograde pulse into |\n| --- |\n| the ventricular catheter |\n| (created by manual |\n| pumping - depressing |\n| dome/flusher with a |\n| fixed reservoir volume) |\n\n| Retrograde vibrations |\n| --- |\n| into ventricular |\n| catheter - force in |\n| system and to patient |\n| unknown |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\npumped and reservoir is\npumped\nReservoir refills after Reservoir refills after Reservoir refills after\nN/A Equivalent\npumping pumping vibrations\nNormal shunt Normal shunt function\nNormal shunt function\nfunction resumes resumes after N/A Equivalent\nresumes after pumping\nafter pumping vibrations\nCatheter diverts fluid\nCatheter diverts fluid from ventricle Catheter diverts fluid\nN/A Equivalent\nfrom ventricle (through check from ventricle\nvalve)\nEquivalent\nInlet holes are Inlet holes are\nRelief membrane Provides same\nintended to remain intended to remain\nremains open after N/A fluid path into\npatent to provide patent to provide fluid\nactivating fluid path. path. catheter as open\ninlet holes\nVentricular Catheter:\nVentricular Catheter:\nsilicone with BaSO4\nN/A N/A BaSO4 filled silicone Equivalent\nfiller, relief membrane\nelastomer\nsilicone\nValves: silicone Valves: silicone N/A N/A Equivalent\nMaterials Dome/outer housing: Outer housing:\nN/A N/A Equivalent\nsilicone silicone\nNeedle guard:\nN/A N/A N/A N/A\npolypropylene\nMicro-pumper:\nN/A N/A N/A N/A\nPolyurethane plastic\nTissue contact tested Tissue contact tested Tissue contact tested Tissue contact tested\nper ISO 10993: per ISO 10993: per ISO 10993: per ISO 10993:\nEquivalent\nBiological Evaluation Biological Evaluation Biological Evaluation Biological Evaluation\nBiocompatibility\nof Medical Devices of Medical Devices of Medical Devices of Medical Devices\nNon-pyrogenic Non-pyrogenic N/A Non-pyrogenic Equivalent\nSafe in 1.5T MRI Safe in 1.5T MRI Safe in 1.5T MRI\nN/A Equivalent\nenvironment environment environment\nSafe in an x-ray Safe in an x-ray Safe in an x-ray\nNo radiation Equivalent\nenvironment environment environment\nCompatibility\nwith environment Compatible with Compatible with\nCompatible with Compatible with\nand other current shunt current shunt\ncurrent shunt systems current shunt systems Equivalent\ndevices systems and systems and\nand accessories and accessories\naccessories accessories\nCompatible with long Compatible with long Compatible with long\nterm CSF contact and term CSF contact N/A term CSF contact Equivalent\nsaline and saline and saline\nBaSO4 filled silicone BaSO4 filled silicone BaSO4 filled silicone\nRadiopacity N/A N/A\nelastomer elastomer elastomer\nTerminally sterilized for\nTerminally sterilized Terminally sterilized\n10-6 SAL with no for 10-6 SAL with no for 10-6 SAL with no\ndamage to system\ndamage to system damage to system\nSterility components. None Equivalent\ncomponents. components.\nValidated per\nValidated per Validated per\nANSI/AAMI/ISO\nrecognized recognized\n11137-2; Sterilization\nALIVIO SYSTEM 510 (k) Premarket Notification\n7\n\n|  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  | pumped |  |  | and reservoir is\npumped | and reservoir is |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | pumped |  |  |  |  |  |  |  |  |  |  |\n|  |  | Reservoir refills after |  |  | Reservoir refills after |  |  | Reservoir refills after |  | N/A |  |  | Equivalent |  |  |\n|  |  | pumping |  |  | pumping |  |  | vibrations |  |  |  |  |  |  |  |\n|  | Normal shunt function\nresumes after pumping |  |  |  | Normal shunt |  |  | Normal shunt function |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  | function resumes |  |  | resumes after |  |  |  |  |  |  |  |\n|  |  |  |  |  | after pumping |  |  | vibrations |  |  |  |  |  |  |  |\n|  | Catheter diverts fluid\nfrom ventricle |  |  |  | Catheter diverts fluid |  | N/A |  |  | Catheter diverts fluid\nfrom ventricle |  |  | Equivalent |  |  |\n|  |  |  |  |  | from ventricle |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (through check |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | valve) |  |  |  |  |  |  |  |  |  |  |\n|  | Relief membrane\nremains open after\nactivating |  |  | Inlet holes are\nintended to remain\npatent to provide\nfluid path. |  |  | N/A |  |  | Inlet holes are\nintended to remain\npatent to provide fluid\npath. |  |  |  | Equivalent |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | Provides same |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | fluid path into |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | catheter as open |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  | inlet holes |  |\n| Materials |  | Ventricular Catheter: |  | N/A |  |  | N/A |  |  | Ventricular Catheter:\nBaSO4 filled silicone\nelastomer |  |  | Equivalent |  |  |\n|  |  | silicone with BaSO4 |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | filler, relief membrane |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | silicone |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Valves: silicone |  |  | Valves: silicone |  |  | N/A |  |  | N/A |  |  | Equivalent |  |\n|  |  | Dome/outer housing: |  |  | Outer housing: |  | N/A |  |  | N/A |  |  | Equivalent |  |  |\n|  |  | silicone |  |  | silicone |  |  |  |  |  |  |  |  |  |  |\n|  | N/A |  |  |  | Needle guard: |  | N/A |  |  | N/A |  |  | N/A |  |  |\n|  |  |  |  |  | polypropylene |  |  |  |  |  |  |  |  |  |  |\n|  | N/A |  |  | N/A |  |  |  | Micro-pumper: |  | N/A |  |  | N/A |  |  |\n|  |  |  |  |  |  |  |  | Polyurethane plastic |  |  |  |  |  |  |  |\n| Biocompatibility |  | Tissue contact tested |  |  | Tissue contact tested |  |  | Tissue contact tested |  |  | Tissue contact tested |  | Equivalent |  |  |\n|  |  | per ISO 10993: |  |  | per ISO 10993: |  |  | per ISO 10993: |  |  | per ISO 10993: |  |  |  |  |\n|  |  | Biological Evaluation |  |  | Biological Evaluation |  |  | Biological Evaluation |  |  | Biological Evaluation |  |  |  |  |\n|  |  | of Medical Devices |  |  | of Medical Devices |  |  | of Medical Devices |  |  | of Medical Devices |  |  |  |  |\n|  |  | Non-pyrogenic |  |  | Non-pyrogenic |  |  | N/A |  |  | Non-pyrogenic |  |  | Equivalent |  |\n| Compatibility\nwith environment\nand other\ndevices |  | Safe in 1.5T MRI |  |  | Safe in 1.5T MRI |  | N/A |  |  |  | Safe in 1.5T MRI |  | Equivalent |  |  |\n|  |  | environment |  |  | environment |  |  |  |  |  | environment |  |  |  |  |\n|  |  | Safe in an x-ray |  |  | Safe in an x-ray |  | No radiation |  |  |  | Safe in an x-ray |  | Equivalent |  |  |\n|  |  | environment |  |  | environment |  |  |  |  |  | environment |  |  |  |  |\n|  | Compatible with\ncurrent shunt systems\nand accessories |  |  |  | Compatible with |  | Compatible with\ncurrent shunt systems\nand accessories |  |  |  | Compatible with |  | Equivalent |  |  |\n|  |  |  |  |  | current shunt |  |  |  |  |  | current shunt |  |  |  |  |\n|  |  |  |  |  | systems and |  |  |  |  |  | systems and |  |  |  |  |\n|  |  |  |  |  | accessories |  |  |  |  |  | accessories |  |  |  |  |\n|  |  | Compatible with long |  |  | Compatible with long |  | N/A |  |  |  | Compatible with long |  | Equivalent |  |  |\n|  |  | term CSF contact and |  |  | term CSF contact |  |  |  |  |  | term CSF contact |  |  |  |  |\n|  |  | saline |  |  | and saline |  |  |  |  |  | and saline |  |  |  |  |\n| Radiopacity |  | BaSO4 filled silicone |  |  | BaSO4 filled silicone |  | N/A |  |  |  | BaSO4 filled silicone |  | N/A |  |  |\n|  |  | elastomer |  |  | elastomer |  |  |  |  |  | elastomer |  |  |  |  |\n| Sterility |  | Terminally sterilized for |  | Terminally sterilized\nfor 10-6 SAL with no\ndamage to system\ncomponents.\nValidated per\nrecognized |  |  | None |  |  | Terminally sterilized\nfor 10-6 SAL with no\ndamage to system\ncomponents.\nValidated per\nrecognized |  |  | Equivalent |  |  |\n|  |  | 10-6 SAL with no |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | damage to system |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | components. |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | Validated per |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | ANSI/AAMI/ISO |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  | 11137-2; Sterilization |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| SUBJECT DEVICE |\n| --- |\n| Alcyone |\n| Alivio System |\n| (K172006) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Catheter diverts fluid |\n| --- |\n| from ventricle |\n\n| Catheter diverts fluid |\n| --- |\n| from ventricle |\n\n| Inlet holes are |\n| --- |\n| intended to remain |\n| patent to provide |\n| fluid path. |\n\n| Inlet holes are |\n| --- |\n| intended to remain |\n| patent to provide fluid |\n| path. |\n\n| Relief membrane |\n| --- |\n| remains open after |\n| activating |\n\n| Ventricular Catheter: |\n| --- |\n| BaSO4 filled silicone |\n| elastomer |\n\n| Compatibility |\n| --- |\n| with environment |\n| and other |\n| devices |\n\n| Compatible with |\n| --- |\n| current shunt systems |\n| and accessories |\n\n| Compatible with |\n| --- |\n| current shunt systems |\n| and accessories |\n\n| Terminally sterilized |\n| --- |\n| for 10-6 SAL with no |\n| damage to system |\n| components. |\n| Validated per |\n| recognized |\n\n| Terminally sterilized |\n| --- |\n| for 10-6 SAL with no |\n| damage to system |\n| components. |\n| Validated per |\n| recognized |\n\nPRIMARY\nREFERENCE\nPREDICATE REFERENCE\nSUBJECT DEVICE PREDICATE\nIntegra PREDICATE\nAlcyone NeuroDx Equivalence\nNeurosciences Codman Medos\nAlivio System Development, LLC Comparison\nContour-Flex Valve Ventricular Catheter\n(K172006) ShuntCheck III\nand Shunt System (K944222)\n(K123554)\n(K033698)\nof health care products sterilization standard. sterilization standard.\n- Radiation\nElectrical Safety N/A N/A IEC 60601 Tested N/A N/A\nManual flushing Manual flushing Micro-Pumper\n(pumping) generates (pumping) generates generates less\nMechanical equivalent ventricular equivalent ventricular ventricular suction\nN/A Equivalent\nSafety suction/flushing with suction/flushing with than manual shunt\nno valve damage or no valve damage or pumping, no valve\nalteration alteration damage or alteration\nChemical Safety Saline, CSF Saline, CSF Saline, CSF Saline, CSF Equivalent\nMRI\nMR Safe MR Safe Not MR Safe MR Safe Equivalent\nCompatibility\nRadiation Safety X-ray Safe X-ray Safe No Radiation X-ray Safe Equivalent\nPackaging maintains Packaging maintains Packaging maintains\nsterility and protects sterility and protects sterility and protects\ndevice. Tray, pouch, device. Tray, pouch, device. Tray, pouch,\nPackaging Unknown Equivalent\nbox. Catheter and box. Multiple box. Multiple\nflusher packaged components can be components can be\ntogether. packaged together. packaged together.\nLabeled shelf life\n(expiation) will be\nLabeled shelf life 1-3 Labeled shelf life 1-3\nShelf Life based on real time and Unknown Equivalent\nyears. years.\naccelerated aging shelf\nlife studies 1-3 years.\nRx or OTC\nThe Alivio System is an Rx prescription device per 21 CFR Part 801, Subpart D.\nPerformance Data\nPreclinical and clinical tests were conducted on the Alivio System to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its intended\nuse. Testing included verification and validation bench testing, comparative usability testing in animals, human\nfactors evaluations in a simulated clinical use model per the available guidance, and clinical testing. The\ndesign, testing, and technical information provided for the Alivio System also comply with the applicable sections\nof ISO 7197:2006 (E), Neurosurgical Implants - Sterile, single-use hydrocephalus shunts and components\n[Including: Technical Corrigendum 1 (2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for Neurosurgical Application. The table below summarizes the\nperformance testing conducted.\nTest Test Method Summary Results and Conclusions\nBiocompatibility Cytotoxicity (MEM and NRU): Conducted Testing Results support that the Alivio System is\nfor CSF contacting permanent implant device in non-cytotoxic.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-5,\n“Biological evaluation of medical devices - Part 5:\nTests for in vitro cytotoxicity”\nALIVIO SYSTEM 510 (k) Premarket Notification\n8\n\n|  |  | SUBJECT DEVICE\nAlcyone\nAlivio System\n(K172006) |  |  | PRIMARY |  | REFERENCE\nPREDICATE\nNeuroDx\nDevelopment, LLC\nShuntCheck III\n(K123554) |  |  | REFERENCE\nPREDICATE\nCodman Medos\nVentricular Catheter\n(K944222) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | PREDICATE |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Integra |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Neurosciences |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | Contour-Flex Valve |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | and Shunt System |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  | (K033698) |  |  |  |  |  |  |  |  |  |  |\n|  |  | of health care products\n- Radiation |  | sterilization standard. | sterilization standard. |  |  |  |  | sterilization standard. |  |  |  |  |  |\n| Electrical Safety |  | N/A |  |  | N/A |  |  | IEC 60601 Tested |  |  | N/A |  |  | N/A |  |\n| Mechanical\nSafety |  | Manual flushing\n(pumping) generates\nequivalent ventricular\nsuction/flushing with\nno valve damage or\nalteration |  | Manual flushing\n(pumping) generates\nequivalent ventricular\nsuction/flushing with\nno valve damage or\nalteration |  |  |  | Micro-Pumper |  | N/A |  |  | Equivalent |  |  |\n|  |  |  |  |  |  |  |  | generates less |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | ventricular suction |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | than manual shunt |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | pumping, no valve |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  | damage or alteration |  |  |  |  |  |  |  |\n| Chemical Safety |  | Saline, CSF |  |  | Saline, CSF |  |  | Saline, CSF |  |  | Saline, CSF |  |  | Equivalent |  |\n| MRI\nCompatibility |  | MR Safe |  | MR Safe |  |  | Not MR Safe |  |  | MR Safe |  |  | Equivalent |  |  |\n| Radiation Safety |  | X-ray Safe |  |  | X-ray Safe |  |  | No Radiation |  |  | X-ray Safe |  |  | Equivalent |  |\n| Packaging |  | Packaging maintains\nsterility and protects\ndevice. Tray, pouch,\nbox. Catheter and\nflusher packaged\ntogether. |  |  | Packaging maintains |  | Unknown |  |  |  | Packaging maintains |  | Equivalent |  |  |\n|  |  |  |  |  | sterility and protects |  |  |  |  |  | sterility and protects |  |  |  |  |\n|  |  |  |  |  | device. Tray, pouch, |  |  |  |  |  | device. Tray, pouch, |  |  |  |  |\n|  |  |  |  |  | box. Multiple |  |  |  |  |  | box. Multiple |  |  |  |  |\n|  |  |  |  |  | components can be |  |  |  |  |  | components can be |  |  |  |  |\n|  |  |  |  |  | packaged together. |  |  |  |  |  | packaged together. |  |  |  |  |\n| Shelf Life |  | Labeled shelf life\n(expiation) will be\nbased on real time and\naccelerated aging shelf\nlife studies 1-3 years. |  | Labeled shelf life 1-3\nyears. |  |  | Unknown |  |  | Labeled shelf life 1-3\nyears. |  |  | Equivalent |  |  |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| NeuroDx |\n| Development, LLC |\n| ShuntCheck III |\n| (K123554) |\n\n| REFERENCE |\n| --- |\n| PREDICATE |\n| Codman Medos |\n| Ventricular Catheter |\n| (K944222) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Labeled shelf life 1-3 |\n| --- |\n| years. |\n\n| Labeled shelf life 1-3 |\n| --- |\n| years. |\n\n| Test |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Biocompatibility |  | Cytotoxicity (MEM and NRU): Conducted Testing |  | Results support that the Alivio System is\nnon-cytotoxic. |  |  |\n|  |  | for CSF contacting permanent implant device in |  |  |  |  |\n|  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  | Use of International Standard ISO 10993-5, |  |  |  |  |\n|  |  | “Biological evaluation of medical devices - Part 5: |  |  |  |  |\n|  |  | Tests for in vitro cytotoxicity” |  |  |  |  |\n\nTest Test Method Summary Results and Conclusions\nSensitization (Kligman): Conducted Testing for Results support that the Alivio System is a\nCSF contacting permanent implant device in non-sensitizer.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-10,\n“Biological evaluation of medical devices - Part 10:\nTests for irritation and skin sensitization”\nIntracutaneous Reactivity: Conducted Testing for Results support that the Alivio System is a\nCSF contacting permanent implant device in non-irritant.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-10,\n“Biological evaluation of medical devices - Part 10:\nTests for irritation and skin sensitization”\nSystemic Toxicity: Conducted Testing for CSF Results support that the Alivio System is\ncontacting permanent implant device in non-toxic.\naccordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-11,\n“Biological evaluation of medical devices - Part 11:\nTests for systemic toxicity”\nPyrogenicity (Material Mediated): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-pyrogenic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-11,\n“Biological evaluation of medical devices - Part 11:\nTests for systemic toxicity”\nGenotoxicity (Ames Mutagenicity): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-mutagenic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-3,\n“Biological evaluation of medical devices - Part 3:\nTests for genotoxicity, carcinogenicity and\nreproductive toxicity”\nHemocompatibility (Direct and Indirect): Conducted Results support that the Alivio System is\nTesting for CSF contacting permanent implant non-hemolytic.\ndevice in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices and FDA Guidance,\nUse of International Standard ISO 10993-4,\n“Biological evaluation of medical devices - Part 4:\nSelection of tests for interactions with blood”\nExhaustive Chemical Characterization: Conducted Results support that Alivio System is non-\nTesting in accordance with ISO 10993-1 Biological carcinogenic, non-mutagenic, and non-\nEvaluation of Medical Devices and FDA Guidance, toxic.\nUse of International Standard ISO 10993-18,\n“Biological evaluation of medical devices - Part 18:\nChemical characterization of materials” and\nInternational Standard ISO 10993-17, “Biological\nevaluation of medical devices - Part 17:\nEstablishment of allowable limits for leachable\nsubstances”\nMetals Analysis: Conducted Testing in Results support that the Alivio System is\naccordance with ASTM F647 Standard Practice in compliance with the allowable extract\nfor Evaluating and Specifying Implantable Shunt levels outlined in Section 5.2 and\nAssemblies for Neurosurgical Application. Appendix X2.5 of ASTM F647.\nPackaging Conducted Testing in accordance with ISTA-2A All testing passed.\nPartial Simulation Performance Tests, ASTM\nF2096-11 Standard Test Method for Detecting\nGross Leaks in Medical Packaging by Internal\nPressurization (Bubble Test) and ASTM F88-09\nStandard Test Method for Seal Strength of\nALIVIO SYSTEM 510 (k) Premarket Notification\n9\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Sensitization (Kligman): Conducted Testing for |  | Results support that the Alivio System is a\nnon-sensitizer. |  |  |\n|  |  |  |  | CSF contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-10, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 10: |  |  |  |  |\n|  |  |  |  | Tests for irritation and skin sensitization” |  |  |  |  |\n|  |  |  |  | Intracutaneous Reactivity: Conducted Testing for |  | Results support that the Alivio System is a\nnon-irritant. |  |  |\n|  |  |  |  | CSF contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-10, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 10: |  |  |  |  |\n|  |  |  |  | Tests for irritation and skin sensitization” |  |  |  |  |\n|  |  |  |  | Systemic Toxicity: Conducted Testing for CSF |  | Results support that the Alivio System is\nnon-toxic. |  |  |\n|  |  |  |  | contacting permanent implant device in |  |  |  |  |\n|  |  |  |  | accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-11, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 11: |  |  |  |  |\n|  |  |  |  | Tests for systemic toxicity” |  |  |  |  |\n|  |  |  |  | Pyrogenicity (Material Mediated): Conducted |  | Results support that the Alivio System is\nnon-pyrogenic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-11, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 11: |  |  |  |  |\n|  |  |  |  | Tests for systemic toxicity” |  |  |  |  |\n|  |  |  |  | Genotoxicity (Ames Mutagenicity): Conducted |  | Results support that the Alivio System is\nnon-mutagenic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-3, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 3: |  |  |  |  |\n|  |  |  |  | Tests for genotoxicity, carcinogenicity and |  |  |  |  |\n|  |  |  |  | reproductive toxicity” |  |  |  |  |\n|  |  |  |  | Hemocompatibility (Direct and Indirect): Conducted |  | Results support that the Alivio System is\nnon-hemolytic. |  |  |\n|  |  |  |  | Testing for CSF contacting permanent implant |  |  |  |  |\n|  |  |  |  | device in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-4, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 4: |  |  |  |  |\n|  |  |  |  | Selection of tests for interactions with blood” |  |  |  |  |\n|  |  |  |  | Exhaustive Chemical Characterization: Conducted |  | Results support that Alivio System is non-\ncarcinogenic, non-mutagenic, and non-\ntoxic. |  |  |\n|  |  |  |  | Testing in accordance with ISO 10993-1 Biological |  |  |  |  |\n|  |  |  |  | Evaluation of Medical Devices and FDA Guidance, |  |  |  |  |\n|  |  |  |  | Use of International Standard ISO 10993-18, |  |  |  |  |\n|  |  |  |  | “Biological evaluation of medical devices - Part 18: |  |  |  |  |\n|  |  |  |  | Chemical characterization of materials” and |  |  |  |  |\n|  |  |  |  | International Standard ISO 10993-17, “Biological |  |  |  |  |\n|  |  |  |  | evaluation of medical devices - Part 17: |  |  |  |  |\n|  |  |  |  | Establishment of allowable limits for leachable |  |  |  |  |\n|  |  |  |  | substances” |  |  |  |  |\n|  |  |  | Metals Analysis: Conducted Testing in\naccordance with ASTM F647 Standard Practice\nfor Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. |  |  | Results support that the Alivio System is\nin compliance with the allowable extract\nlevels outlined in Section 5.2 and\nAppendix X2.5 of ASTM F647. |  |  |\n| Packaging |  |  | Conducted Testing in accordance with ISTA-2A\nPartial Simulation Performance Tests, ASTM\nF2096-11 Standard Test Method for Detecting\nGross Leaks in Medical Packaging by Internal\nPressurization (Bubble Test) and ASTM F88-09\nStandard Test Method for Seal Strength of |  |  | All testing passed. |  |  |\n\nTest Test Method Summary Results and Conclusions\nFlexible Barrier Materials\nSterilization Conducted Testing in accordance with Terminal sterilization validation testing\nANSI/AAMI/ISO 11137-1:2006 Sterilization of supports a 10-6 SAL.\nhealth care products—Microbiological\nmethods—Part 1: Determination of the population\nof microorganisms on product, ANSI/AAMI/ISO\n11137-2:2013 Sterilization of health care products\n— Radiation — Part 2: Establishing the sterilization\ndose, and ANSI/AAMI/ISO 11137-3:2006\nSterilization of health care products—Radiation—\nPart 3: Guidance on dosimetric aspects\nPyrogenicity LAL testing was validated in accordance with the This test validates the method for\napplicable FDA’s Guidelines (Guideline on measuring the endotoxin levels of he\nValidation of the Limulus Amebocyte Lysate Test finished device per ANSI/AAMI\nAs An End-Product Endotoxin Test for Human And ST72:2011 Bacterial endotoxins – test\nAnimal Parenteral Drugs, Biological Products, and methodologies, routine monitoring, and\nMedical Devices - 1997) and recognized standards alternatives to batch testing. All units\n(USP Endotoxin Reference Standard) for Bacterial tested met the criteria of less than 2.15\nEndotoxin (LAL) Validation using the Kinetic-QLC EU/device (0.06 EU/mL).\nTest Method.\nShelf Life Accelerated and Real-time Aging was conducted Testing, including visual/dimensional\non the device and packaging. Testing comparing inspections, particulate testing, surface\ndevices and packaging at time 0 and the intended inspection, mechanical and system\nshelf life was conducted in accordance with performance testing comparing devices at\napplicable standards and the product time 0 and the intended shelf life. Results\nspecifications. Tests include visual/dimensional supports expiration dating on the labeling.\ninspections, surface inspection, particulate testing,\nstrength and reliability testing, and system\nperformance testing.\nPressure Leak Conducted Testing in accordance to Sections 4.4 All devices passed the pressure leak test\nTests and and 4.6 of ISO 7197:2006 (E), Neurosurgical and the appropriate pressure flow\nPressure Flow Implants - Sterile, single-use hydrocephalus shunts characteristic graph is provided in the\nCharacteristics and components [Including: Technical device labeling.\nTest Corrigendum 1 (2007)] and ASTM F647: 94\n(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. The corresponding\npressure profiles were recorded and plotted as\ngraphs as per ASTM F 647-94(2014), Standard\nPractice for Evaluating and Specifying Implantable\nShunt Assemblies for Neurosurgical Application,\nSections A 2.8.1.1 and A2.8.1.2 to evaluate and\ncompare the pressure-flow characteristics of the\nAlivio Catheter to Predicate Catheter.\nDurability and Conducted Testing in accordance to ASTM F 647- All results met acceptance criteria and\nSystem Level 94(2014), Standard Practice for Evaluating and demonstrate that the Alivio System\nFunctional Test Specifying Implantable Shunt Assemblies for performance is suitable for its intended\nNeurosurgical Application. use and is substantially equivalent to the\npredicate device.\nFlusher and Conducted Testing for the ventricular catheter and All results met acceptance criteria per\nCatheter flusher components in accordance to Section 4.9 protocol and applicable standards. During\nDynamic Break of ISO 7197:2006 (E), Neurosurgical Implants - this test, no component ruptured or broke.\nStrength Test Sterile, single-use hydrocephalus shunts to assess\ndynamic breaking strength.\nFlusher and Conducted Testing for the ventricular catheter and All results met acceptance criteria and\nCatheter flusher to evaluate the bond/tensile strength of demonstrate that the Alivio System\nTensile these components in accordance with ASTM F performance is suitable for its intended\nStrength Test 647-94(2014) “Standard Practice for Evaluating use and is substantially equivalent to the\nand Specifying Implantable Shunt Assemblies for predicate device.\nNeurosurgical Application.\nFlusher Conducted Testing for flusher in accordance to All results met acceptance criteria and\nPressure Section 4.11 of ISO 7197:2006 (E), Neurosurgical demonstrate that the Alivio System\nHandling Test Implants - Sterile, single-use hydrocephalus shunts performance is suitable for its intended\nALIVIO SYSTEM 510 (k) Premarket Notification\n10\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Flexible Barrier Materials |  |  |  |  |  |\n| Sterilization |  |  | Conducted Testing in accordance with\nANSI/AAMI/ISO 11137-1:2006 Sterilization of\nhealth care products—Microbiological\nmethods—Part 1: Determination of the population\nof microorganisms on product, ANSI/AAMI/ISO\n11137-2:2013 Sterilization of health care products\n— Radiation — Part 2: Establishing the sterilization\ndose, and ANSI/AAMI/ISO 11137-3:2006\nSterilization of health care products—Radiation—\nPart 3: Guidance on dosimetric aspects |  |  | Terminal sterilization validation testing\nsupports a 10-6 SAL. |  |  |\n| Pyrogenicity |  |  | LAL testing was validated in accordance with the\napplicable FDA’s Guidelines (Guideline on\nValidation of the Limulus Amebocyte Lysate Test\nAs An End-Product Endotoxin Test for Human And\nAnimal Parenteral Drugs, Biological Products, and\nMedical Devices - 1997) and recognized standards\n(USP Endotoxin Reference Standard) for Bacterial\nEndotoxin (LAL) Validation using the Kinetic-QLC\nTest Method. |  |  | This test validates the method for\nmeasuring the endotoxin levels of he\nfinished device per ANSI/AAMI\nST72:2011 Bacterial endotoxins – test\nmethodologies, routine monitoring, and\nalternatives to batch testing. All units\ntested met the criteria of less than 2.15\nEU/device (0.06 EU/mL). |  |  |\n| Shelf Life |  |  | Accelerated and Real-time Aging was conducted\non the device and packaging. Testing comparing\ndevices and packaging at time 0 and the intended\nshelf life was conducted in accordance with\napplicable standards and the product\nspecifications. Tests include visual/dimensional\ninspections, surface inspection, particulate testing,\nstrength and reliability testing, and system\nperformance testing. |  |  | Testing, including visual/dimensional\ninspections, particulate testing, surface\ninspection, mechanical and system\nperformance testing comparing devices at\ntime 0 and the intended shelf life. Results\nsupports expiration dating on the labeling. |  |  |\n| Pressure Leak\nTests and\nPressure Flow\nCharacteristics\nTest |  |  |  | Conducted Testing in accordance to Sections 4.4 |  | All devices passed the pressure leak test\nand the appropriate pressure flow\ncharacteristic graph is provided in the\ndevice labeling. |  |  |\n|  |  |  |  | and 4.6 of ISO 7197:2006 (E), Neurosurgical |  |  |  |  |\n|  |  |  |  | Implants - Sterile, single-use hydrocephalus shunts |  |  |  |  |\n|  |  |  |  | and components [Including: Technical |  |  |  |  |\n|  |  |  |  | Corrigendum 1 (2007)] and ASTM F647: 94 |  |  |  |  |\n|  |  |  |  | (2014), Standard Practice for Evaluating and |  |  |  |  |\n|  |  |  |  | Specifying Implantable Shunt Assemblies for |  |  |  |  |\n|  |  |  |  | Neurosurgical Application. The corresponding |  |  |  |  |\n|  |  |  |  | pressure profiles were recorded and plotted as |  |  |  |  |\n|  |  |  |  | graphs as per ASTM F 647-94(2014), Standard |  |  |  |  |\n|  |  |  |  | Practice for Evaluating and Specifying Implantable |  |  |  |  |\n|  |  |  |  | Shunt Assemblies for Neurosurgical Application, |  |  |  |  |\n|  |  |  |  | Sections A 2.8.1.1 and A2.8.1.2 to evaluate and |  |  |  |  |\n|  |  |  |  | compare the pressure-flow characteristics of the |  |  |  |  |\n|  |  |  |  | Alivio Catheter to Predicate Catheter. |  |  |  |  |\n| Durability and\nSystem Level\nFunctional Test |  |  | Conducted Testing in accordance to ASTM F 647-\n94(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. | Conducted Testing in accordance to ASTM F 647- |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n|  |  |  |  | 94(2014), Standard Practice for Evaluating and |  |  |  |  |\n|  |  |  |  | Specifying Implantable Shunt Assemblies for |  |  |  |  |\n|  |  |  |  | Neurosurgical Application. |  |  |  |  |\n| Flusher and\nCatheter\nDynamic Break\nStrength Test |  |  | Conducted Testing for the ventricular catheter and\nflusher components in accordance to Section 4.9\nof ISO 7197:2006 (E), Neurosurgical Implants -\nSterile, single-use hydrocephalus shunts to assess\ndynamic breaking strength. |  |  | All results met acceptance criteria per\nprotocol and applicable standards. During\nthis test, no component ruptured or broke. |  |  |\n| Flusher and\nCatheter\nTensile\nStrength Test |  |  | Conducted Testing for the ventricular catheter and\nflusher to evaluate the bond/tensile strength of\nthese components in accordance with ASTM F\n647-94(2014) “Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Flusher\nPressure\nHandling Test |  |  | Conducted Testing for flusher in accordance to\nSection 4.11 of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended |  |  |\n\nTest Test Method Summary Results and Conclusions\nto assess dynamic breaking strength. use and is substantially equivalent to the\npredicate device.\nAlivio Cartridge This test measures the AF cartridge cracking All results met acceptance criteria and\nPerformance pressure to demonstrate compliance of AF demonstrate that the Alivio System\nTest Cartridge with requirements for cartridge performance is suitable for its intended\nperformance (flush pressure). use and is substantially equivalent to the\npredicate device.\nCatheter Bond Catheters were subjected to pressure testing at a All results met acceptance criteria and\nPressure Test minimum of twice the maximum relief membrane demonstrate that the Alivio System\nopening pressure specification. performance is suitable for its intended\nuse.\nAlivio Flusher Testing was conducted to verify the reliability of the All results met acceptance criteria and\nReliability Test Alivio Flusher to be able to flush during its demonstrate that the Alivio System\nexpected useful life. Testing included an performance is suitable for its intended\nassessment of any mechanical damage and the use and is substantially equivalent to the\nability to flush with acceptable pressure and predicate device.\nvolume output.\nMR Safety Conducted Assessment in accordance ASTM All implanted Alivio System\nF647-94(2014), “Standard Practice for Evaluating materials/components comply with the\nand Specifying Implantable Shunt Assemblies for FDA guidance to label “MR Safe” in all\nNeurosurgical Application”, Section 6.1.3 MR environments.\n“Magnetic Resonance Imaging (MRI)\nCompatibility”\nAlivio System The devices were imaged using X-ray to All results met acceptance criteria and\nImaging demonstrate compliance with requirements for demonstrate that the Alivio System\nimaging per ASTM F 647-94(2014) and ISO performance is suitable for its intended\n7197:2006. use and is substantially equivalent to the\npredicate device.\nOcclusion Devices were occluded with blood and other Comparative testing demonstrated that\nFlushing substances to clinically simulate proximal catheter the Alivio System performance is suitable\nPerformance occlusions (blocked proximal catheter inlet holes) for its intended use and is substantially\nin the Alivio System and predicate device. These equivalent to the predicate device.\ndevices were then tested to evaluate ability of the Flushing of the Alivio System was able to\ndevice’s retrograde flush to unblock inlet holes. restore flow in the ventricular catheter with\nsimulated blocked inlet holes.\nComparative Pilot animal study (N=1 evaluated at an acute All results met the acceptance criteria and\nPerformance timepoint) was conducted in two parts to demonstrated that the Alivio System\nTesting in demonstrate that the Alivio System meets its meets its performance criteria. No\nAnimals functional requirements and was tested in significant difference of histological\ncomparison to the predicate to demonstrate that analysis of tissue between Alivio System\nthe Alivio System does not raise new questions of and predicate was found. Testing\nsafety and efficacy and is substantially equivalent demonstrated that the Alivio System does\nto the predicate. not raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate.\nPilot animal study (N=2 evaluated at subacute and All results met the acceptance criteria and\nacute timepoints) was conducted to demonstrate demonstrated that the Alivio System\nthat the Alivio System meets its functional meets its performance criteria. No\nrequirements and was tested in comparison to the significant difference of histological\npredicate to demonstrate that the Alivio System analysis of tissue between Alivio System\ndoes not raise new questions of safety and efficacy and predicate was found. Testing\nand is substantially equivalent to the predicate. demonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate.\nPilot animal study (N=2 evaluated at acute Results demonstrated that a small animal\ntimepoints) comparing the Alivio System with the model was not suitable for comparative\npredicate was conducted to demonstrate that the testing of the Alivio System and the\ndifferences in technology do not raise new predicate. However, there was no\nquestions of safety and is substantially equivalent significant difference of histological\nto the predicates. analysis of tissue between Alivio System\nand predicates.\nAnimal study (N=11 evaluated at subacute All results, including performance as well\nALIVIO SYSTEM 510 (k) Premarket Notification\n11\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | to assess dynamic breaking strength. |  |  | use and is substantially equivalent to the\npredicate device. |  |  |\n| Alivio Cartridge\nPerformance\nTest |  |  | This test measures the AF cartridge cracking\npressure to demonstrate compliance of AF\nCartridge with requirements for cartridge\nperformance (flush pressure). |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Catheter Bond\nPressure Test |  |  | Catheters were subjected to pressure testing at a\nminimum of twice the maximum relief membrane\nopening pressure specification. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse. |  |  |\n| Alivio Flusher\nReliability Test |  |  | Testing was conducted to verify the reliability of the\nAlivio Flusher to be able to flush during its\nexpected useful life. Testing included an\nassessment of any mechanical damage and the\nability to flush with acceptable pressure and\nvolume output. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| MR Safety |  |  | Conducted Assessment in accordance ASTM\nF647-94(2014), “Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application”, Section 6.1.3\n“Magnetic Resonance Imaging (MRI)\nCompatibility” |  |  | All implanted Alivio System\nmaterials/components comply with the\nFDA guidance to label “MR Safe” in all\nMR environments. |  |  |\n| Alivio System\nImaging |  |  | The devices were imaged using X-ray to\ndemonstrate compliance with requirements for\nimaging per ASTM F 647-94(2014) and ISO\n7197:2006. |  |  | All results met acceptance criteria and\ndemonstrate that the Alivio System\nperformance is suitable for its intended\nuse and is substantially equivalent to the\npredicate device. |  |  |\n| Occlusion\nFlushing\nPerformance |  |  | Devices were occluded with blood and other\nsubstances to clinically simulate proximal catheter\nocclusions (blocked proximal catheter inlet holes)\nin the Alivio System and predicate device. These\ndevices were then tested to evaluate ability of the\ndevice’s retrograde flush to unblock inlet holes. |  |  | Comparative testing demonstrated that\nthe Alivio System performance is suitable\nfor its intended use and is substantially\nequivalent to the predicate device.\nFlushing of the Alivio System was able to\nrestore flow in the ventricular catheter with\nsimulated blocked inlet holes. |  |  |\n| Comparative\nPerformance\nTesting in\nAnimals |  |  | Pilot animal study (N=1 evaluated at an acute\ntimepoint) was conducted in two parts to\ndemonstrate that the Alivio System meets its\nfunctional requirements and was tested in\ncomparison to the predicate to demonstrate that\nthe Alivio System does not raise new questions of\nsafety and efficacy and is substantially equivalent\nto the predicate. |  |  | All results met the acceptance criteria and\ndemonstrated that the Alivio System\nmeets its performance criteria. No\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Pilot animal study (N=2 evaluated at subacute and\nacute timepoints) was conducted to demonstrate\nthat the Alivio System meets its functional\nrequirements and was tested in comparison to the\npredicate to demonstrate that the Alivio System\ndoes not raise new questions of safety and efficacy\nand is substantially equivalent to the predicate. |  |  | All results met the acceptance criteria and\ndemonstrated that the Alivio System\nmeets its performance criteria. No\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Pilot animal study (N=2 evaluated at acute\ntimepoints) comparing the Alivio System with the\npredicate was conducted to demonstrate that the\ndifferences in technology do not raise new\nquestions of safety and is substantially equivalent\nto the predicates. |  |  | Results demonstrated that a small animal\nmodel was not suitable for comparative\ntesting of the Alivio System and the\npredicate. However, there was no\nsignificant difference of histological\nanalysis of tissue between Alivio System\nand predicates. |  |  |\n|  |  |  | Animal study (N=11 evaluated at subacute |  |  | All results, including performance as well |  |  |\n\nTest Test Method Summary Results and Conclusions\ntimepoints) comparing the Alivio System with the as comparative CSF and histopathology\npredicate was conducted to demonstrate that the analysis, met acceptance criteria. Testing\nAlivio System meets its functional requirements, demonstrated that the Alivio System does\nthe differences in technology do not raise new not raise any new questions of safety and\nquestions of safety, and is substantially equivalent efficacy and is substantially equivalent to\nto the predicates. Testing was conducted in the predicate.\nconformance to FDA 21 CFR, Part 58-Good\nLaboratory Practice for Nonclinical Studies.\nAnimal study (N=6 evaluated at acute timepoints) No significant difference of histological\ncomparing the Alivio System with the predicate analysis of tissue between Alivio\nwas conducted to demonstrate that the differences System and predicate was found. Testing\nin technology do not raise new questions of safety demonstrated that the Alivio System does\nand is substantially equivalent to the predicates. not raise any new questions of safety and\nTesting was conducted in conformance to FDA 21 efficacy and is substantially equivalent to\nCFR, Part 58-Good Laboratory Practice for the predicate.\nNonclinical Studies.\nUsability and Testing of the Alivio System in animal and clinical Alivio System is deemed to meet its\nhuman factors simulation bench models was conducted to specifications for its intended use and is\ntesting evaluate ease of preparation, implantation, and substantially equivalent to the predicate\nuse for its intended use according to its labeling devices. In all cases the acceptance\nwas conducted in accordance with ANSI/AAMI HE criteria were met and the device\n75, Human Factors Engineering Design of Medical performed as expected according to its\nDevices, IEC 62366:2007, Medical Devices - specifications and in compliance with\nApplication of Usability Engineering to Medical applicable recognized standards. These\nDevices, and FDA Guidance (Jun 22, 2011) data demonstrate that the minor\nHuman Factors Draft Guidance. technological differences do not raise new\ntypes of safety and efficacy concerns as\nevaluated by 24 neurosurgeons (intended\nusers) of varying experience in numerous\nsimulated clinical uses of the Alivio\nSystem. The Alivio System functions as\ncomponents of a CSF Shunt System and\nis substantially equivalent to its predicate\ndevices.\nAlivio Flusher The Alivio Flusher was evaluated in a clinical The outcomes on 4 patients treated at the\nClinical Study setting to demonstrating functional safety of the time of submission met the criteria for\nAlivio flusher in patients undergoing shunt revision success outlined in the protocol. All users\nsurgery. (NCT02651337) were able to perform the primary steps\nneeded to use the Alivio Flusher for its\nintended use and use environment. No\nsafety issues associated with the device\nwere observed. These results\ndemonstrate that the Alivio Flusher could\nincrease or restore flow in occluded or\nsluggish flowing catheters.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820 Good\nManufacturing Practices and BS EN ISO 13485:2003 Medical Devices – Quality Management Systems. In all\ninstances, the Alivio System functioned as intended and results observed were as expected. These test results\nconfirm that Alivio System complies with the recognized standards, meets the design specifications and\nperformance requirements for the intended use, and is substantially equivalent to the predicate.\nSubstantial Equivalence\nThe Alivio System is substantially equivalent to the primary predicate the Integra Contour-Flex™ Valve and\nShunt System (K033698), and reference predicates the NeuroDX Development ShuntCheck III (K123554), and\nthe Codman Medos Ventricular Catheter (K944222). The Alivio System and its predicate devices share the\nsame Product Code and classification as components of a CSF Shunt System. The Alivio System has the same\nintended use as the primary predicate device and equivalent indications for use. The Alivio System also has a\nALIVIO SYSTEM 510 (k) Premarket Notification\n12\n\n|  | Test |  |  | Test Method Summary |  |  | Results and Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | timepoints) comparing the Alivio System with the\npredicate was conducted to demonstrate that the\nAlivio System meets its functional requirements,\nthe differences in technology do not raise new\nquestions of safety, and is substantially equivalent\nto the predicates. Testing was conducted in\nconformance to FDA 21 CFR, Part 58-Good\nLaboratory Practice for Nonclinical Studies. |  |  | as comparative CSF and histopathology\nanalysis, met acceptance criteria. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n|  |  |  | Animal study (N=6 evaluated at acute timepoints)\ncomparing the Alivio System with the predicate\nwas conducted to demonstrate that the differences\nin technology do not raise new questions of safety\nand is substantially equivalent to the predicates.\nTesting was conducted in conformance to FDA 21\nCFR, Part 58-Good Laboratory Practice for\nNonclinical Studies. |  |  | No significant difference of histological\nanalysis of tissue between Alivio\nSystem and predicate was found. Testing\ndemonstrated that the Alivio System does\nnot raise any new questions of safety and\nefficacy and is substantially equivalent to\nthe predicate. |  |  |\n| Usability and\nhuman factors\ntesting |  |  | Testing of the Alivio System in animal and clinical\nsimulation bench models was conducted to\nevaluate ease of preparation, implantation, and\nuse for its intended use according to its labeling\nwas conducted in accordance with ANSI/AAMI HE\n75, Human Factors Engineering Design of Medical\nDevices, IEC 62366:2007, Medical Devices -\nApplication of Usability Engineering to Medical\nDevices, and FDA Guidance (Jun 22, 2011)\nHuman Factors Draft Guidance. |  |  | Alivio System is deemed to meet its\nspecifications for its intended use and is\nsubstantially equivalent to the predicate\ndevices. In all cases the acceptance\ncriteria were met and the device\nperformed as expected according to its\nspecifications and in compliance with\napplicable recognized standards. These\ndata demonstrate that the minor\ntechnological differences do not raise new\ntypes of safety and efficacy concerns as\nevaluated by 24 neurosurgeons (intended\nusers) of varying experience in numerous\nsimulated clinical uses of the Alivio\nSystem. The Alivio System functions as\ncomponents of a CSF Shunt System and\nis substantially equivalent to its predicate\ndevices. |  |  |\n| Alivio Flusher\nClinical Study |  |  | The Alivio Flusher was evaluated in a clinical\nsetting to demonstrating functional safety of the\nAlivio flusher in patients undergoing shunt revision\nsurgery. (NCT02651337) |  |  | The outcomes on 4 patients treated at the\ntime of submission met the criteria for\nsuccess outlined in the protocol. All users\nwere able to perform the primary steps\nneeded to use the Alivio Flusher for its\nintended use and use environment. No\nsafety issues associated with the device\nwere observed. These results\ndemonstrate that the Alivio Flusher could\nincrease or restore flow in occluded or\nsluggish flowing catheters. |  |  |\n\nvery similar design and technological characteristics to the predicate devices. Minor differences in technological\ncharacteristics do not raise new questions of safety and efficacy when all listed warnings and cautions are\nfollowed.\nThe key technological difference is that the Alivio Ventricular Catheter has an added relief (slit) membrane that\nmay be opened by the flusher component to restore CSF flow in a suspected non-flowing shunt. Similar to the\npredicate Integra Contour-Flex Valve that can produce a retrograde flush to unblock suspected blocked inlet\nholes in a ventricular catheter; when manually activated by the neurosurgeon, the flusher component can non-\ninvasively produce a retrograde flush to either unblock suspected blocked inlet holes or open the relief membrane\nin the Alivio Ventricular Catheter.\nSimilar to the ShuntCheck reference predicate, the Alivio System has features designed to restore flow in a\nsuspected non-flowing shunt. They differ slightly in technological characteristics in that the ShuntCheck\npredicate uses a micropumper to create vibrational pumping of the reservoir, while the Alivio System employs\nmanual proximal pumping of the reservoir by the neurosurgeon, similar to the primary predicate Integra Contour-\nFlex Valve predicate.\nThe Flusher does not regulate flow in the shunt system. Rather it allows for passive flow of fluid from the Alivio\nVentricular Catheter to a flow regulating valve (connected distally in line with the flusher) when not manually\nactivated by the neurosurgeon to produce a retrograde flush. The Alivio Flusher is compatible with all shunt\nvalves with standard barbed connections, but has only been tested with the Integra Contour-Flex Valve predicate\ndevice. During passive flow, fluid from the ventricular catheter flows freely, without restriction through the\npassive flow channel of the Flusher. Use of the Alivio Flusher does not inhibit the function of the flow regulating\nvalve.\nThe results from preclinical and clinical evaluations demonstrate that the technological and performance\ncharacteristics of the Alivio System meet defined design requirements and can perform in a manner equivalent to\ndevices currently on the market used for its intended/indicated use. Performance data demonstrate that the\nAlivio System performs as intended and is substantially equivalent to its predicate(s).\nConclusions\nThe data and information presented within this submission support a determination of substantial equivalence to\nthe predicate(s) listed above, and therefore market clearance of the subject Alivio System for its intended use.\nThis conclusion is based upon the device equivalence in design, materials technological characteristics,\nprinciples of operation, and indications for use.\nALIVIO SYSTEM 510 (k) Premarket Notification\n13"
  }
}