{
  "source_pdf": "embolic-coil--wallaby-medical-inc--wallaby-avenir-coil--510k.pdf",
  "clearance_number": "K173711",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Description of the Device Subject to Premarket Notification:\nThe Wallaby Avenir Coil System is a series specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular anomalies.\nThe system consists of an embolization coil implant comprised of platinum/tungsten, affixed to a\ndelivery pusher to facilitate insertion into the hub of a microcatheter. The system is available in\nvarious shapes, lengths and sizes. The devices are to be placed into aneurysms to create blood\nstasis, reducing flow into the aneurysm and thrombosing the aneurysm. Upon positioning coils\ninto the aneurysm, the coils are mechanically detached from the delivery pusher in serial manner\nuntil the aneurysm is occluded.\nIndication for Use:\nThe Wallaby Avenir Coil System is intended for endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Wallaby Avenir Coil System is also intended for arterial and venous\nembolization in the peripheral vasculature.\nPage 1 of 6\n\nTechnical Characteristics:\nThe Wallaby Avenir Coil System has similar physical and technical characteristics to the predicate\ndevices, as shown in the table below.\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nIntended Use Endovascular embolization of Endovascular embolization of SAME\nblood flow in the human neuro blood flow in the human neuro\nand peripheral vasculature. and peripheral vasculature.\nAnatomical Site Neurovasculature Neurovasculature SAME\nPeripheral vasculature Peripheral vasculature\n(arterial/venous) (arterial/venous)\nDelivery to Site Via delivery wire through Via delivery wire through SAME\nmicrocatheter microcatheter\nCoil selection Physician determined Physician determined SAME\nVisualization Visible under radiographic Visible under radiographic SAME\nimaging imaging\nImplant characteristics\nCoil Types Frame, fill, finish Frame, Fill, finish SAME\nSecondary Complex/Helical Complex/Helical SAME\nShapes\nFlexibility Coil-like, highly flexible Coil-like, highly flexible SAME\nMain coil Pt/W alloy (92/8%) Pt/W alloy (92/8%) SAME\nmaterial\nStretch Polyolefin Polyolefin SAME\nResistant\nMember\nCoil Delivery Stainless Steel Hypotube Stainless Steel Hypotube SAME\nMechanism\nCoil Mechanical Mechanical SAME\ndetachment\nPrimary Coil 0.011” – 0.0145” 0.0108” – 0.0145” SAME\nDiameter\nCoil Secondary 1mm – 25mm 1mm – 25mm SAME\nDiameter\nCoil Wire 0.0013” – 0.003” 0.0013” – 0.003” SAME\nDiameter\nCoil Length 1cm – 60cm 1cm – 50cm The available Coil\nLength is slightly\n(10cm) greater than the\nAxium predicate\nhowever this length\nrange is represented in\nthe reference predicate\ndevice (K102365)\nDelivery wire/pusher characteristics\nWorking length 180cm 180cm SAME\nOD 0.014” 0.014” SAME\nMaterials of SS 304 SS 304 Although\nConstruction PTFE PTFE adhesive/epoxy is\nPET shrink Tubing PET shrink tubing utilized to facilitate the\nPage 2 of 6\n\n|  |  | Wallaby Avenir Coil System |  |  | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Intended Use |  | Endovascular embolization of\nblood flow in the human neuro\nand peripheral vasculature. |  |  | Endovascular embolization of\nblood flow in the human neuro\nand peripheral vasculature. |  | SAME |  |  |\n| Anatomical Site |  | Neurovasculature\nPeripheral vasculature\n(arterial/venous) |  |  | Neurovasculature\nPeripheral vasculature\n(arterial/venous) |  | SAME |  |  |\n| Delivery to Site |  | Via delivery wire through\nmicrocatheter |  |  | Via delivery wire through\nmicrocatheter |  | SAME |  |  |\n| Coil selection |  | Physician determined |  |  | Physician determined |  | SAME |  |  |\n| Visualization |  | Visible under radiographic\nimaging |  |  | Visible under radiographic\nimaging |  | SAME |  |  |\n|  | Implant characteristics |  |  |  |  |  |  |  |  |\n| Coil Types |  | Frame, fill, finish |  |  | Frame, Fill, finish |  | SAME |  |  |\n| Secondary\nShapes |  | Complex/Helical |  |  | Complex/Helical |  | SAME |  |  |\n| Flexibility |  | Coil-like, highly flexible |  |  | Coil-like, highly flexible |  | SAME |  |  |\n| Main coil\nmaterial |  | Pt/W alloy (92/8%) |  |  | Pt/W alloy (92/8%) |  | SAME |  |  |\n| Stretch\nResistant\nMember |  | Polyolefin |  |  | Polyolefin |  | SAME |  |  |\n| Coil Delivery\nMechanism |  | Stainless Steel Hypotube |  |  | Stainless Steel Hypotube |  | SAME |  |  |\n| Coil\ndetachment |  | Mechanical |  |  | Mechanical |  | SAME |  |  |\n| Primary Coil\nDiameter |  | 0.011” – 0.0145” |  |  | 0.0108” – 0.0145” |  | SAME |  |  |\n| Coil Secondary\nDiameter |  | 1mm – 25mm |  |  | 1mm – 25mm |  | SAME |  |  |\n| Coil Wire\nDiameter |  | 0.0013” – 0.003” |  |  | 0.0013” – 0.003” |  | SAME |  |  |\n| Coil Length |  | 1cm – 60cm |  |  | 1cm – 50cm |  | The available Coil\nLength is slightly\n(10cm) greater than the\nAxium predicate\nhowever this length\nrange is represented in\nthe reference predicate\ndevice (K102365) |  |  |\n|  | Delivery wire/pusher characteristics |  |  |  |  |  |  |  |  |\n| Working length |  | 180cm |  |  | 180cm |  | SAME |  |  |\n| OD |  | 0.014” |  |  | 0.014” |  | SAME |  |  |\n| Materials of\nConstruction |  |  | SS 304 |  | SS 304\nPTFE\nPET shrink tubing |  | Although\nadhesive/epoxy is\nutilized to facilitate the |  |  |\n|  |  |  | PTFE |  |  |  |  |  |  |\n|  |  |  | PET shrink Tubing |  |  |  |  |  |  |\n\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nPlatinum/Ir alloy (80/20%) Platinum/Tungsten alloy joining of components,\nPlatinum/iridium alloy (92/8%) this does not pose a\n(90/10%) fundamental difference;\nthe materials of\nLoctite 4311\nEpoxy construction is the\nSAME\nSheath Characteristics\nWorking length 120cm 119cm Although the working\nlength dimension is not\nidentical, the difference\nis minor (1cm);\ntherefore, the\nfundamental\nconstruction is the\nSAME\nOD 0.028” 0.030” Although the outside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME\nID 0.017” 0.019” Although the inside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME\nMaterials of HDPE HDPE Although the polymers\nConstruction Polypropylene vary, all are common\nendovascular materials;\ntherefore, the\nfundamental materials of\nconstruction are the\nSAME\nDetachment equipment\nDetachment None required Instant Detacher Mechanical detachment\nequipment fulfilled through manual\ncomponents means-substantially\nequivalent\nUser interface Delivery wire Handpiece + delivery wire SAME - The Wallaby\n(primary method) mechanical detachment\nDelivery wire only (secondary method is the same as\nmethod) the Axium detachment\ncoil method using only\nthe delivery wire.\nPower Source Mechanical Mechanical SAME\nConnection Direct attachment to delivery Direct attachment to delivery SAME\nwire wire\nPage 3 of 6\n\n|  |  | Wallaby Avenir Coil System | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Platinum/Ir alloy (80/20%)\nPlatinum/iridium alloy\n(90/10%)\nLoctite 4311\nEpoxy | Platinum/Tungsten alloy\n(92/8%) |  | joining of components,\nthis does not pose a\nfundamental difference;\nthe materials of\nconstruction is the\nSAME |  |  |\n|  | Sheath Characteristics |  |  |  |  |  |  |\n| Working length |  | 120cm | 119cm |  | Although the working\nlength dimension is not\nidentical, the difference\nis minor (1cm);\ntherefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| OD |  | 0.028” | 0.030” |  | Although the outside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| ID |  | 0.017” | 0.019” |  | Although the inside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| Materials of\nConstruction |  | HDPE | HDPE\nPolypropylene |  | Although the polymers\nvary, all are common\nendovascular materials;\ntherefore, the\nfundamental materials of\nconstruction are the\nSAME |  |  |\n|  | Detachment equipment |  |  |  |  |  |  |\n| Detachment\nequipment\ncomponents |  | None required | Instant Detacher |  | Mechanical detachment\nfulfilled through manual\nmeans-substantially\nequivalent |  |  |\n| User interface |  | Delivery wire | Handpiece + delivery wire\n(primary method)\nDelivery wire only (secondary\nmethod) |  | SAME - The Wallaby\nmechanical detachment\nmethod is the same as\nthe Axium detachment\ncoil method using only\nthe delivery wire. |  |  |\n| Power Source |  | Mechanical | Mechanical |  | SAME |  |  |\n| Connection |  | Direct attachment to delivery\nwire | Direct attachment to delivery\nwire |  | SAME |  |  |\n\n| Platinum/Ir alloy (80/20%) |\n| --- |\n| Platinum/iridium alloy |\n| (90/10%) |\n| Loctite 4311 |\n| Epoxy |\n\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nHow Provided\nSterilization EO EO SAME\nUse Sterile, single use Sterile, single use SAME\nPackaged Stored within dispenser coil, Stored within dispenser coil, SAME\nconfiguration Tyvek pouch, & shipping Tyvek pouch, & shipping\ncarton carton\nEach of the technical attributes of the Wallaby Avenir Coil System are present in the predicate\ndevice.\nPerformance Data:\nAll necessary testing has been performed for the Wallaby Avenir Coil System to assure substantial\nequivalence to the predicate device and demonstrate the device performs as intended. All testing\nwas performed on test units representative of finished devices.\nTest Test Method Summary Results\nDimensional Analysis Verified established device specification All device met the established\nthrough dimensional measurement criteria\nDelivery and retrieval Characterization of the maximum force All devices performed as intended\nForces required to deliver and retrieve the coil\nthrough the microcatheter\nResheathability Testing performed in simulated use condition All devices performed as intended\nto demonstrate that the device meets product\nmultiple resheathing requirement within\nworst case tortuosity vessel conditions\nDetachment Verified through anatomical model testing All devices performed as intended\nCharacterization for detachment force, and detachment\nreliability. Verified activation of detachment\nsystem.\nTensile Testing Verified stretch resistant member tensile All devices performed as intended\nstrength, full system tensile strength, and\ndetachment wire joint tensile strength by\nmechanical test equipment\nCoil Stiffness Using wire diameter and coil diameter All devices performed as intended\nmeasurements to perform verification by\nanalysis on coil stiffness, to show\nequivalence of the device characteristics to\nthe predicate\nPhysician Simulated Use Verified through anatomical model in All devices performed as intended\nValidation simulated use environment that the physician\nusers evaluated device clinical equivalence to\npredicate device\nGLP Survival Animal Animal testing to evaluate the in vivo All devices performed as intended\nStudy performance of the device in a chronic canine\nmodel. Histopathology performance metrics\nwere compared to the predicate device\nPitting Corrosion Corrosion resistance testing per ASTM All devices performed as intended\nResistance (implant) F2129\nGalvanic Corrosion Galvanic corrosion resistance testing per All devices performed as intended\nPage 4 of 6\n\n|  |  | Wallaby Avenir Coil System | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | How Provided |  |  |  |  |  |  |\n| Sterilization |  | EO | EO |  | SAME |  |  |\n| Use |  | Sterile, single use | Sterile, single use |  | SAME |  |  |\n| Packaged\nconfiguration |  | Stored within dispenser coil,\nTyvek pouch, & shipping\ncarton | Stored within dispenser coil,\nTyvek pouch, & shipping\ncarton |  | SAME |  |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Analysis | Verified established device specification\nthrough dimensional measurement | All device met the established\ncriteria |\n| Delivery and retrieval\nForces | Characterization of the maximum force\nrequired to deliver and retrieve the coil\nthrough the microcatheter | All devices performed as intended |\n| Resheathability | Testing performed in simulated use condition\nto demonstrate that the device meets product\nmultiple resheathing requirement within\nworst case tortuosity vessel conditions | All devices performed as intended |\n| Detachment\nCharacterization | Verified through anatomical model testing\nfor detachment force, and detachment\nreliability. Verified activation of detachment\nsystem. | All devices performed as intended |\n| Tensile Testing | Verified stretch resistant member tensile\nstrength, full system tensile strength, and\ndetachment wire joint tensile strength by\nmechanical test equipment | All devices performed as intended |\n| Coil Stiffness | Using wire diameter and coil diameter\nmeasurements to perform verification by\nanalysis on coil stiffness, to show\nequivalence of the device characteristics to\nthe predicate | All devices performed as intended |\n| Physician Simulated Use\nValidation | Verified through anatomical model in\nsimulated use environment that the physician\nusers evaluated device clinical equivalence to\npredicate device | All devices performed as intended |\n| GLP Survival Animal\nStudy | Animal testing to evaluate the in vivo\nperformance of the device in a chronic canine\nmodel. Histopathology performance metrics\nwere compared to the predicate device | All devices performed as intended |\n| Pitting Corrosion\nResistance (implant) | Corrosion resistance testing per ASTM\nF2129 | All devices performed as intended |\n| Galvanic Corrosion | Galvanic corrosion resistance testing per | All devices performed as intended |\n\nResistance (implant) ASTM F3044\nCorrosion Resistance Corrosion resistance testing per ISO 10555-1 All devices performed as intended\n(pusher) and ISO 11070\nParticulate Testing Particulate testing per USP 788 for ≥10µm All devices performed as intended\nand ≥25µm particles.\nMR Compatibility MR testing performed per ASTM F2119, Testing demonstrated the device is\nASTM F2213, ASTM F2052, ASTM F2128 MR conditional\nand additional MRA characterization testing.\nPackaging and Shelf Life Sterile barrier integrity and seal strength Packaging and device demonstrates\nValidation testing performed per ISO 11607-1/-2, the ability to perform as intended\nASTM F88, ASTM F1980, ASTM F2096, through the labeled shelf life of the\nASTM D4169, ISTA 2A. Sterile barrier device.\nintegrity and seal strength also tested post\naccelerated aging conditions.\nSterilization Validation Per ISO 11135, Annex B Overkill Method Sterilization process achieves\nsterility assurance level of 10-6\nEndotoxin Testing Bacterial endotoxin assay validation per USP there are no interfering factors\n85 and USP 161 associated with the device. The\nendotoxin levels for the device are\nbelow 2.15 EU/device.\nBiocompatibility Testing – Cytotoxicity - MEM Elution (GLP) - 72 hour Non-cytotoxic\nCytotoxicity (implant, extract per ISO 10993-5\npusher, sheath)\nBiocompatibility Testing – MTT Cytotoxicity Assay Using L-929 Non-cytotoxic\nCytotoxicity (implant, Mouse Fibroblast Cells per ISO 10993-5\npusher, sheath)\nBiocompatibility- Sensitization - ISO Guinea Pig Maximization Did not elicit sensitization response\nSensitization (implant, Sensitization Test (polar/nonpolar extracts)\npusher, sheath) ISO 10993-10\nBiocompatibility - Irritation or Intracutaneous irritation Non-irritant\nIrritation (implant, pusher, reactivity - ISO Intracutaneous Irritation Test\nsheath) (polar/nonpolar extracts) ISO 10993-10\nBiocompatibility - Acute Acute systemic toxicity - ISO Acute No signs of toxicity\nToxicity (implant, pusher, Systemic Injection Test (polar/non polar\nsheath) extracts) per ISO 10993-11\nBiocompatibility- Pyrogenicity- ISO Material Mediated Rabbit Non-pyrogenic\nPyrogenicity (implant, pyrogen per ISO 10993-11\npusher, sheath)\nBiocompatibility- Hemocompatibility - ASTM Hemolysis Non-hemolytic\nHemocompatibility Assay – Direct Contact and Extract Method\n(implant, pusher, sheath per ISO 10993-4\n[extract only])\nBiocompatibility- Complement Activation SC5b-9 Assay per The test article results are\nHemocompatibility ISO 10993-4 satisfactory under the test conditions\n(implant, pusher) employed\nBiocompatibility- Partial Thromboplastin Time (PTT) per ISO The test article does not pose a\nHemocompatibility 10993-4 greater biocompatibility risk than\n(implant, pusher) the existing commercial devices\nBiocompatibility- Platelet and Leukocyte Counts per ISO The test article does not pose a\nHemocompatibility 10993-4 greater biocompatibility risk than\n(implant, pusher) existing commercial devices.\nBiocompatibility- Thromboresistance Evaluation- 4hr dog per Non-thrombolytic\nHemocompatibility ISO 10993-4\n(pusher)\nPage 5 of 6\n\n| Resistance (implant) | ASTM F3044 |  |\n| --- | --- | --- |\n| Corrosion Resistance\n(pusher) | Corrosion resistance testing per ISO 10555-1\nand ISO 11070 | All devices performed as intended |\n| Particulate Testing | Particulate testing per USP 788 for ≥10µm\nand ≥25µm particles. | All devices performed as intended |\n| MR Compatibility | MR testing performed per ASTM F2119,\nASTM F2213, ASTM F2052, ASTM F2128\nand additional MRA characterization testing. | Testing demonstrated the device is\nMR conditional |\n| Packaging and Shelf Life\nValidation | Sterile barrier integrity and seal strength\ntesting performed per ISO 11607-1/-2,\nASTM F88, ASTM F1980, ASTM F2096,\nASTM D4169, ISTA 2A. Sterile barrier\nintegrity and seal strength also tested post\naccelerated aging conditions. | Packaging and device demonstrates\nthe ability to perform as intended\nthrough the labeled shelf life of the\ndevice. |\n| Sterilization Validation | Per ISO 11135, Annex B Overkill Method | Sterilization process achieves\nsterility assurance level of 10-6 |\n| Endotoxin Testing | Bacterial endotoxin assay validation per USP\n85 and USP 161 | there are no interfering factors\nassociated with the device. The\nendotoxin levels for the device are\nbelow 2.15 EU/device. |\n| Biocompatibility Testing –\nCytotoxicity (implant,\npusher, sheath) | Cytotoxicity - MEM Elution (GLP) - 72 hour\nextract per ISO 10993-5 | Non-cytotoxic |\n| Biocompatibility Testing –\nCytotoxicity (implant,\npusher, sheath) | MTT Cytotoxicity Assay Using L-929\nMouse Fibroblast Cells per ISO 10993-5 | Non-cytotoxic |\n| Biocompatibility-\nSensitization (implant,\npusher, sheath) | Sensitization - ISO Guinea Pig Maximization\nSensitization Test (polar/nonpolar extracts)\nISO 10993-10 | Did not elicit sensitization response |\n| Biocompatibility -\nIrritation (implant, pusher,\nsheath) | Irritation or Intracutaneous irritation\nreactivity - ISO Intracutaneous Irritation Test\n(polar/nonpolar extracts) ISO 10993-10 | Non-irritant |\n| Biocompatibility - Acute\nToxicity (implant, pusher,\nsheath) | Acute systemic toxicity - ISO Acute\nSystemic Injection Test (polar/non polar\nextracts) per ISO 10993-11 | No signs of toxicity |\n| Biocompatibility-\nPyrogenicity (implant,\npusher, sheath) | Pyrogenicity- ISO Material Mediated Rabbit\npyrogen per ISO 10993-11 | Non-pyrogenic |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher, sheath\n[extract only]) | Hemocompatibility - ASTM Hemolysis\nAssay – Direct Contact and Extract Method\nper ISO 10993-4 | Non-hemolytic |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Complement Activation SC5b-9 Assay per\nISO 10993-4 | The test article results are\nsatisfactory under the test conditions\nemployed |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Partial Thromboplastin Time (PTT) per ISO\n10993-4 | The test article does not pose a\ngreater biocompatibility risk than\nthe existing commercial devices |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Platelet and Leukocyte Counts per ISO\n10993-4 | The test article does not pose a\ngreater biocompatibility risk than\nexisting commercial devices. |\n| Biocompatibility-\nHemocompatibility\n(pusher) | Thromboresistance Evaluation- 4hr dog per\nISO 10993-4 | Non-thrombolytic |\n\nBiocompatibility- ISO In Vitro Mouse Lymphoma with Non-mutagenic and non-clastogenic\nGenotoxicity (implant) Extended Treatment per ISO 10993-3\nBiocompatibility- ISO Bacterial Mutagenicity Test - Ames Non-mutagenic\nGenotoxicity (implant) Assay ( 5 Salmonella Strains\nand 1 E. Coli Strain - 2 Extracts) per ISO\n10993-3\nBiocompatibility- ISO Intramuscular Implantation Test- 2 Non-irritant\nImplantation (implant) weeks, 6 weeks, 13 weeks per ISO 10993-6\nBiocompatibility – Exhaustive chemical extraction per ISO Device is biologically safe for its\nextractables (implant, 10993-17/-18 intended use\npusher)\nThe Wallaby Avenir Coil System met all specified criteria and did not raise new safety or\nperformance questions.\nBasis for Determination of Substantial Equivalence:\nConclusion\nWallaby Avenir Coil System has the same intended use, technological characteristics and\nperformance and is substantially equivalent to the predicate device.\nPage 6 of 6\n\n| Biocompatibility-\nGenotoxicity (implant) | ISO In Vitro Mouse Lymphoma with\nExtended Treatment per ISO 10993-3 | Non-mutagenic and non-clastogenic |\n| --- | --- | --- |\n| Biocompatibility-\nGenotoxicity (implant) | ISO Bacterial Mutagenicity Test - Ames\nAssay ( 5 Salmonella Strains\nand 1 E. Coli Strain - 2 Extracts) per ISO\n10993-3 | Non-mutagenic |\n| Biocompatibility-\nImplantation (implant) | ISO Intramuscular Implantation Test- 2\nweeks, 6 weeks, 13 weeks per ISO 10993-6 | Non-irritant |\n| Biocompatibility –\nextractables (implant,\npusher) | Exhaustive chemical extraction per ISO\n10993-17/-18 | Device is biologically safe for its\nintended use |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173711\nDevice Name\nWallaby Avenir Coil System\nIndications for Use (Describe)\nThe Wallaby Avenir Coil System is intended for endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The Wallaby Avenir Coil\nSystem is also intended for arterial and venous embolization in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary- K173711\nThis 510(k) summary information is being submitted in accordance with the requirements of\nSMDA 1990 and 21 CFR 807.92.\nAPPLICANT: Wallaby Medical, Inc.\nDATE PREPARED: May 2, 2018\nCONTACT PERSON: Rebecca K Pine\n23181 Verdugo Dr.\nSuite 104A\nLaguna Hills, CA 92653\n(760) 809-5178\nTRADE NAME: Wallaby Avenir Coil System\nCOMMON NAME: Neurovascular embolization device\nCLASSIFICATION Neurovascular embolization device\nNAME:\nDEVICE Class 2, per 21 CFR 882.5950\nCLASSIFICATION:\nPRODUCT CODE HCG, KRD",
    "contraindications": null,
    "sizing_specs": "Description of the Device Subject to Premarket Notification:\nThe Wallaby Avenir Coil System is a series specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular anomalies.\nThe system consists of an embolization coil implant comprised of platinum/tungsten, affixed to a\ndelivery pusher to facilitate insertion into the hub of a microcatheter. The system is available in\nvarious shapes, lengths and sizes. The devices are to be placed into aneurysms to create blood\nstasis, reducing flow into the aneurysm and thrombosing the aneurysm. Upon positioning coils\ninto the aneurysm, the coils are mechanically detached from the delivery pusher in serial manner\nuntil the aneurysm is occluded.\nIndication for Use:\nThe Wallaby Avenir Coil System is intended for endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Wallaby Avenir Coil System is also intended for arterial and venous\nembolization in the peripheral vasculature.\nPage 1 of 6\n\nTechnical Characteristics:\nThe Wallaby Avenir Coil System has similar physical and technical characteristics to the predicate\ndevices, as shown in the table below.\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nIntended Use Endovascular embolization of Endovascular embolization of SAME\nblood flow in the human neuro blood flow in the human neuro\nand peripheral vasculature. and peripheral vasculature.\nAnatomical Site Neurovasculature Neurovasculature SAME\nPeripheral vasculature Peripheral vasculature\n(arterial/venous) (arterial/venous)\nDelivery to Site Via delivery wire through Via delivery wire through SAME\nmicrocatheter microcatheter\nCoil selection Physician determined Physician determined SAME\nVisualization Visible under radiographic Visible under radiographic SAME\nimaging imaging\nImplant characteristics\nCoil Types Frame, fill, finish Frame, Fill, finish SAME\nSecondary Complex/Helical Complex/Helical SAME\nShapes\nFlexibility Coil-like, highly flexible Coil-like, highly flexible SAME\nMain coil Pt/W alloy (92/8%) Pt/W alloy (92/8%) SAME\nmaterial\nStretch Polyolefin Polyolefin SAME\nResistant\nMember\nCoil Delivery Stainless Steel Hypotube Stainless Steel Hypotube SAME\nMechanism\nCoil Mechanical Mechanical SAME\ndetachment\nPrimary Coil 0.011” – 0.0145” 0.0108” – 0.0145” SAME\nDiameter\nCoil Secondary 1mm – 25mm 1mm – 25mm SAME\nDiameter\nCoil Wire 0.0013” – 0.003” 0.0013” – 0.003” SAME\nDiameter\nCoil Length 1cm – 60cm 1cm – 50cm The available Coil\nLength is slightly\n(10cm) greater than the\nAxium predicate\nhowever this length\nrange is represented in\nthe reference predicate\ndevice (K102365)\nDelivery wire/pusher characteristics\nWorking length 180cm 180cm SAME\nOD 0.014” 0.014” SAME\nMaterials of SS 304 SS 304 Although\nConstruction PTFE PTFE adhesive/epoxy is\nPET shrink Tubing PET shrink tubing utilized to facilitate the\nPage 2 of 6\n\n|  |  | Wallaby Avenir Coil System |  |  | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Intended Use |  | Endovascular embolization of\nblood flow in the human neuro\nand peripheral vasculature. |  |  | Endovascular embolization of\nblood flow in the human neuro\nand peripheral vasculature. |  | SAME |  |  |\n| Anatomical Site |  | Neurovasculature\nPeripheral vasculature\n(arterial/venous) |  |  | Neurovasculature\nPeripheral vasculature\n(arterial/venous) |  | SAME |  |  |\n| Delivery to Site |  | Via delivery wire through\nmicrocatheter |  |  | Via delivery wire through\nmicrocatheter |  | SAME |  |  |\n| Coil selection |  | Physician determined |  |  | Physician determined |  | SAME |  |  |\n| Visualization |  | Visible under radiographic\nimaging |  |  | Visible under radiographic\nimaging |  | SAME |  |  |\n|  | Implant characteristics |  |  |  |  |  |  |  |  |\n| Coil Types |  | Frame, fill, finish |  |  | Frame, Fill, finish |  | SAME |  |  |\n| Secondary\nShapes |  | Complex/Helical |  |  | Complex/Helical |  | SAME |  |  |\n| Flexibility |  | Coil-like, highly flexible |  |  | Coil-like, highly flexible |  | SAME |  |  |\n| Main coil\nmaterial |  | Pt/W alloy (92/8%) |  |  | Pt/W alloy (92/8%) |  | SAME |  |  |\n| Stretch\nResistant\nMember |  | Polyolefin |  |  | Polyolefin |  | SAME |  |  |\n| Coil Delivery\nMechanism |  | Stainless Steel Hypotube |  |  | Stainless Steel Hypotube |  | SAME |  |  |\n| Coil\ndetachment |  | Mechanical |  |  | Mechanical |  | SAME |  |  |\n| Primary Coil\nDiameter |  | 0.011” – 0.0145” |  |  | 0.0108” – 0.0145” |  | SAME |  |  |\n| Coil Secondary\nDiameter |  | 1mm – 25mm |  |  | 1mm – 25mm |  | SAME |  |  |\n| Coil Wire\nDiameter |  | 0.0013” – 0.003” |  |  | 0.0013” – 0.003” |  | SAME |  |  |\n| Coil Length |  | 1cm – 60cm |  |  | 1cm – 50cm |  | The available Coil\nLength is slightly\n(10cm) greater than the\nAxium predicate\nhowever this length\nrange is represented in\nthe reference predicate\ndevice (K102365) |  |  |\n|  | Delivery wire/pusher characteristics |  |  |  |  |  |  |  |  |\n| Working length |  | 180cm |  |  | 180cm |  | SAME |  |  |\n| OD |  | 0.014” |  |  | 0.014” |  | SAME |  |  |\n| Materials of\nConstruction |  |  | SS 304 |  | SS 304\nPTFE\nPET shrink tubing |  | Although\nadhesive/epoxy is\nutilized to facilitate the |  |  |\n|  |  |  | PTFE |  |  |  |  |  |  |\n|  |  |  | PET shrink Tubing |  |  |  |  |  |  |\n\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nPlatinum/Ir alloy (80/20%) Platinum/Tungsten alloy joining of components,\nPlatinum/iridium alloy (92/8%) this does not pose a\n(90/10%) fundamental difference;\nthe materials of\nLoctite 4311\nEpoxy construction is the\nSAME\nSheath Characteristics\nWorking length 120cm 119cm Although the working\nlength dimension is not\nidentical, the difference\nis minor (1cm);\ntherefore, the\nfundamental\nconstruction is the\nSAME\nOD 0.028” 0.030” Although the outside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME\nID 0.017” 0.019” Although the inside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME\nMaterials of HDPE HDPE Although the polymers\nConstruction Polypropylene vary, all are common\nendovascular materials;\ntherefore, the\nfundamental materials of\nconstruction are the\nSAME\nDetachment equipment\nDetachment None required Instant Detacher Mechanical detachment\nequipment fulfilled through manual\ncomponents means-substantially\nequivalent\nUser interface Delivery wire Handpiece + delivery wire SAME - The Wallaby\n(primary method) mechanical detachment\nDelivery wire only (secondary method is the same as\nmethod) the Axium detachment\ncoil method using only\nthe delivery wire.\nPower Source Mechanical Mechanical SAME\nConnection Direct attachment to delivery Direct attachment to delivery SAME\nwire wire\nPage 3 of 6\n\n|  |  | Wallaby Avenir Coil System | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Platinum/Ir alloy (80/20%)\nPlatinum/iridium alloy\n(90/10%)\nLoctite 4311\nEpoxy | Platinum/Tungsten alloy\n(92/8%) |  | joining of components,\nthis does not pose a\nfundamental difference;\nthe materials of\nconstruction is the\nSAME |  |  |\n|  | Sheath Characteristics |  |  |  |  |  |  |\n| Working length |  | 120cm | 119cm |  | Although the working\nlength dimension is not\nidentical, the difference\nis minor (1cm);\ntherefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| OD |  | 0.028” | 0.030” |  | Although the outside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| ID |  | 0.017” | 0.019” |  | Although the inside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| Materials of\nConstruction |  | HDPE | HDPE\nPolypropylene |  | Although the polymers\nvary, all are common\nendovascular materials;\ntherefore, the\nfundamental materials of\nconstruction are the\nSAME |  |  |\n|  | Detachment equipment |  |  |  |  |  |  |\n| Detachment\nequipment\ncomponents |  | None required | Instant Detacher |  | Mechanical detachment\nfulfilled through manual\nmeans-substantially\nequivalent |  |  |\n| User interface |  | Delivery wire | Handpiece + delivery wire\n(primary method)\nDelivery wire only (secondary\nmethod) |  | SAME - The Wallaby\nmechanical detachment\nmethod is the same as\nthe Axium detachment\ncoil method using only\nthe delivery wire. |  |  |\n| Power Source |  | Mechanical | Mechanical |  | SAME |  |  |\n| Connection |  | Direct attachment to delivery\nwire | Direct attachment to delivery\nwire |  | SAME |  |  |\n\n| Platinum/Ir alloy (80/20%) |\n| --- |\n| Platinum/iridium alloy |\n| (90/10%) |\n| Loctite 4311 |\n| Epoxy |\n\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nHow Provided\nSterilization EO EO SAME\nUse Sterile, single use Sterile, single use SAME\nPackaged Stored within dispenser coil, Stored within dispenser coil, SAME\nconfiguration Tyvek pouch, & shipping Tyvek pouch, & shipping\ncarton carton\nEach of the technical attributes of the Wallaby Avenir Coil System are present in the predicate\ndevice.\nPerformance Data:\nAll necessary testing has been performed for the Wallaby Avenir Coil System to assure substantial\nequivalence to the predicate device and demonstrate the device performs as intended. All testing\nwas performed on test units representative of finished devices.\nTest Test Method Summary Results\nDimensional Analysis Verified established device specification All device met the established\nthrough dimensional measurement criteria\nDelivery and retrieval Characterization of the maximum force All devices performed as intended\nForces required to deliver and retrieve the coil\nthrough the microcatheter\nResheathability Testing performed in simulated use condition All devices performed as intended\nto demonstrate that the device meets product\nmultiple resheathing requirement within\nworst case tortuosity vessel conditions\nDetachment Verified through anatomical model testing All devices performed as intended\nCharacterization for detachment force, and detachment\nreliability. Verified activation of detachment\nsystem.\nTensile Testing Verified stretch resistant member tensile All devices performed as intended\nstrength, full system tensile strength, and\ndetachment wire joint tensile strength by\nmechanical test equipment\nCoil Stiffness Using wire diameter and coil diameter All devices performed as intended\nmeasurements to perform verification by\nanalysis on coil stiffness, to show\nequivalence of the device characteristics to\nthe predicate\nPhysician Simulated Use Verified through anatomical model in All devices performed as intended\nValidation simulated use environment that the physician\nusers evaluated device clinical equivalence to\npredicate device\nGLP Survival Animal Animal testing to evaluate the in vivo All devices performed as intended\nStudy performance of the device in a chronic canine\nmodel. Histopathology performance metrics\nwere compared to the predicate device\nPitting Corrosion Corrosion resistance testing per ASTM All devices performed as intended\nResistance (implant) F2129\nGalvanic Corrosion Galvanic corrosion resistance testing per All devices performed as intended\nPage 4 of 6\n\n|  |  | Wallaby Avenir Coil System | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | How Provided |  |  |  |  |  |  |\n| Sterilization |  | EO | EO |  | SAME |  |  |\n| Use |  | Sterile, single use | Sterile, single use |  | SAME |  |  |\n| Packaged\nconfiguration |  | Stored within dispenser coil,\nTyvek pouch, & shipping\ncarton | Stored within dispenser coil,\nTyvek pouch, & shipping\ncarton |  | SAME |  |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Analysis | Verified established device specification\nthrough dimensional measurement | All device met the established\ncriteria |\n| Delivery and retrieval\nForces | Characterization of the maximum force\nrequired to deliver and retrieve the coil\nthrough the microcatheter | All devices performed as intended |\n| Resheathability | Testing performed in simulated use condition\nto demonstrate that the device meets product\nmultiple resheathing requirement within\nworst case tortuosity vessel conditions | All devices performed as intended |\n| Detachment\nCharacterization | Verified through anatomical model testing\nfor detachment force, and detachment\nreliability. Verified activation of detachment\nsystem. | All devices performed as intended |\n| Tensile Testing | Verified stretch resistant member tensile\nstrength, full system tensile strength, and\ndetachment wire joint tensile strength by\nmechanical test equipment | All devices performed as intended |\n| Coil Stiffness | Using wire diameter and coil diameter\nmeasurements to perform verification by\nanalysis on coil stiffness, to show\nequivalence of the device characteristics to\nthe predicate | All devices performed as intended |\n| Physician Simulated Use\nValidation | Verified through anatomical model in\nsimulated use environment that the physician\nusers evaluated device clinical equivalence to\npredicate device | All devices performed as intended |\n| GLP Survival Animal\nStudy | Animal testing to evaluate the in vivo\nperformance of the device in a chronic canine\nmodel. Histopathology performance metrics\nwere compared to the predicate device | All devices performed as intended |\n| Pitting Corrosion\nResistance (implant) | Corrosion resistance testing per ASTM\nF2129 | All devices performed as intended |\n| Galvanic Corrosion | Galvanic corrosion resistance testing per | All devices performed as intended |\n\nResistance (implant) ASTM F3044\nCorrosion Resistance Corrosion resistance testing per ISO 10555-1 All devices performed as intended\n(pusher) and ISO 11070\nParticulate Testing Particulate testing per USP 788 for ≥10µm All devices performed as intended\nand ≥25µm particles.\nMR Compatibility MR testing performed per ASTM F2119, Testing demonstrated the device is\nASTM F2213, ASTM F2052, ASTM F2128 MR conditional\nand additional MRA characterization testing.\nPackaging and Shelf Life Sterile barrier integrity and seal strength Packaging and device demonstrates\nValidation testing performed per ISO 11607-1/-2, the ability to perform as intended\nASTM F88, ASTM F1980, ASTM F2096, through the labeled shelf life of the\nASTM D4169, ISTA 2A. Sterile barrier device.\nintegrity and seal strength also tested post\naccelerated aging conditions.\nSterilization Validation Per ISO 11135, Annex B Overkill Method Sterilization process achieves\nsterility assurance level of 10-6\nEndotoxin Testing Bacterial endotoxin assay validation per USP there are no interfering factors\n85 and USP 161 associated with the device. The\nendotoxin levels for the device are\nbelow 2.15 EU/device.\nBiocompatibility Testing – Cytotoxicity - MEM Elution (GLP) - 72 hour Non-cytotoxic\nCytotoxicity (implant, extract per ISO 10993-5\npusher, sheath)\nBiocompatibility Testing – MTT Cytotoxicity Assay Using L-929 Non-cytotoxic\nCytotoxicity (implant, Mouse Fibroblast Cells per ISO 10993-5\npusher, sheath)\nBiocompatibility- Sensitization - ISO Guinea Pig Maximization Did not elicit sensitization response\nSensitization (implant, Sensitization Test (polar/nonpolar extracts)\npusher, sheath) ISO 10993-10\nBiocompatibility - Irritation or Intracutaneous irritation Non-irritant\nIrritation (implant, pusher, reactivity - ISO Intracutaneous Irritation Test\nsheath) (polar/nonpolar extracts) ISO 10993-10\nBiocompatibility - Acute Acute systemic toxicity - ISO Acute No signs of toxicity\nToxicity (implant, pusher, Systemic Injection Test (polar/non polar\nsheath) extracts) per ISO 10993-11\nBiocompatibility- Pyrogenicity- ISO Material Mediated Rabbit Non-pyrogenic\nPyrogenicity (implant, pyrogen per ISO 10993-11\npusher, sheath)\nBiocompatibility- Hemocompatibility - ASTM Hemolysis Non-hemolytic\nHemocompatibility Assay – Direct Contact and Extract Method\n(implant, pusher, sheath per ISO 10993-4\n[extract only])\nBiocompatibility- Complement Activation SC5b-9 Assay per The test article results are\nHemocompatibility ISO 10993-4 satisfactory under the test conditions\n(implant, pusher) employed\nBiocompatibility- Partial Thromboplastin Time (PTT) per ISO The test article does not pose a\nHemocompatibility 10993-4 greater biocompatibility risk than\n(implant, pusher) the existing commercial devices\nBiocompatibility- Platelet and Leukocyte Counts per ISO The test article does not pose a\nHemocompatibility 10993-4 greater biocompatibility risk than\n(implant, pusher) existing commercial devices.\nBiocompatibility- Thromboresistance Evaluation- 4hr dog per Non-thrombolytic\nHemocompatibility ISO 10993-4\n(pusher)\nPage 5 of 6\n\n| Resistance (implant) | ASTM F3044 |  |\n| --- | --- | --- |\n| Corrosion Resistance\n(pusher) | Corrosion resistance testing per ISO 10555-1\nand ISO 11070 | All devices performed as intended |\n| Particulate Testing | Particulate testing per USP 788 for ≥10µm\nand ≥25µm particles. | All devices performed as intended |\n| MR Compatibility | MR testing performed per ASTM F2119,\nASTM F2213, ASTM F2052, ASTM F2128\nand additional MRA characterization testing. | Testing demonstrated the device is\nMR conditional |\n| Packaging and Shelf Life\nValidation | Sterile barrier integrity and seal strength\ntesting performed per ISO 11607-1/-2,\nASTM F88, ASTM F1980, ASTM F2096,\nASTM D4169, ISTA 2A. Sterile barrier\nintegrity and seal strength also tested post\naccelerated aging conditions. | Packaging and device demonstrates\nthe ability to perform as intended\nthrough the labeled shelf life of the\ndevice. |\n| Sterilization Validation | Per ISO 11135, Annex B Overkill Method | Sterilization process achieves\nsterility assurance level of 10-6 |\n| Endotoxin Testing | Bacterial endotoxin assay validation per USP\n85 and USP 161 | there are no interfering factors\nassociated with the device. The\nendotoxin levels for the device are\nbelow 2.15 EU/device. |\n| Biocompatibility Testing –\nCytotoxicity (implant,\npusher, sheath) | Cytotoxicity - MEM Elution (GLP) - 72 hour\nextract per ISO 10993-5 | Non-cytotoxic |\n| Biocompatibility Testing –\nCytotoxicity (implant,\npusher, sheath) | MTT Cytotoxicity Assay Using L-929\nMouse Fibroblast Cells per ISO 10993-5 | Non-cytotoxic |\n| Biocompatibility-\nSensitization (implant,\npusher, sheath) | Sensitization - ISO Guinea Pig Maximization\nSensitization Test (polar/nonpolar extracts)\nISO 10993-10 | Did not elicit sensitization response |\n| Biocompatibility -\nIrritation (implant, pusher,\nsheath) | Irritation or Intracutaneous irritation\nreactivity - ISO Intracutaneous Irritation Test\n(polar/nonpolar extracts) ISO 10993-10 | Non-irritant |\n| Biocompatibility - Acute\nToxicity (implant, pusher,\nsheath) | Acute systemic toxicity - ISO Acute\nSystemic Injection Test (polar/non polar\nextracts) per ISO 10993-11 | No signs of toxicity |\n| Biocompatibility-\nPyrogenicity (implant,\npusher, sheath) | Pyrogenicity- ISO Material Mediated Rabbit\npyrogen per ISO 10993-11 | Non-pyrogenic |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher, sheath\n[extract only]) | Hemocompatibility - ASTM Hemolysis\nAssay – Direct Contact and Extract Method\nper ISO 10993-4 | Non-hemolytic |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Complement Activation SC5b-9 Assay per\nISO 10993-4 | The test article results are\nsatisfactory under the test conditions\nemployed |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Partial Thromboplastin Time (PTT) per ISO\n10993-4 | The test article does not pose a\ngreater biocompatibility risk than\nthe existing commercial devices |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Platelet and Leukocyte Counts per ISO\n10993-4 | The test article does not pose a\ngreater biocompatibility risk than\nexisting commercial devices. |\n| Biocompatibility-\nHemocompatibility\n(pusher) | Thromboresistance Evaluation- 4hr dog per\nISO 10993-4 | Non-thrombolytic |\n\nBiocompatibility- ISO In Vitro Mouse Lymphoma with Non-mutagenic and non-clastogenic\nGenotoxicity (implant) Extended Treatment per ISO 10993-3\nBiocompatibility- ISO Bacterial Mutagenicity Test - Ames Non-mutagenic\nGenotoxicity (implant) Assay ( 5 Salmonella Strains\nand 1 E. Coli Strain - 2 Extracts) per ISO\n10993-3\nBiocompatibility- ISO Intramuscular Implantation Test- 2 Non-irritant\nImplantation (implant) weeks, 6 weeks, 13 weeks per ISO 10993-6\nBiocompatibility – Exhaustive chemical extraction per ISO Device is biologically safe for its\nextractables (implant, 10993-17/-18 intended use\npusher)\nThe Wallaby Avenir Coil System met all specified criteria and did not raise new safety or\nperformance questions.\nBasis for Determination of Substantial Equivalence:\nConclusion\nWallaby Avenir Coil System has the same intended use, technological characteristics and\nperformance and is substantially equivalent to the predicate device.\nPage 6 of 6\n\n| Biocompatibility-\nGenotoxicity (implant) | ISO In Vitro Mouse Lymphoma with\nExtended Treatment per ISO 10993-3 | Non-mutagenic and non-clastogenic |\n| --- | --- | --- |\n| Biocompatibility-\nGenotoxicity (implant) | ISO Bacterial Mutagenicity Test - Ames\nAssay ( 5 Salmonella Strains\nand 1 E. Coli Strain - 2 Extracts) per ISO\n10993-3 | Non-mutagenic |\n| Biocompatibility-\nImplantation (implant) | ISO Intramuscular Implantation Test- 2\nweeks, 6 weeks, 13 weeks per ISO 10993-6 | Non-irritant |\n| Biocompatibility –\nextractables (implant,\npusher) | Exhaustive chemical extraction per ISO\n10993-17/-18 | Device is biologically safe for its\nintended use |",
    "also_known_as": [
      "K162704",
      "K102365"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173711\nDevice Name\nWallaby Avenir Coil System\nIndications for Use (Describe)\nThe Wallaby Avenir Coil System is intended for endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The Wallaby Avenir Coil\nSystem is also intended for arterial and venous embolization in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary- K173711\nThis 510(k) summary information is being submitted in accordance with the requirements of\nSMDA 1990 and 21 CFR 807.92.\nAPPLICANT: Wallaby Medical, Inc.\nDATE PREPARED: May 2, 2018\nCONTACT PERSON: Rebecca K Pine\n23181 Verdugo Dr.\nSuite 104A\nLaguna Hills, CA 92653\n(760) 809-5178\nTRADE NAME: Wallaby Avenir Coil System\nCOMMON NAME: Neurovascular embolization device\nCLASSIFICATION Neurovascular embolization device\nNAME:\nDEVICE Class 2, per 21 CFR 882.5950\nCLASSIFICATION:\nPRODUCT CODE HCG, KRD",
    "Substantial Equivalence": "PREDICATE DEVICES: Primary\nAxium Detachable Coil System, K162704\nReference\nMicroplex Coil System, K102365\nReason for submission:\nCommercialization of new embolization coil system.",
    "Device Description": "Description of the Device Subject to Premarket Notification:\nThe Wallaby Avenir Coil System is a series specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular anomalies.\nThe system consists of an embolization coil implant comprised of platinum/tungsten, affixed to a\ndelivery pusher to facilitate insertion into the hub of a microcatheter. The system is available in\nvarious shapes, lengths and sizes. The devices are to be placed into aneurysms to create blood\nstasis, reducing flow into the aneurysm and thrombosing the aneurysm. Upon positioning coils\ninto the aneurysm, the coils are mechanically detached from the delivery pusher in serial manner\nuntil the aneurysm is occluded.\nIndication for Use:\nThe Wallaby Avenir Coil System is intended for endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Wallaby Avenir Coil System is also intended for arterial and venous\nembolization in the peripheral vasculature.\nPage 1 of 6\n\nTechnical Characteristics:\nThe Wallaby Avenir Coil System has similar physical and technical characteristics to the predicate\ndevices, as shown in the table below.\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nIntended Use Endovascular embolization of Endovascular embolization of SAME\nblood flow in the human neuro blood flow in the human neuro\nand peripheral vasculature. and peripheral vasculature.\nAnatomical Site Neurovasculature Neurovasculature SAME\nPeripheral vasculature Peripheral vasculature\n(arterial/venous) (arterial/venous)\nDelivery to Site Via delivery wire through Via delivery wire through SAME\nmicrocatheter microcatheter\nCoil selection Physician determined Physician determined SAME\nVisualization Visible under radiographic Visible under radiographic SAME\nimaging imaging\nImplant characteristics\nCoil Types Frame, fill, finish Frame, Fill, finish SAME\nSecondary Complex/Helical Complex/Helical SAME\nShapes\nFlexibility Coil-like, highly flexible Coil-like, highly flexible SAME\nMain coil Pt/W alloy (92/8%) Pt/W alloy (92/8%) SAME\nmaterial\nStretch Polyolefin Polyolefin SAME\nResistant\nMember\nCoil Delivery Stainless Steel Hypotube Stainless Steel Hypotube SAME\nMechanism\nCoil Mechanical Mechanical SAME\ndetachment\nPrimary Coil 0.011” – 0.0145” 0.0108” – 0.0145” SAME\nDiameter\nCoil Secondary 1mm – 25mm 1mm – 25mm SAME\nDiameter\nCoil Wire 0.0013” – 0.003” 0.0013” – 0.003” SAME\nDiameter\nCoil Length 1cm – 60cm 1cm – 50cm The available Coil\nLength is slightly\n(10cm) greater than the\nAxium predicate\nhowever this length\nrange is represented in\nthe reference predicate\ndevice (K102365)\nDelivery wire/pusher characteristics\nWorking length 180cm 180cm SAME\nOD 0.014” 0.014” SAME\nMaterials of SS 304 SS 304 Although\nConstruction PTFE PTFE adhesive/epoxy is\nPET shrink Tubing PET shrink tubing utilized to facilitate the\nPage 2 of 6\n\n|  |  | Wallaby Avenir Coil System |  |  | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Intended Use |  | Endovascular embolization of\nblood flow in the human neuro\nand peripheral vasculature. |  |  | Endovascular embolization of\nblood flow in the human neuro\nand peripheral vasculature. |  | SAME |  |  |\n| Anatomical Site |  | Neurovasculature\nPeripheral vasculature\n(arterial/venous) |  |  | Neurovasculature\nPeripheral vasculature\n(arterial/venous) |  | SAME |  |  |\n| Delivery to Site |  | Via delivery wire through\nmicrocatheter |  |  | Via delivery wire through\nmicrocatheter |  | SAME |  |  |\n| Coil selection |  | Physician determined |  |  | Physician determined |  | SAME |  |  |\n| Visualization |  | Visible under radiographic\nimaging |  |  | Visible under radiographic\nimaging |  | SAME |  |  |\n|  | Implant characteristics |  |  |  |  |  |  |  |  |\n| Coil Types |  | Frame, fill, finish |  |  | Frame, Fill, finish |  | SAME |  |  |\n| Secondary\nShapes |  | Complex/Helical |  |  | Complex/Helical |  | SAME |  |  |\n| Flexibility |  | Coil-like, highly flexible |  |  | Coil-like, highly flexible |  | SAME |  |  |\n| Main coil\nmaterial |  | Pt/W alloy (92/8%) |  |  | Pt/W alloy (92/8%) |  | SAME |  |  |\n| Stretch\nResistant\nMember |  | Polyolefin |  |  | Polyolefin |  | SAME |  |  |\n| Coil Delivery\nMechanism |  | Stainless Steel Hypotube |  |  | Stainless Steel Hypotube |  | SAME |  |  |\n| Coil\ndetachment |  | Mechanical |  |  | Mechanical |  | SAME |  |  |\n| Primary Coil\nDiameter |  | 0.011” – 0.0145” |  |  | 0.0108” – 0.0145” |  | SAME |  |  |\n| Coil Secondary\nDiameter |  | 1mm – 25mm |  |  | 1mm – 25mm |  | SAME |  |  |\n| Coil Wire\nDiameter |  | 0.0013” – 0.003” |  |  | 0.0013” – 0.003” |  | SAME |  |  |\n| Coil Length |  | 1cm – 60cm |  |  | 1cm – 50cm |  | The available Coil\nLength is slightly\n(10cm) greater than the\nAxium predicate\nhowever this length\nrange is represented in\nthe reference predicate\ndevice (K102365) |  |  |\n|  | Delivery wire/pusher characteristics |  |  |  |  |  |  |  |  |\n| Working length |  | 180cm |  |  | 180cm |  | SAME |  |  |\n| OD |  | 0.014” |  |  | 0.014” |  | SAME |  |  |\n| Materials of\nConstruction |  |  | SS 304 |  | SS 304\nPTFE\nPET shrink tubing |  | Although\nadhesive/epoxy is\nutilized to facilitate the |  |  |\n|  |  |  | PTFE |  |  |  |  |  |  |\n|  |  |  | PET shrink Tubing |  |  |  |  |  |  |\n\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nPlatinum/Ir alloy (80/20%) Platinum/Tungsten alloy joining of components,\nPlatinum/iridium alloy (92/8%) this does not pose a\n(90/10%) fundamental difference;\nthe materials of\nLoctite 4311\nEpoxy construction is the\nSAME\nSheath Characteristics\nWorking length 120cm 119cm Although the working\nlength dimension is not\nidentical, the difference\nis minor (1cm);\ntherefore, the\nfundamental\nconstruction is the\nSAME\nOD 0.028” 0.030” Although the outside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME\nID 0.017” 0.019” Although the inside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME\nMaterials of HDPE HDPE Although the polymers\nConstruction Polypropylene vary, all are common\nendovascular materials;\ntherefore, the\nfundamental materials of\nconstruction are the\nSAME\nDetachment equipment\nDetachment None required Instant Detacher Mechanical detachment\nequipment fulfilled through manual\ncomponents means-substantially\nequivalent\nUser interface Delivery wire Handpiece + delivery wire SAME - The Wallaby\n(primary method) mechanical detachment\nDelivery wire only (secondary method is the same as\nmethod) the Axium detachment\ncoil method using only\nthe delivery wire.\nPower Source Mechanical Mechanical SAME\nConnection Direct attachment to delivery Direct attachment to delivery SAME\nwire wire\nPage 3 of 6\n\n|  |  | Wallaby Avenir Coil System | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Platinum/Ir alloy (80/20%)\nPlatinum/iridium alloy\n(90/10%)\nLoctite 4311\nEpoxy | Platinum/Tungsten alloy\n(92/8%) |  | joining of components,\nthis does not pose a\nfundamental difference;\nthe materials of\nconstruction is the\nSAME |  |  |\n|  | Sheath Characteristics |  |  |  |  |  |  |\n| Working length |  | 120cm | 119cm |  | Although the working\nlength dimension is not\nidentical, the difference\nis minor (1cm);\ntherefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| OD |  | 0.028” | 0.030” |  | Although the outside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| ID |  | 0.017” | 0.019” |  | Although the inside\ndiameter dimension is\nnot identical, the\ndifference is minor\n(.002”); therefore, the\nfundamental\nconstruction is the\nSAME |  |  |\n| Materials of\nConstruction |  | HDPE | HDPE\nPolypropylene |  | Although the polymers\nvary, all are common\nendovascular materials;\ntherefore, the\nfundamental materials of\nconstruction are the\nSAME |  |  |\n|  | Detachment equipment |  |  |  |  |  |  |\n| Detachment\nequipment\ncomponents |  | None required | Instant Detacher |  | Mechanical detachment\nfulfilled through manual\nmeans-substantially\nequivalent |  |  |\n| User interface |  | Delivery wire | Handpiece + delivery wire\n(primary method)\nDelivery wire only (secondary\nmethod) |  | SAME - The Wallaby\nmechanical detachment\nmethod is the same as\nthe Axium detachment\ncoil method using only\nthe delivery wire. |  |  |\n| Power Source |  | Mechanical | Mechanical |  | SAME |  |  |\n| Connection |  | Direct attachment to delivery\nwire | Direct attachment to delivery\nwire |  | SAME |  |  |\n\n| Platinum/Ir alloy (80/20%) |\n| --- |\n| Platinum/iridium alloy |\n| (90/10%) |\n| Loctite 4311 |\n| Epoxy |\n\nWallaby Avenir Coil System Primary Predicate Similarities/\nAxium Detachable Coil Differences\nSystem (K162704)\nHow Provided\nSterilization EO EO SAME\nUse Sterile, single use Sterile, single use SAME\nPackaged Stored within dispenser coil, Stored within dispenser coil, SAME\nconfiguration Tyvek pouch, & shipping Tyvek pouch, & shipping\ncarton carton\nEach of the technical attributes of the Wallaby Avenir Coil System are present in the predicate\ndevice.\nPerformance Data:\nAll necessary testing has been performed for the Wallaby Avenir Coil System to assure substantial\nequivalence to the predicate device and demonstrate the device performs as intended. All testing\nwas performed on test units representative of finished devices.\nTest Test Method Summary Results\nDimensional Analysis Verified established device specification All device met the established\nthrough dimensional measurement criteria\nDelivery and retrieval Characterization of the maximum force All devices performed as intended\nForces required to deliver and retrieve the coil\nthrough the microcatheter\nResheathability Testing performed in simulated use condition All devices performed as intended\nto demonstrate that the device meets product\nmultiple resheathing requirement within\nworst case tortuosity vessel conditions\nDetachment Verified through anatomical model testing All devices performed as intended\nCharacterization for detachment force, and detachment\nreliability. Verified activation of detachment\nsystem.\nTensile Testing Verified stretch resistant member tensile All devices performed as intended\nstrength, full system tensile strength, and\ndetachment wire joint tensile strength by\nmechanical test equipment\nCoil Stiffness Using wire diameter and coil diameter All devices performed as intended\nmeasurements to perform verification by\nanalysis on coil stiffness, to show\nequivalence of the device characteristics to\nthe predicate\nPhysician Simulated Use Verified through anatomical model in All devices performed as intended\nValidation simulated use environment that the physician\nusers evaluated device clinical equivalence to\npredicate device\nGLP Survival Animal Animal testing to evaluate the in vivo All devices performed as intended\nStudy performance of the device in a chronic canine\nmodel. Histopathology performance metrics\nwere compared to the predicate device\nPitting Corrosion Corrosion resistance testing per ASTM All devices performed as intended\nResistance (implant) F2129\nGalvanic Corrosion Galvanic corrosion resistance testing per All devices performed as intended\nPage 4 of 6\n\n|  |  | Wallaby Avenir Coil System | Primary Predicate\nAxium Detachable Coil\nSystem (K162704) |  | Similarities/\nDifferences |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | How Provided |  |  |  |  |  |  |\n| Sterilization |  | EO | EO |  | SAME |  |  |\n| Use |  | Sterile, single use | Sterile, single use |  | SAME |  |  |\n| Packaged\nconfiguration |  | Stored within dispenser coil,\nTyvek pouch, & shipping\ncarton | Stored within dispenser coil,\nTyvek pouch, & shipping\ncarton |  | SAME |  |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Analysis | Verified established device specification\nthrough dimensional measurement | All device met the established\ncriteria |\n| Delivery and retrieval\nForces | Characterization of the maximum force\nrequired to deliver and retrieve the coil\nthrough the microcatheter | All devices performed as intended |\n| Resheathability | Testing performed in simulated use condition\nto demonstrate that the device meets product\nmultiple resheathing requirement within\nworst case tortuosity vessel conditions | All devices performed as intended |\n| Detachment\nCharacterization | Verified through anatomical model testing\nfor detachment force, and detachment\nreliability. Verified activation of detachment\nsystem. | All devices performed as intended |\n| Tensile Testing | Verified stretch resistant member tensile\nstrength, full system tensile strength, and\ndetachment wire joint tensile strength by\nmechanical test equipment | All devices performed as intended |\n| Coil Stiffness | Using wire diameter and coil diameter\nmeasurements to perform verification by\nanalysis on coil stiffness, to show\nequivalence of the device characteristics to\nthe predicate | All devices performed as intended |\n| Physician Simulated Use\nValidation | Verified through anatomical model in\nsimulated use environment that the physician\nusers evaluated device clinical equivalence to\npredicate device | All devices performed as intended |\n| GLP Survival Animal\nStudy | Animal testing to evaluate the in vivo\nperformance of the device in a chronic canine\nmodel. Histopathology performance metrics\nwere compared to the predicate device | All devices performed as intended |\n| Pitting Corrosion\nResistance (implant) | Corrosion resistance testing per ASTM\nF2129 | All devices performed as intended |\n| Galvanic Corrosion | Galvanic corrosion resistance testing per | All devices performed as intended |\n\nResistance (implant) ASTM F3044\nCorrosion Resistance Corrosion resistance testing per ISO 10555-1 All devices performed as intended\n(pusher) and ISO 11070\nParticulate Testing Particulate testing per USP 788 for ≥10µm All devices performed as intended\nand ≥25µm particles.\nMR Compatibility MR testing performed per ASTM F2119, Testing demonstrated the device is\nASTM F2213, ASTM F2052, ASTM F2128 MR conditional\nand additional MRA characterization testing.\nPackaging and Shelf Life Sterile barrier integrity and seal strength Packaging and device demonstrates\nValidation testing performed per ISO 11607-1/-2, the ability to perform as intended\nASTM F88, ASTM F1980, ASTM F2096, through the labeled shelf life of the\nASTM D4169, ISTA 2A. Sterile barrier device.\nintegrity and seal strength also tested post\naccelerated aging conditions.\nSterilization Validation Per ISO 11135, Annex B Overkill Method Sterilization process achieves\nsterility assurance level of 10-6\nEndotoxin Testing Bacterial endotoxin assay validation per USP there are no interfering factors\n85 and USP 161 associated with the device. The\nendotoxin levels for the device are\nbelow 2.15 EU/device.\nBiocompatibility Testing – Cytotoxicity - MEM Elution (GLP) - 72 hour Non-cytotoxic\nCytotoxicity (implant, extract per ISO 10993-5\npusher, sheath)\nBiocompatibility Testing – MTT Cytotoxicity Assay Using L-929 Non-cytotoxic\nCytotoxicity (implant, Mouse Fibroblast Cells per ISO 10993-5\npusher, sheath)\nBiocompatibility- Sensitization - ISO Guinea Pig Maximization Did not elicit sensitization response\nSensitization (implant, Sensitization Test (polar/nonpolar extracts)\npusher, sheath) ISO 10993-10\nBiocompatibility - Irritation or Intracutaneous irritation Non-irritant\nIrritation (implant, pusher, reactivity - ISO Intracutaneous Irritation Test\nsheath) (polar/nonpolar extracts) ISO 10993-10\nBiocompatibility - Acute Acute systemic toxicity - ISO Acute No signs of toxicity\nToxicity (implant, pusher, Systemic Injection Test (polar/non polar\nsheath) extracts) per ISO 10993-11\nBiocompatibility- Pyrogenicity- ISO Material Mediated Rabbit Non-pyrogenic\nPyrogenicity (implant, pyrogen per ISO 10993-11\npusher, sheath)\nBiocompatibility- Hemocompatibility - ASTM Hemolysis Non-hemolytic\nHemocompatibility Assay – Direct Contact and Extract Method\n(implant, pusher, sheath per ISO 10993-4\n[extract only])\nBiocompatibility- Complement Activation SC5b-9 Assay per The test article results are\nHemocompatibility ISO 10993-4 satisfactory under the test conditions\n(implant, pusher) employed\nBiocompatibility- Partial Thromboplastin Time (PTT) per ISO The test article does not pose a\nHemocompatibility 10993-4 greater biocompatibility risk than\n(implant, pusher) the existing commercial devices\nBiocompatibility- Platelet and Leukocyte Counts per ISO The test article does not pose a\nHemocompatibility 10993-4 greater biocompatibility risk than\n(implant, pusher) existing commercial devices.\nBiocompatibility- Thromboresistance Evaluation- 4hr dog per Non-thrombolytic\nHemocompatibility ISO 10993-4\n(pusher)\nPage 5 of 6\n\n| Resistance (implant) | ASTM F3044 |  |\n| --- | --- | --- |\n| Corrosion Resistance\n(pusher) | Corrosion resistance testing per ISO 10555-1\nand ISO 11070 | All devices performed as intended |\n| Particulate Testing | Particulate testing per USP 788 for ≥10µm\nand ≥25µm particles. | All devices performed as intended |\n| MR Compatibility | MR testing performed per ASTM F2119,\nASTM F2213, ASTM F2052, ASTM F2128\nand additional MRA characterization testing. | Testing demonstrated the device is\nMR conditional |\n| Packaging and Shelf Life\nValidation | Sterile barrier integrity and seal strength\ntesting performed per ISO 11607-1/-2,\nASTM F88, ASTM F1980, ASTM F2096,\nASTM D4169, ISTA 2A. Sterile barrier\nintegrity and seal strength also tested post\naccelerated aging conditions. | Packaging and device demonstrates\nthe ability to perform as intended\nthrough the labeled shelf life of the\ndevice. |\n| Sterilization Validation | Per ISO 11135, Annex B Overkill Method | Sterilization process achieves\nsterility assurance level of 10-6 |\n| Endotoxin Testing | Bacterial endotoxin assay validation per USP\n85 and USP 161 | there are no interfering factors\nassociated with the device. The\nendotoxin levels for the device are\nbelow 2.15 EU/device. |\n| Biocompatibility Testing –\nCytotoxicity (implant,\npusher, sheath) | Cytotoxicity - MEM Elution (GLP) - 72 hour\nextract per ISO 10993-5 | Non-cytotoxic |\n| Biocompatibility Testing –\nCytotoxicity (implant,\npusher, sheath) | MTT Cytotoxicity Assay Using L-929\nMouse Fibroblast Cells per ISO 10993-5 | Non-cytotoxic |\n| Biocompatibility-\nSensitization (implant,\npusher, sheath) | Sensitization - ISO Guinea Pig Maximization\nSensitization Test (polar/nonpolar extracts)\nISO 10993-10 | Did not elicit sensitization response |\n| Biocompatibility -\nIrritation (implant, pusher,\nsheath) | Irritation or Intracutaneous irritation\nreactivity - ISO Intracutaneous Irritation Test\n(polar/nonpolar extracts) ISO 10993-10 | Non-irritant |\n| Biocompatibility - Acute\nToxicity (implant, pusher,\nsheath) | Acute systemic toxicity - ISO Acute\nSystemic Injection Test (polar/non polar\nextracts) per ISO 10993-11 | No signs of toxicity |\n| Biocompatibility-\nPyrogenicity (implant,\npusher, sheath) | Pyrogenicity- ISO Material Mediated Rabbit\npyrogen per ISO 10993-11 | Non-pyrogenic |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher, sheath\n[extract only]) | Hemocompatibility - ASTM Hemolysis\nAssay – Direct Contact and Extract Method\nper ISO 10993-4 | Non-hemolytic |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Complement Activation SC5b-9 Assay per\nISO 10993-4 | The test article results are\nsatisfactory under the test conditions\nemployed |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Partial Thromboplastin Time (PTT) per ISO\n10993-4 | The test article does not pose a\ngreater biocompatibility risk than\nthe existing commercial devices |\n| Biocompatibility-\nHemocompatibility\n(implant, pusher) | Platelet and Leukocyte Counts per ISO\n10993-4 | The test article does not pose a\ngreater biocompatibility risk than\nexisting commercial devices. |\n| Biocompatibility-\nHemocompatibility\n(pusher) | Thromboresistance Evaluation- 4hr dog per\nISO 10993-4 | Non-thrombolytic |\n\nBiocompatibility- ISO In Vitro Mouse Lymphoma with Non-mutagenic and non-clastogenic\nGenotoxicity (implant) Extended Treatment per ISO 10993-3\nBiocompatibility- ISO Bacterial Mutagenicity Test - Ames Non-mutagenic\nGenotoxicity (implant) Assay ( 5 Salmonella Strains\nand 1 E. Coli Strain - 2 Extracts) per ISO\n10993-3\nBiocompatibility- ISO Intramuscular Implantation Test- 2 Non-irritant\nImplantation (implant) weeks, 6 weeks, 13 weeks per ISO 10993-6\nBiocompatibility – Exhaustive chemical extraction per ISO Device is biologically safe for its\nextractables (implant, 10993-17/-18 intended use\npusher)\nThe Wallaby Avenir Coil System met all specified criteria and did not raise new safety or\nperformance questions.\nBasis for Determination of Substantial Equivalence:\nConclusion\nWallaby Avenir Coil System has the same intended use, technological characteristics and\nperformance and is substantially equivalent to the predicate device.\nPage 6 of 6\n\n| Biocompatibility-\nGenotoxicity (implant) | ISO In Vitro Mouse Lymphoma with\nExtended Treatment per ISO 10993-3 | Non-mutagenic and non-clastogenic |\n| --- | --- | --- |\n| Biocompatibility-\nGenotoxicity (implant) | ISO Bacterial Mutagenicity Test - Ames\nAssay ( 5 Salmonella Strains\nand 1 E. Coli Strain - 2 Extracts) per ISO\n10993-3 | Non-mutagenic |\n| Biocompatibility-\nImplantation (implant) | ISO Intramuscular Implantation Test- 2\nweeks, 6 weeks, 13 weeks per ISO 10993-6 | Non-irritant |\n| Biocompatibility –\nextractables (implant,\npusher) | Exhaustive chemical extraction per ISO\n10993-17/-18 | Device is biologically safe for its\nintended use |"
  }
}