{
  "source_pdf": "dural-substitute--acera-surgical-inc--cerafix-dura-substitute--510k.pdf",
  "clearance_number": "K172603",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nCerafix® Dura Substitute is a resorbable implant for repair of dural defects. The device can be applied\nas an onlay matrix or sutured in place. Cerafix® Dura Substitute is a soft, white, pliable, nonfriable,\nporous polymer matrix. Cerafix® Dura Substitute is available in a variety of sizes and is supplied sterile\nand nonpyrogenic in a single-use nested pouch configuration, which is enclosed within a protective\nchipboard envelope.\n\n| Date Summary Prepared | November 24, 2017 |\n| --- | --- |\n| Submitted by | Acera Surgical, Inc.\n10880 Baur Blvd\nSt. Louis, MO 63132\nPhone 844-879-2237 |\n| 510(k) Contact | Secure BioMed Evaluations\nLinda Braddon, Ph.D.\n7828 Hickory Flat Highway\nSuite 120\nWoodstock, GA 30188\n770-837-2681 (direct)\n855-MED-DEV1 (office)\nLGB@SecureBME.com |\n| Trade Name | Cerafix® Dura Substitute |\n| Common Name | Dura substitute |\n| Code –Classification | GXQ 21 CFR 882.5910 : Class II |\n| Primary Predicate Device | K040888 DuraMatrix™ Collagen Dura Substitute Membrane |\n| Reference Device | K153613, K161278 Cerafix® Dura Substitute |\n\nIndications for Use\nThe Cerafix® Dura Substitute is indicated as a dura substitute for the repair of dura mater. This device\nis indicated for defects of 4.9 in2 (31.7 cm2) or less in area. For example, 4.0 in x 1.2 in (10.0 cm x 3.1\ncm) would be an acceptable defect size.\nTechnological Characteristics\nThe subject device is the exact same device as the previously approved Cerafix® Dura Substitute\n(K161278, K153613). The only updates pertain to: 1) the method of fixation / application as cited in the\nsurgical technique guide, and 2) the acceptable defect size within the indications for use. Now, the\nsubject device may be applied as an onlay matrix, as well as sutured in place, and utilized in defects up\nto 4.9 in2 (31.7 cm2). This instruction is consistent with the method of fixation used by the primary",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172603\nDevice Name\nCerafix Dura Substitute\nIndications for Use (Describe)\nThe Cerafix Dura Substitute is indicated as a dura substitute for the repair of dura mater. This device is indicated for\ndefects of 4.9 in2 (31.7cm2) or less in area. For example, 4.0 in x 1.2 in (10.0 cm x 3.1 cm) would be an acceptable defect\nsize.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary of Safety and Effectiveness\nIn accordance with 21 CFR 807.87 (h) and 21 CRF 807.92, the 510(k) summary for the Acera Surgical\nCerafix® Dura Substitute is provided below.\nDate Summary Prepared November 24, 2017\nAcera Surgical, Inc.\n10880 Baur Blvd\nSubmitted by\nSt. Louis, MO 63132\nPhone 844-879-2237\nSecure BioMed Evaluations\nLinda Braddon, Ph.D.\n7828 Hickory Flat Highway\nSuite 120\n510(k) Contact\nWoodstock, GA 30188\n770-837-2681 (direct)\n855-MED-DEV1 (office)\nLGB@SecureBME.com\nTrade Name Cerafix® Dura Substitute\nCommon Name Dura substitute\nCode –Classification GXQ 21 CFR 882.5910 : Class II\nPrimary Predicate Device K040888 DuraMatrix™ Collagen Dura Substitute Membrane\nReference Device K153613, K161278 Cerafix® Dura Substitute",
    "contraindications": null,
    "sizing_specs": "Device Description\nCerafix® Dura Substitute is a resorbable implant for repair of dural defects. The device can be applied\nas an onlay matrix or sutured in place. Cerafix® Dura Substitute is a soft, white, pliable, nonfriable,\nporous polymer matrix. Cerafix® Dura Substitute is available in a variety of sizes and is supplied sterile\nand nonpyrogenic in a single-use nested pouch configuration, which is enclosed within a protective\nchipboard envelope.\n\n| Date Summary Prepared | November 24, 2017 |\n| --- | --- |\n| Submitted by | Acera Surgical, Inc.\n10880 Baur Blvd\nSt. Louis, MO 63132\nPhone 844-879-2237 |\n| 510(k) Contact | Secure BioMed Evaluations\nLinda Braddon, Ph.D.\n7828 Hickory Flat Highway\nSuite 120\nWoodstock, GA 30188\n770-837-2681 (direct)\n855-MED-DEV1 (office)\nLGB@SecureBME.com |\n| Trade Name | Cerafix® Dura Substitute |\n| Common Name | Dura substitute |\n| Code –Classification | GXQ 21 CFR 882.5910 : Class II |\n| Primary Predicate Device | K040888 DuraMatrix™ Collagen Dura Substitute Membrane |\n| Reference Device | K153613, K161278 Cerafix® Dura Substitute |\n\nIndications for Use\nThe Cerafix® Dura Substitute is indicated as a dura substitute for the repair of dura mater. This device\nis indicated for defects of 4.9 in2 (31.7 cm2) or less in area. For example, 4.0 in x 1.2 in (10.0 cm x 3.1\ncm) would be an acceptable defect size.\nTechnological Characteristics\nThe subject device is the exact same device as the previously approved Cerafix® Dura Substitute\n(K161278, K153613). The only updates pertain to: 1) the method of fixation / application as cited in the\nsurgical technique guide, and 2) the acceptable defect size within the indications for use. Now, the\nsubject device may be applied as an onlay matrix, as well as sutured in place, and utilized in defects up\nto 4.9 in2 (31.7 cm2). This instruction is consistent with the method of fixation used by the primary",
    "also_known_as": [
      "K153613",
      "K161278",
      "K040888",
      "K153613",
      "K161278",
      "K040888",
      "K153613",
      "K161278",
      "K153613",
      "K161278"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172603\nDevice Name\nCerafix Dura Substitute\nIndications for Use (Describe)\nThe Cerafix Dura Substitute is indicated as a dura substitute for the repair of dura mater. This device is indicated for\ndefects of 4.9 in2 (31.7cm2) or less in area. For example, 4.0 in x 1.2 in (10.0 cm x 3.1 cm) would be an acceptable defect\nsize.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary of Safety and Effectiveness\nIn accordance with 21 CFR 807.87 (h) and 21 CRF 807.92, the 510(k) summary for the Acera Surgical\nCerafix® Dura Substitute is provided below.\nDate Summary Prepared November 24, 2017\nAcera Surgical, Inc.\n10880 Baur Blvd\nSubmitted by\nSt. Louis, MO 63132\nPhone 844-879-2237\nSecure BioMed Evaluations\nLinda Braddon, Ph.D.\n7828 Hickory Flat Highway\nSuite 120\n510(k) Contact\nWoodstock, GA 30188\n770-837-2681 (direct)\n855-MED-DEV1 (office)\nLGB@SecureBME.com\nTrade Name Cerafix® Dura Substitute\nCommon Name Dura substitute\nCode –Classification GXQ 21 CFR 882.5910 : Class II\nPrimary Predicate Device K040888 DuraMatrix™ Collagen Dura Substitute Membrane\nReference Device K153613, K161278 Cerafix® Dura Substitute",
    "Device Description": "Device Description\nCerafix® Dura Substitute is a resorbable implant for repair of dural defects. The device can be applied\nas an onlay matrix or sutured in place. Cerafix® Dura Substitute is a soft, white, pliable, nonfriable,\nporous polymer matrix. Cerafix® Dura Substitute is available in a variety of sizes and is supplied sterile\nand nonpyrogenic in a single-use nested pouch configuration, which is enclosed within a protective\nchipboard envelope.\n\n| Date Summary Prepared | November 24, 2017 |\n| --- | --- |\n| Submitted by | Acera Surgical, Inc.\n10880 Baur Blvd\nSt. Louis, MO 63132\nPhone 844-879-2237 |\n| 510(k) Contact | Secure BioMed Evaluations\nLinda Braddon, Ph.D.\n7828 Hickory Flat Highway\nSuite 120\nWoodstock, GA 30188\n770-837-2681 (direct)\n855-MED-DEV1 (office)\nLGB@SecureBME.com |\n| Trade Name | Cerafix® Dura Substitute |\n| Common Name | Dura substitute |\n| Code –Classification | GXQ 21 CFR 882.5910 : Class II |\n| Primary Predicate Device | K040888 DuraMatrix™ Collagen Dura Substitute Membrane |\n| Reference Device | K153613, K161278 Cerafix® Dura Substitute |\n\nIndications for Use\nThe Cerafix® Dura Substitute is indicated as a dura substitute for the repair of dura mater. This device\nis indicated for defects of 4.9 in2 (31.7 cm2) or less in area. For example, 4.0 in x 1.2 in (10.0 cm x 3.1\ncm) would be an acceptable defect size.\nTechnological Characteristics\nThe subject device is the exact same device as the previously approved Cerafix® Dura Substitute\n(K161278, K153613). The only updates pertain to: 1) the method of fixation / application as cited in the\nsurgical technique guide, and 2) the acceptable defect size within the indications for use. Now, the\nsubject device may be applied as an onlay matrix, as well as sutured in place, and utilized in defects up\nto 4.9 in2 (31.7 cm2). This instruction is consistent with the method of fixation used by the primary",
    "Substantial Equivalence": "predicate device as well as other commercially available dural substitutes.\nThe subject device has identical technological characteristics to the reference device, including the\nprinciples of operation, indications for use, sizing, material performance and biocompatibility. The\nsubject device is equivalent to the reference device in terms of materials of construction. Additionally,\nside-by-side animal studies show the subject device performed equivalently to the predicate device\nwhen applied without suture (onlay) in a canine duraplasty model.\nThe subject device has the following technological characteristics in common with the predicate and\nreference devices:\nDuraMatrix™\nCerafix® Dura Cerafix® Dura Collagen Dura\nCharacteristic Substitute Substitute Substitute Comparison\n(subject device) (Reference Device) (Primary\nPredicate)\n510(k) N/A K153613, K161278 K040888 N/A\nDevice can be cut by\nsurgeon and placed on Device can be cut by\ndural defect and used surgeon and placed on\nDevice can be\nas an onlay matrix or dural defect with\ncut by surgeon\nsutured in place. If tensionless suture\nand placed on\nsutured, suture line application. Suture line\ndural defect\nPrinciples of should be 2-3 mm should be 2-3 mm from\nand used as an Equivalent\nOperation from edge of implant. edge of implant.\nonlay\nImplant should be Implant should be large\nmembrane or\nlarge enough to enough to overlap edge\nsutured in\noverlap edge of the of the remaining dura\nplace.\nremaining dura by at by at least one (1)\nleast one (1) centimeter.\ncentimeter.\nEquivalent to\nMaterial of Porous PGLA / PDO Porous PGLA / PDO Bovine collagen\nreference\nConstruction polymer matrix polymer matrix matrix\ndevice\n\n| Characteristic |  |  | Cerafix® Dura\nSubstitute\n(subject device) |  |  | Cerafix® Dura\nSubstitute\n(Reference Device) |  |  |  | DuraMatrix™ |  | Comparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  | Collagen Dura |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  | Substitute |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  | (Primary |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  | Predicate) |  |  |  |  |\n|  | 510(k) |  |  | N/A |  |  | K153613, K161278 |  |  | K040888 |  |  | N/A |  |\n| Principles of\nOperation |  |  | Device can be cut by\nsurgeon and placed on\ndural defect and used\nas an onlay matrix or\nsutured in place. If\nsutured, suture line\nshould be 2-3 mm\nfrom edge of implant.\nImplant should be\nlarge enough to\noverlap edge of the\nremaining dura by at\nleast one (1)\ncentimeter. |  |  | Device can be cut by\nsurgeon and placed on\ndural defect with\ntensionless suture\napplication. Suture line\nshould be 2-3 mm from\nedge of implant.\nImplant should be large\nenough to overlap edge\nof the remaining dura\nby at least one (1)\ncentimeter. |  |  | Device can be\ncut by surgeon\nand placed on\ndural defect\nand used as an\nonlay\nmembrane or\nsutured in\nplace. |  |  | Equivalent |  |  |\n| Material of\nConstruction |  |  | Porous PGLA / PDO\npolymer matrix |  |  | Porous PGLA / PDO\npolymer matrix |  |  | Bovine collagen\nmatrix |  |  | Equivalent to\nreference\ndevice |  |  |\n\n| Cerafix® Dura |\n| --- |\n| Substitute |\n| (subject device) |\n\n| Cerafix® Dura |\n| --- |\n| Substitute |\n| (Reference Device) |\n\nIndicated as a dura Indicated as a dura\nsubstitute for the substitute for the repair\nrepair of dura mater. of dura mater. This\nData included\nThis device is indicated device is indicated for Indicated as a\nin this\nIndications for for defects of 4.9 in2 defects of 4.4 in2 dura substitute\nsubmission to\nUse (31.7 cm2) or less in (28.3cm2) or less in for the repair of\njustify defect\narea. For example, 4.0 area. For example, 4.0 dura mater.\nincrease\nin x 1.2 in (10.0 cm x in x 1.1 in (10.1 cm x\n3.1 cm) would be an 2.8 cm) would be an\nacceptable defect size. acceptable defect size.\n1”x1” 1”x1” 1”x1”\n1”x3” 1”x3” 1”x3”\n2”x2” 2”x2” 2”x2”\nSizing Equivalent\n3”x3” 3”x3” 3”x3”\n4”x5” 4”x5” 4”x5”\n5”x7” 5”x7” 5”x7”\nDevice does not\nDevice does not have a Device does not have a have a\nApplication\nrequirement for requirement for requirement Equivalent\nRestrictions\nspecific orientation specific orientation for specific\norientation\nSterility Sterile, SAL 10-6 Sterile, SAL 10-6 Sterile Equivalent\nDouble sterile\npack. Nested\nDouble sterile pack. Double sterile pack.\npouch\nNested pouch Nested pouch\nPackaging configuration Equivalent\nconfiguration within a configuration within a\nwithin a\nchipboard envelope. chipboard envelope.\nchipboard\nenvelope.\nPyrogenicity Non-pyrogenic Non-pyrogenic Non-pyrogenic Equivalent\nEquivalent to\nResorbable Yes Yes Not Applicable reference\ndevice\nBiocompatibility Biocompatible Biocompatible Biocompatible Equivalent\nThere are no technological differences between the subject and the reference device.\n\n| Indications for\nUse | Indicated as a dura\nsubstitute for the\nrepair of dura mater.\nThis device is indicated\nfor defects of 4.9 in2\n(31.7 cm2) or less in\narea. For example, 4.0\nin x 1.2 in (10.0 cm x\n3.1 cm) would be an\nacceptable defect size. | Indicated as a dura\nsubstitute for the repair\nof dura mater. This\ndevice is indicated for\ndefects of 4.4 in2\n(28.3cm2) or less in\narea. For example, 4.0\nin x 1.1 in (10.1 cm x\n2.8 cm) would be an\nacceptable defect size. | Indicated as a\ndura substitute\nfor the repair of\ndura mater. | Data included\nin this\nsubmission to\njustify defect\nincrease |\n| --- | --- | --- | --- | --- |\n| Sizing | 1”x1”\n1”x3”\n2”x2”\n3”x3”\n4”x5”\n5”x7” | 1”x1”\n1”x3”\n2”x2”\n3”x3”\n4”x5”\n5”x7” | 1”x1”\n1”x3”\n2”x2”\n3”x3”\n4”x5”\n5”x7” | Equivalent |\n| Application\nRestrictions | Device does not have a\nrequirement for\nspecific orientation | Device does not have a\nrequirement for\nspecific orientation | Device does not\nhave a\nrequirement\nfor specific\norientation | Equivalent |\n| Sterility | Sterile, SAL 10-6 | Sterile, SAL 10-6 | Sterile | Equivalent |\n| Packaging | Double sterile pack.\nNested pouch\nconfiguration within a\nchipboard envelope. | Double sterile pack.\nNested pouch\nconfiguration within a\nchipboard envelope. | Double sterile\npack. Nested\npouch\nconfiguration\nwithin a\nchipboard\nenvelope. | Equivalent |\n| Pyrogenicity | Non-pyrogenic | Non-pyrogenic | Non-pyrogenic | Equivalent |\n| Resorbable | Yes | Yes | Not Applicable | Equivalent to\nreference\ndevice |\n| Biocompatibility | Biocompatible | Biocompatible | Biocompatible | Equivalent |\n\nNon-Clinical Testing – Mechanical\nNo new mechanical testing was conducted for this submission. All mechanical testing for the Cerafix®\nDura Substitute device was submitted in K153613 and K161278.\nNon-Clinical Testing - Biocompatibility\nNo new biocompatibility testing was conducted for this submission. All biocompatibility testing for the\nCerafix® Dura Substitute device was submitted in K153613 and K161278.\nNon-Clinical Testing – Side-by-Side Animal Study Comparison\nSide-by-side animal implantation studies were performed between the subject and predicate device in\na canine duraplasty model utilizing dural defects (18 mm x 25 mm) without the use of suture (onlay).\nResults show equivalent safety and performance between the subject and predicate device.\nConclusions\nThe subject and predicate device underwent non-clinical evaluation that confirmed device equivalency\nin the indication for use, device classification, product code, biocompatibility, safety, efficacy,\nenvironment of use, and the principles of operation. Therefore, the subject device demonstrates\nequivalence to the predicate device in dural defects, and can be applied as an onlay matrix or sutured\nin place."
  }
}