{
  "source_pdf": "dural-substitute--cerenovus--duraform-dural-graft-implant--510k.pdf",
  "clearance_number": "K152481",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK152481\nDevice Name\nDURAFORM Dural Graft Implant\nIndications for Use (Describe)\nThe DURAFORM Dural Graft Implant is intended for use in procedures where the repair or substitution of the patient's\ndura mater is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nEstablishment Registration Number: 1226348\nPrimary Contact: Jennifer Siu\nPhone: (508) 828-3288\nFax: (508) 977-6979\nSecondary Contact: Jocelyn Raposo\nPhone: (508) 828-3421\nFax: (508) 977-6979\nDate of Submission: August 28, 2015\nII. Device Device Proprietary Name DURAFORMTM Dural Graft Implant\nCommon Name Dura Substitute\nClassification Name Dura Substitute (21 CFR 882.5910)\nRegulatory Classification II\nProduct Code GXQ\nIII. Predicate The predicate device for this submission is the CODMAN Dural Graft\nDevice Implant (K033395), which was cleared on February 25, 2004.\nIV. Device The DURAFORM Dural Graft Implant is a single use, sterile collagen\nDescription implant manufactured from processed bovine tendons. The Duraform\nDural Graft Implant is designed to be a sutureless, onlay graft, but\ntensionless sutures can be used if preferred by the surgeon.\nV. Indications The DURAFORM Dural Graft Implant is intended for use in procedures\nfor Use where the repair or substitution of the patient's dura mater is needed.\nVI. Comparison The DURAFORM Dural Graft Implant is identical to the predicate\nto Predicate device, formerly known as Codman Dural Graft Implant (K033395), with\nDevice regard to indications for use, design, materials, manufacturing process,\n\n|  | Device Proprietary Name |  | DURAFORMTM Dural Graft Implant |\n| --- | --- | --- | --- |\n|  | Common Name |  | Dura Substitute |\n|  | Classification Name |  | Dura Substitute (21 CFR 882.5910) |\n|  | Regulatory Classification |  | II |\n|  | Product Code |  | GXQ |\n\nVI. Comparison clinical utility, packaging, and sterilization; only the shelf life is different.\nto Predicate\nDevice (Cont.) Codman is extending the shelf life for the DURAFORM Dural Graft\nImplant from 12 months to 30 months. The appropriate spectrum of\nstability testing has been performed to demonstrate substantial\nequivalence to the CODMAN Dural Graft Implant with a 12-month shelf\nlife.\nVII. There were no changes made that affect the DURAFORM Dural Graft\nPerformance Implant’s indications for use, design, materials, manufacturing process,\nData clinical utility, packaging, and sterilization.\nDevice and packaging stability testing for device and packaging\ncharacteristics that may be affected by an extended shelf life was\nperformed. All testing was performed on final sterile devices unless\notherwise specified.\nThe following device stability testing was performed at time-zero and\nafter 30 months of real-time aging:\nTest Test Method Summary Results\nCompressibility quantifies the Both time-zero and\nability of a device to be compressed. 30-month real-time tests\nCompressibility is measured by passed the acceptance\nCompressibility comparing the compressed criterion. Therefore, the\n(Time-Zero and thickness to the original thickness of proposed device is\n30-Month) the device. The compressed substantially equivalent to\nthickness is measured with a the predicate device and\nthickness gage after compression at does not raise new issues in\n120 seconds. safety and effectiveness.\nResilience quantifies the capability\nof a device returning back to its\nBoth time-zero and\noriginal state. Resilience is\n30-month real-time tests\nmeasured by comparing the\npassed the acceptance\nrecovered thickness after\nResilience criterion. Therefore, the\ncompression to the original\n(Time-Zero and proposed device is\nthickness of the device. The\n30-Month) substantially equivalent to\nrecovered thickness is measured\nthe predicate device and\nafter the device has been\ndoes not raise new issues in\ncompressed for 120 seconds and left\nsafety and effectiveness.\nto recover to its original state for\n30 minutes.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Compressibility\n(Time-Zero and\n30-Month) |  |  | Compressibility quantifies the\nability of a device to be compressed.\nCompressibility is measured by\ncomparing the compressed\nthickness to the original thickness of\nthe device. The compressed\nthickness is measured with a\nthickness gage after compression at\n120 seconds. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Resilience\n(Time-Zero and\n30-Month) |  |  | Resilience quantifies the capability\nof a device returning back to its\noriginal state. Resilience is\nmeasured by comparing the\nrecovered thickness after\ncompression to the original\nthickness of the device. The\nrecovered thickness is measured\nafter the device has been\ncompressed for 120 seconds and left\nto recover to its original state for\n30 minutes. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n\nVII.\nPerformance Test Test Method Summary Results\nData (Cont.) The imbibition quotient measures Both time-zero and\nhow much fluid a material is able to 30-month real-time tests\nabsorb. In order to determine passed the acceptance\nImbibition imbibition quotient, the dividend of criterion. Therefore, the\n(Time-Zero and the dry weight of a DURAFORM proposed device is\n30-Month) Dural Graft Implant sample is taken substantially equivalent to\nfrom wet weight of the sample after the predicate device and\n10 seconds of irrigation, the does not raise new issues in\nprocedure representing clinical use. safety and effectiveness.\nBoth time-zero and\n30-month real time tests\nApparent density measures the passed the acceptance\nApparent\ndensity of a dural substitute criterion. Therefore, the\nDensity\nmaterial. Apparent density is proposed device is\n(Time-Zero and\nmeasured using the dry weight of substantially equivalent to\n30-Month)\nthe device. the predicate device and\ndoes not raise new issues in\nsafety and effectiveness.\nBoth time-zero and\n30-month real-time tests\npassed the acceptance\nVisual\nA visual inspection is performed for criterion. Therefore, the\nInspection\nthe samples to be white in color proposed device is\n(Time-Zero and\nwith no stains visible. substantially equivalent to\n30-Month)\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness.\nTensile strength testing is performed\non the DURAFORM Dural Graft\nImplant per FDA’s guidance on\nphysical and mechanical properties Time-zero testing passed\ntesting for dura substitutes, as the acceptance criteria;\noutlined in the Guidance Document 30-month testing results\nTensile for Dura Substitute Devices; were deemed acceptable.\nStrength Guidance for Industry. Therefore, the proposed\n(Time-Zero and device is substantially\n30-Month) In order to test tensile strength, each equivalent to the predicate\nsample is wetted with water, placed device and does not raise\ninto an Instron instrument, and new issues in safety and\nrewetted to ensure the sample has effectiveness.\nnot dried out. Then, the instrument\npulls the sample and captures the\npeak load when failure occurs.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Imbibition\n(Time-Zero and\n30-Month) |  |  | The imbibition quotient measures\nhow much fluid a material is able to\nabsorb. In order to determine\nimbibition quotient, the dividend of\nthe dry weight of a DURAFORM\nDural Graft Implant sample is taken\nfrom wet weight of the sample after\n10 seconds of irrigation, the\nprocedure representing clinical use. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Apparent\nDensity\n(Time-Zero and\n30-Month) |  |  | Apparent density measures the\ndensity of a dural substitute\nmaterial. Apparent density is\nmeasured using the dry weight of\nthe device. |  |  | Both time-zero and\n30-month real time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Visual\nInspection\n(Time-Zero and\n30-Month) |  |  | A visual inspection is performed for\nthe samples to be white in color\nwith no stains visible. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Tensile\nStrength\n(Time-Zero and\n30-Month) |  |  | Tensile strength testing is performed\non the DURAFORM Dural Graft\nImplant per FDA’s guidance on\nphysical and mechanical properties\ntesting for dura substitutes, as\noutlined in the Guidance Document\nfor Dura Substitute Devices;\nGuidance for Industry.\nIn order to test tensile strength, each\nsample is wetted with water, placed\ninto an Instron instrument, and\nrewetted to ensure the sample has\nnot dried out. Then, the instrument\npulls the sample and captures the\npeak load when failure occurs. |  |  | Time-zero testing passed\nthe acceptance criteria;\n30-month testing results\nwere deemed acceptable.\nTherefore, the proposed\ndevice is substantially\nequivalent to the predicate\ndevice and does not raise\nnew issues in safety and\neffectiveness. |  |  |\n\nVII. The following packaging stability testing, performed at 120 months and\nPerformance 132 months of real-time aging, was leveraged to support packaging integrity\nData (Cont.) for the proposed shelf life at 30 months:\nTest Test Method Summary Results\nBoth 120-month and\nVisual 132-month tests passed the\nInspection acceptance criterion.\nA visual inspection is performed\n(120-Month Therefore, packaging integrity\nfor any damage to the packaging.\nand will be maintained for the\n132-Month) duration of the proposed shelf\nlife at 30 months.\nBoth 120-month and\nSeal Integrity Seal integrity (dye penetration)\n132-month tests passed the\n(Dye testing was tested in accordance\nacceptance criterion.\nPenetration) with ASTM F1929-12 Standard\nTherefore, packaging integrity\n(120-Month Test Method for Detecting Seal\nwill be maintained for the\nand Leaks in Porous Medical\nduration of the proposed shelf\n132-Month) Packaging by Dye Penetration.\nlife at 30 months.\nBoth 120-month and\nSeal strength testing was tested 132-month tests passed the\nSeal Strength\nin accordance with ASTM acceptance criterion.\n(120-Month\nF88/F88M-09 Standard Test Therefore, packaging integrity\nand\nMethod for Seal Strength of will be maintained for the\n132-Month)\nFlexible Barrier Materials. duration of the proposed shelf\nlife at 30 months.\nAnimal Testing:\nNo animal studies were performed as appropriate validation of the shelf life\nextension was achieved based on the comparison to the predicate device and\nfrom the results of the device and packaging stability studies.\nClinical Testing:\nNo clinical studies were performed as appropriate validation of the shelf life\nextension was achieved based on the comparison to the predicate device and\nfrom the results of the device and packaging stability studies.\nConclusion:\nBased upon the indications for use, design, materials, packaging, comparison\nto the currently marketed device, and shelf life testing performed by\nCodman, it is concluded that the DURAFORM Dural Graft Implant with a\n30-month shelf life is substantially equivalent to the predicate CODMAN\nDural Graft Implant with a 12-month shelf life and therefore, does not raise\nany new issues of safety and effectiveness.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual\nInspection\n(120-Month\nand\n132-Month) |  |  | A visual inspection is performed\nfor any damage to the packaging. |  |  | Both 120-month and\n132-month tests passed the\nacceptance criterion.\nTherefore, packaging integrity\nwill be maintained for the\nduration of the proposed shelf\nlife at 30 months. |  |  |\n| Seal Integrity\n(Dye\nPenetration)\n(120-Month\nand\n132-Month) |  |  | Seal integrity (dye penetration)\ntesting was tested in accordance\nwith ASTM F1929-12 Standard\nTest Method for Detecting Seal\nLeaks in Porous Medical\nPackaging by Dye Penetration. |  |  | Both 120-month and\n132-month tests passed the\nacceptance criterion.\nTherefore, packaging integrity\nwill be maintained for the\nduration of the proposed shelf\nlife at 30 months. |  |  |\n| Seal Strength\n(120-Month\nand\n132-Month) |  |  | Seal strength testing was tested\nin accordance with ASTM\nF88/F88M-09 Standard Test\nMethod for Seal Strength of\nFlexible Barrier Materials. |  |  | Both 120-month and\n132-month tests passed the\nacceptance criterion.\nTherefore, packaging integrity\nwill be maintained for the\nduration of the proposed shelf\nlife at 30 months. |  |  |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK152481\nDevice Name\nDURAFORM Dural Graft Implant\nIndications for Use (Describe)\nThe DURAFORM Dural Graft Implant is intended for use in procedures where the repair or substitution of the patient's\ndura mater is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nEstablishment Registration Number: 1226348\nPrimary Contact: Jennifer Siu\nPhone: (508) 828-3288\nFax: (508) 977-6979\nSecondary Contact: Jocelyn Raposo\nPhone: (508) 828-3421\nFax: (508) 977-6979\nDate of Submission: August 28, 2015\nII. Device Device Proprietary Name DURAFORMTM Dural Graft Implant\nCommon Name Dura Substitute\nClassification Name Dura Substitute (21 CFR 882.5910)\nRegulatory Classification II\nProduct Code GXQ\nIII. Predicate The predicate device for this submission is the CODMAN Dural Graft\nDevice Implant (K033395), which was cleared on February 25, 2004.\nIV. Device The DURAFORM Dural Graft Implant is a single use, sterile collagen\nDescription implant manufactured from processed bovine tendons. The Duraform\nDural Graft Implant is designed to be a sutureless, onlay graft, but\ntensionless sutures can be used if preferred by the surgeon.\nV. Indications The DURAFORM Dural Graft Implant is intended for use in procedures\nfor Use where the repair or substitution of the patient's dura mater is needed.\nVI. Comparison The DURAFORM Dural Graft Implant is identical to the predicate\nto Predicate device, formerly known as Codman Dural Graft Implant (K033395), with\nDevice regard to indications for use, design, materials, manufacturing process,\n\n|  | Device Proprietary Name |  | DURAFORMTM Dural Graft Implant |\n| --- | --- | --- | --- |\n|  | Common Name |  | Dura Substitute |\n|  | Classification Name |  | Dura Substitute (21 CFR 882.5910) |\n|  | Regulatory Classification |  | II |\n|  | Product Code |  | GXQ |\n\nVI. Comparison clinical utility, packaging, and sterilization; only the shelf life is different.\nto Predicate\nDevice (Cont.) Codman is extending the shelf life for the DURAFORM Dural Graft\nImplant from 12 months to 30 months. The appropriate spectrum of\nstability testing has been performed to demonstrate substantial\nequivalence to the CODMAN Dural Graft Implant with a 12-month shelf\nlife.\nVII. There were no changes made that affect the DURAFORM Dural Graft\nPerformance Implant’s indications for use, design, materials, manufacturing process,\nData clinical utility, packaging, and sterilization.\nDevice and packaging stability testing for device and packaging\ncharacteristics that may be affected by an extended shelf life was\nperformed. All testing was performed on final sterile devices unless\notherwise specified.\nThe following device stability testing was performed at time-zero and\nafter 30 months of real-time aging:\nTest Test Method Summary Results\nCompressibility quantifies the Both time-zero and\nability of a device to be compressed. 30-month real-time tests\nCompressibility is measured by passed the acceptance\nCompressibility comparing the compressed criterion. Therefore, the\n(Time-Zero and thickness to the original thickness of proposed device is\n30-Month) the device. The compressed substantially equivalent to\nthickness is measured with a the predicate device and\nthickness gage after compression at does not raise new issues in\n120 seconds. safety and effectiveness.\nResilience quantifies the capability\nof a device returning back to its\nBoth time-zero and\noriginal state. Resilience is\n30-month real-time tests\nmeasured by comparing the\npassed the acceptance\nrecovered thickness after\nResilience criterion. Therefore, the\ncompression to the original\n(Time-Zero and proposed device is\nthickness of the device. The\n30-Month) substantially equivalent to\nrecovered thickness is measured\nthe predicate device and\nafter the device has been\ndoes not raise new issues in\ncompressed for 120 seconds and left\nsafety and effectiveness.\nto recover to its original state for\n30 minutes.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Compressibility\n(Time-Zero and\n30-Month) |  |  | Compressibility quantifies the\nability of a device to be compressed.\nCompressibility is measured by\ncomparing the compressed\nthickness to the original thickness of\nthe device. The compressed\nthickness is measured with a\nthickness gage after compression at\n120 seconds. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Resilience\n(Time-Zero and\n30-Month) |  |  | Resilience quantifies the capability\nof a device returning back to its\noriginal state. Resilience is\nmeasured by comparing the\nrecovered thickness after\ncompression to the original\nthickness of the device. The\nrecovered thickness is measured\nafter the device has been\ncompressed for 120 seconds and left\nto recover to its original state for\n30 minutes. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n\nVII.\nPerformance Test Test Method Summary Results\nData (Cont.) The imbibition quotient measures Both time-zero and\nhow much fluid a material is able to 30-month real-time tests\nabsorb. In order to determine passed the acceptance\nImbibition imbibition quotient, the dividend of criterion. Therefore, the\n(Time-Zero and the dry weight of a DURAFORM proposed device is\n30-Month) Dural Graft Implant sample is taken substantially equivalent to\nfrom wet weight of the sample after the predicate device and\n10 seconds of irrigation, the does not raise new issues in\nprocedure representing clinical use. safety and effectiveness.\nBoth time-zero and\n30-month real time tests\nApparent density measures the passed the acceptance\nApparent\ndensity of a dural substitute criterion. Therefore, the\nDensity\nmaterial. Apparent density is proposed device is\n(Time-Zero and\nmeasured using the dry weight of substantially equivalent to\n30-Month)\nthe device. the predicate device and\ndoes not raise new issues in\nsafety and effectiveness.\nBoth time-zero and\n30-month real-time tests\npassed the acceptance\nVisual\nA visual inspection is performed for criterion. Therefore, the\nInspection\nthe samples to be white in color proposed device is\n(Time-Zero and\nwith no stains visible. substantially equivalent to\n30-Month)\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness.\nTensile strength testing is performed\non the DURAFORM Dural Graft\nImplant per FDA’s guidance on\nphysical and mechanical properties Time-zero testing passed\ntesting for dura substitutes, as the acceptance criteria;\noutlined in the Guidance Document 30-month testing results\nTensile for Dura Substitute Devices; were deemed acceptable.\nStrength Guidance for Industry. Therefore, the proposed\n(Time-Zero and device is substantially\n30-Month) In order to test tensile strength, each equivalent to the predicate\nsample is wetted with water, placed device and does not raise\ninto an Instron instrument, and new issues in safety and\nrewetted to ensure the sample has effectiveness.\nnot dried out. Then, the instrument\npulls the sample and captures the\npeak load when failure occurs.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Imbibition\n(Time-Zero and\n30-Month) |  |  | The imbibition quotient measures\nhow much fluid a material is able to\nabsorb. In order to determine\nimbibition quotient, the dividend of\nthe dry weight of a DURAFORM\nDural Graft Implant sample is taken\nfrom wet weight of the sample after\n10 seconds of irrigation, the\nprocedure representing clinical use. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Apparent\nDensity\n(Time-Zero and\n30-Month) |  |  | Apparent density measures the\ndensity of a dural substitute\nmaterial. Apparent density is\nmeasured using the dry weight of\nthe device. |  |  | Both time-zero and\n30-month real time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Visual\nInspection\n(Time-Zero and\n30-Month) |  |  | A visual inspection is performed for\nthe samples to be white in color\nwith no stains visible. |  |  | Both time-zero and\n30-month real-time tests\npassed the acceptance\ncriterion. Therefore, the\nproposed device is\nsubstantially equivalent to\nthe predicate device and\ndoes not raise new issues in\nsafety and effectiveness. |  |  |\n| Tensile\nStrength\n(Time-Zero and\n30-Month) |  |  | Tensile strength testing is performed\non the DURAFORM Dural Graft\nImplant per FDA’s guidance on\nphysical and mechanical properties\ntesting for dura substitutes, as\noutlined in the Guidance Document\nfor Dura Substitute Devices;\nGuidance for Industry.\nIn order to test tensile strength, each\nsample is wetted with water, placed\ninto an Instron instrument, and\nrewetted to ensure the sample has\nnot dried out. Then, the instrument\npulls the sample and captures the\npeak load when failure occurs. |  |  | Time-zero testing passed\nthe acceptance criteria;\n30-month testing results\nwere deemed acceptable.\nTherefore, the proposed\ndevice is substantially\nequivalent to the predicate\ndevice and does not raise\nnew issues in safety and\neffectiveness. |  |  |\n\nVII. The following packaging stability testing, performed at 120 months and\nPerformance 132 months of real-time aging, was leveraged to support packaging integrity\nData (Cont.) for the proposed shelf life at 30 months:\nTest Test Method Summary Results\nBoth 120-month and\nVisual 132-month tests passed the\nInspection acceptance criterion.\nA visual inspection is performed\n(120-Month Therefore, packaging integrity\nfor any damage to the packaging.\nand will be maintained for the\n132-Month) duration of the proposed shelf\nlife at 30 months.\nBoth 120-month and\nSeal Integrity Seal integrity (dye penetration)\n132-month tests passed the\n(Dye testing was tested in accordance\nacceptance criterion.\nPenetration) with ASTM F1929-12 Standard\nTherefore, packaging integrity\n(120-Month Test Method for Detecting Seal\nwill be maintained for the\nand Leaks in Porous Medical\nduration of the proposed shelf\n132-Month) Packaging by Dye Penetration.\nlife at 30 months.\nBoth 120-month and\nSeal strength testing was tested 132-month tests passed the\nSeal Strength\nin accordance with ASTM acceptance criterion.\n(120-Month\nF88/F88M-09 Standard Test Therefore, packaging integrity\nand\nMethod for Seal Strength of will be maintained for the\n132-Month)\nFlexible Barrier Materials. duration of the proposed shelf\nlife at 30 months.\nAnimal Testing:\nNo animal studies were performed as appropriate validation of the shelf life\nextension was achieved based on the comparison to the predicate device and\nfrom the results of the device and packaging stability studies.\nClinical Testing:\nNo clinical studies were performed as appropriate validation of the shelf life\nextension was achieved based on the comparison to the predicate device and\nfrom the results of the device and packaging stability studies.\nConclusion:\nBased upon the indications for use, design, materials, packaging, comparison\nto the currently marketed device, and shelf life testing performed by\nCodman, it is concluded that the DURAFORM Dural Graft Implant with a\n30-month shelf life is substantially equivalent to the predicate CODMAN\nDural Graft Implant with a 12-month shelf life and therefore, does not raise\nany new issues of safety and effectiveness.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual\nInspection\n(120-Month\nand\n132-Month) |  |  | A visual inspection is performed\nfor any damage to the packaging. |  |  | Both 120-month and\n132-month tests passed the\nacceptance criterion.\nTherefore, packaging integrity\nwill be maintained for the\nduration of the proposed shelf\nlife at 30 months. |  |  |\n| Seal Integrity\n(Dye\nPenetration)\n(120-Month\nand\n132-Month) |  |  | Seal integrity (dye penetration)\ntesting was tested in accordance\nwith ASTM F1929-12 Standard\nTest Method for Detecting Seal\nLeaks in Porous Medical\nPackaging by Dye Penetration. |  |  | Both 120-month and\n132-month tests passed the\nacceptance criterion.\nTherefore, packaging integrity\nwill be maintained for the\nduration of the proposed shelf\nlife at 30 months. |  |  |\n| Seal Strength\n(120-Month\nand\n132-Month) |  |  | Seal strength testing was tested\nin accordance with ASTM\nF88/F88M-09 Standard Test\nMethod for Seal Strength of\nFlexible Barrier Materials. |  |  | Both 120-month and\n132-month tests passed the\nacceptance criterion.\nTherefore, packaging integrity\nwill be maintained for the\nduration of the proposed shelf\nlife at 30 months. |  |  |"
  }
}