{
  "source_pdf": "dural-substitute--collagen-matrix-inc--collagen-dura-membrane--510k.pdf",
  "clearance_number": "K141608",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK141608\nDevice Name\nCollagen Dura Membrane\nIndications for Use (Describe)\nCollagen Dura Membrane is intended for use as a dura substitute for the repair of dura mater.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\n1. Applicant Information\nApplicant Name: Collagen Matrix, Inc.\nAddress: 15 Thornton Road\nOakland, New Jersey 07436\nTelephone: (201) 405-1477\nFax: (201) 405-1355\nContact Person: Peggy Hansen, RAC\nVP, Clinical, Regulatory, QA, and Marketing\nDate Prepared: January 15, 2015\n2. Name of the Device\nDevice Common Name: Dura Substitute\nDevice Trade Name: Collagen Dura Membrane\nDevice Classification Name: Dura Substitute\n21 CFR 882.5910\nProduct Code GXQ\nDevice Class II\n3. Legally Marketed Devices to Which Substantial Equivalence is Claimed",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K052211"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK141608\nDevice Name\nCollagen Dura Membrane\nIndications for Use (Describe)\nCollagen Dura Membrane is intended for use as a dura substitute for the repair of dura mater.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\n1. Applicant Information\nApplicant Name: Collagen Matrix, Inc.\nAddress: 15 Thornton Road\nOakland, New Jersey 07436\nTelephone: (201) 405-1477\nFax: (201) 405-1355\nContact Person: Peggy Hansen, RAC\nVP, Clinical, Regulatory, QA, and Marketing\nDate Prepared: January 15, 2015\n2. Name of the Device\nDevice Common Name: Dura Substitute\nDevice Trade Name: Collagen Dura Membrane\nDevice Classification Name: Dura Substitute\n21 CFR 882.5910\nProduct Code GXQ\nDevice Class II\n3. Legally Marketed Devices to Which Substantial Equivalence is Claimed",
    "Substantial Equivalence": "Predicate Device(s): Durepair® Dura Regeneration Matrix\nK052211\n4. Description of the Device\nCollagen Dura Membrane is a white, nonfriable, conformable, resorbable, membrane\nmatrix consisting of highly purified collagen derived from bovine dermis. It is flexible\nand conforms to the contours of the defect site. The product’s mechanical strength\nallows the membrane matrix to be sutured in place. Collagen Dura Membrane is\nsupplied sterile, non-pyrogenic, in various sizes, and for single use only.\n5. Intended Use\nCollagen Dura Membrane is intended for use as a dura substitute for the repair of\ndura mater.\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dura Membrane\n6. Summary/Comparison of Technical Characteristics\nCollagen Dura Membrane has been determined to be substantially equivalent to the\npredicate devices having similar technological characteristics as follows:\nCollagen Dura Membrane Durepair® Dura Regeneration\nParameter\n(This submission) Matrix\nIndications for Use Intended for use as a dura Intended for use as a dura\nsubstitute for the repair of dura substitute for the repair of dura\nmater. mater.\nCollagen Source Bovine dermis Bovine dermis\nForm Membrane Membrane\nColor White to off-white White to off-white\nPhysical Integrity Non-friable Non-friable\nSizes Variety of sizes Variety of sizes\nSuture Strength Can be sutured Can be sutured\nBiocompatibility Biocompatible Biocompatible\nIn Vivo Stability Gradual resorption Gradual resorption\nSterility Sterile, SAL 10-6 Sterile, SAL 10-6\nPyrogenicity Non-pyrogenic Non-pyrogenic\nSingle Use/Reuse Single use only Single use only\nPackaging Double peel package Double peel package\n7. Discussion of Non-clinical Testing\nThe substantial equivalence of Collagen Dura Membrane and its predicate was\ndemonstrated based on in vitro characterization studies, biocompatibility studies, and\nan animal efficacy study.\nNon-clinical testing was performed in accordance with FDA recognized consensus\nstandards and FDA guidelines as follows:\nFDA Guidance Document entitled, “Guidance document for Dura Substitute\nDevice: Guidance for Industry”, issued on November 9, 2000\nISO 22442-1 Animal Tissues and Their Derivatives Utilized in the Manufacture of\nMedical Devices – Part 1 Analysis and Risk Management\nISO 22442-2 Animal Tissues and Their Derivatives Utilized in the Manufacture of\nMedical Devices – Part 2 Controls on Sourcing, Collection, and Handling\nISO 22442-3 Animal Tissues and Their Derivatives Utilized in the Manufacture of\nMedical Devices – Part 3 Validation of the Elimination and/or Inactivation of\nViruses and Transmissible Agents\n2\n\n| Parameter | Collagen Dura Membrane\n(This submission) | Durepair® Dura Regeneration\nMatrix |\n| --- | --- | --- |\n| Indications for Use | Intended for use as a dura\nsubstitute for the repair of dura\nmater. | Intended for use as a dura\nsubstitute for the repair of dura\nmater. |\n| Collagen Source | Bovine dermis | Bovine dermis |\n| Form | Membrane | Membrane |\n| Color | White to off-white | White to off-white |\n| Physical Integrity | Non-friable | Non-friable |\n| Sizes | Variety of sizes | Variety of sizes |\n| Suture Strength | Can be sutured | Can be sutured |\n| Biocompatibility | Biocompatible | Biocompatible |\n| In Vivo Stability | Gradual resorption | Gradual resorption |\n| Sterility | Sterile, SAL 10-6 | Sterile, SAL 10-6 |\n| Pyrogenicity | Non-pyrogenic | Non-pyrogenic |\n| Single Use/Reuse | Single use only | Single use only |\n| Packaging | Double peel package | Double peel package |\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dura Membrane\nISO 10993-3:2009 Biological Evaluation of Medical Devices- Part 3: Tests for\ngenotoxicity, carcinogenicity and reproductive toxicity\nISO 10993-5:2009 Biological Evaluation of Medical Devices- Part 5: Tests for in\nvitro cytotoxicity\nISO 10993-6:2009 Biological Evaluation of Medical Devices- Part 6: Test for local\neffects after implantation\nISO 10993-10:2009 Biological Evaluation of Medical Devices- Part 10 Test for\nlocal effects after implantation\nISO 10993-11:2009 Biological Evaluation of Medical devices – Part 11 Tests for\nsystemic toxicity\nNon-clinical Testing Conducted\nIn vitro product characterization testing was performed to demonstrate substantial\nequivalence of the subject device to its predicate device. A series of bench tests\nwere conducted to evaluate material properties, biological properties, chemical and\nphysical properties. The comparative bench testing is summarized in the table\nbelow.\nTest Test Method Results\nDimensions Measurements Dimensions similar to predicate device\nSuture pullout Internal test method using\nSuture strength similar to predicate device\nstrength mechanical test apparatus\nTensile Internal test method using\nTensile strength similar to predicate device\nstrength mechanical test apparatus\nInternal test method to\nConformability Conformability similar to predicate device\nmeasure drape angle\nHydrothermal Internal test method using\nHydrothermal transition temperature similar\ntransition differential scanning\nto predicate device.\ntemperature calorimeter\nPorosity /\nInternal test method Permeability similar to predicate device\nPermeability\nA series of in vitro and in vivo biocompatibility testing was performed to assess\nsafety of the Collagen Dura Membrane as an implantable material. The\nbiocompatibility testing performed is summarized in the table below.\nTest Test Method/ Model Results\nISO Agarose Overlay Method -\nCytotoxicity Non-cytotoxic.\nExtract, ISO 10993-5\nMurine Local Lymph Node\nSensitization Not considered to be sensitizing.\nAssay, ISO 10993-10\nNo erythema and no edema from the\nIntracutaneou Acute Intracutaneous Reactivity\ntest extract injected intracutaneously\ns Reactivity in Rabbit, ISO 10993-10\ninto the rabbits.\nAcute ISO Systemic Toxicity in Mice, No mortality or evidence of significant\n3\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Dimensions | Measurements | Dimensions similar to predicate device |\n| Suture pullout\nstrength | Internal test method using\nmechanical test apparatus | Suture strength similar to predicate device |\n| Tensile\nstrength | Internal test method using\nmechanical test apparatus | Tensile strength similar to predicate device |\n| Conformability | Internal test method to\nmeasure drape angle | Conformability similar to predicate device |\n| Hydrothermal\ntransition\ntemperature | Internal test method using\ndifferential scanning\ncalorimeter | Hydrothermal transition temperature similar\nto predicate device. |\n| Porosity /\nPermeability | Internal test method | Permeability similar to predicate device |\n\n| Test | Test Method/ Model | Results |\n| --- | --- | --- |\n| Cytotoxicity | ISO Agarose Overlay Method -\nExtract, ISO 10993-5 | Non-cytotoxic. |\n| Sensitization | Murine Local Lymph Node\nAssay, ISO 10993-10 | Not considered to be sensitizing. |\n| Intracutaneou\ns Reactivity | Acute Intracutaneous Reactivity\nin Rabbit, ISO 10993-10 | No erythema and no edema from the\ntest extract injected intracutaneously\ninto the rabbits. |\n| Acute | ISO Systemic Toxicity in Mice, | No mortality or evidence of significant |\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dura Membrane\nTest Test Method/ Model Results\nSystemic ISO 10993-11 systemic toxicity.\nToxicity\nNon-mutagenic to Salmonella\nBacterial Reverse Mutagenic typhimurium tester strains TA98,\nGenotoxicity\nStudy, ISO 10993-3 TA100, and TA1537, and to\nEscherichia coli strain WP2uvrA.\nNone of the test article treatments\ninduced substantial increases in the\nMouse Lymphoma Assay, ISO number of revertant colonies. Based\nGenotoxicity\n10993-3 on the criteria and conditions of the\nstudy protocol, the test article is\nconsidered non-mutagenic.\nNone of the mice treated with the test\narticle preparations exhibited overt\nsigns of toxicity either immediately\npost-treatment or during the induction\nIn Vivo Mouse Micronucleus period. The levels of micronucleated\nGenotoxicity\nAssay, ISO 10993-3 cells were within normal negative\nranges. Based on the criteria and\nconditions of the study protocol, the\ntest article is considered non-\nmutagenic.\nUSP (151) Pyrogen Study – The test article was judged as\nPyrogenicity\nMaterial Mediated nonpyrogenic.\nMinimum tissue reaction up to 4 weeks\nSubcutaneous Implantation in\nImplantation of implantation and no adverse tissue\nRats, ISO 10993-6\nreaction to the host.\nSubchronic There was no evidence of systemic\nSubcutaneous Implantation in\nSystemic toxicity or adverse findings attributed to\nRabbits, ISO 10993-11\nToxicity the test article at 13 week time point.\nThere was no evidence of systemic\nChronic Subcutaneous Implantation in\ntoxicity or adverse findings attributed to\nToxicity Rabbits, ISO 10993-11\nthe test article at 26 week time point.\nAn animal efficacy study and additional animal studies were conducted to evaluate\nthe device as compared to its predicate device. No clinical tests were performed on\nthe product; however clinical history of the predicate device was referenced in the\nsubmission. The animal studies performed are summarized in the table below.\nTest Test Method/ Model Results\nDura Repair Rabbit dural defect repair model\nSubject device performed as well as\nand using the subject device and\nthe predicate device\nResorption predicate device as a control\nRat subcutaneous model using Resorption profile verified design\nResorption\nthe subject device criteria\nCanine craniectomy model for Subject device handles as well as the\nHandling,\nimplanting the subject device predicate device using typical surgical\nImplantability\nand predicate device technique for implantation\nViral inactivation studies were performed to ensure the viral safety of the product.\n4\n\n| Test | Test Method/ Model | Results |\n| --- | --- | --- |\n| Systemic\nToxicity | ISO 10993-11 | systemic toxicity. |\n| Genotoxicity | Bacterial Reverse Mutagenic\nStudy, ISO 10993-3 | Non-mutagenic to Salmonella\ntyphimurium tester strains TA98,\nTA100, and TA1537, and to\nEscherichia coli strain WP2uvrA. |\n| Genotoxicity | Mouse Lymphoma Assay, ISO\n10993-3 | None of the test article treatments\ninduced substantial increases in the\nnumber of revertant colonies. Based\non the criteria and conditions of the\nstudy protocol, the test article is\nconsidered non-mutagenic. |\n| Genotoxicity | In Vivo Mouse Micronucleus\nAssay, ISO 10993-3 | None of the mice treated with the test\narticle preparations exhibited overt\nsigns of toxicity either immediately\npost-treatment or during the induction\nperiod. The levels of micronucleated\ncells were within normal negative\nranges. Based on the criteria and\nconditions of the study protocol, the\ntest article is considered non-\nmutagenic. |\n| Pyrogenicity | USP (151) Pyrogen Study –\nMaterial Mediated | The test article was judged as\nnonpyrogenic. |\n| Implantation | Subcutaneous Implantation in\nRats, ISO 10993-6 | Minimum tissue reaction up to 4 weeks\nof implantation and no adverse tissue\nreaction to the host. |\n| Subchronic\nSystemic\nToxicity | Subcutaneous Implantation in\nRabbits, ISO 10993-11 | There was no evidence of systemic\ntoxicity or adverse findings attributed to\nthe test article at 13 week time point. |\n| Chronic\nToxicity | Subcutaneous Implantation in\nRabbits, ISO 10993-11 | There was no evidence of systemic\ntoxicity or adverse findings attributed to\nthe test article at 26 week time point. |\n\n| Test | Test Method/ Model | Results |\n| --- | --- | --- |\n| Dura Repair\nand\nResorption | Rabbit dural defect repair model\nusing the subject device and\npredicate device as a control | Subject device performed as well as\nthe predicate device |\n| Resorption | Rat subcutaneous model using\nthe subject device | Resorption profile verified design\ncriteria |\n| Handling,\nImplantability | Canine craniectomy model for\nimplanting the subject device\nand predicate device | Subject device handles as well as the\npredicate device using typical surgical\ntechnique for implantation |\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dura Membrane\n8. Conclusion of Non-clinical Studies\nThe predicate device was cleared based on the results of non-clinical data. Subject\nand predicate device performance data were compared to support the safety of the\nsubject device and demonstrate that the Collagen Dura Membrane should perform\nas intended in the specified us conditions.\n5"
  }
}