{
  "source_pdf": "dural-substitute--collagen-matrix-inc--collagen-dural-regeneration-matrix--510k.pdf",
  "clearance_number": "K150825",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK150825\nDevice Name\nCollagen Dural Regeneration Matrix\nIndications for Use (Describe)\nCollagen Dural Regeneration Matrix is intended for use as a dura substitute for the repair of dura mater.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\n1. Applicant Information\nApplicant Name: Collagen Matrix, Inc.\nAddress: 15 Thornton Road\nOakland, New Jersey 07436 USA\nTelephone: (201) 405-1477 Ext. 317\nFax: (201) 405-1355\nContact Person: Gloria Zuclich\nSenior Manager of Regulatory Affairs\nDate Prepared: November 19, 2015\n2. Name of the Device\nDevice Trade Name: Collagen Dural Regeneration Matrix\nDevice Common Name: Collagen Dura Substitute\nDevice Classification Name: Dura Substitute\nRegulation Number 882.5910\nProduct Code GXQ\nDevice Class II\n3. Legally Marketed Devices to Which Substantial Equivalence is Claimed",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K032693",
      "K150825",
      "K032693",
      "K150825",
      "K032693"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK150825\nDevice Name\nCollagen Dural Regeneration Matrix\nIndications for Use (Describe)\nCollagen Dural Regeneration Matrix is intended for use as a dura substitute for the repair of dura mater.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\n1. Applicant Information\nApplicant Name: Collagen Matrix, Inc.\nAddress: 15 Thornton Road\nOakland, New Jersey 07436 USA\nTelephone: (201) 405-1477 Ext. 317\nFax: (201) 405-1355\nContact Person: Gloria Zuclich\nSenior Manager of Regulatory Affairs\nDate Prepared: November 19, 2015\n2. Name of the Device\nDevice Trade Name: Collagen Dural Regeneration Matrix\nDevice Common Name: Collagen Dura Substitute\nDevice Classification Name: Dura Substitute\nRegulation Number 882.5910\nProduct Code GXQ\nDevice Class II\n3. Legally Marketed Devices to Which Substantial Equivalence is Claimed",
    "Substantial Equivalence": "Predicate Device(s): DuraGen Plus® Dural Regeneration Matrix\nK032693\n4. Description of the Device\nCollagen Dural Regeneration Matrix is a white, non-friable, resorbable and\nbiocompatible type I collagen matrix made from purified bovine Achilles tendon.\nCollagen Dural Regeneration Matrix is a porous, sponge-like collagen matrix with\none smooth surface that conforms to the contours of the defect site. It is supplied\nsterile, non-pyrogenic, in various sizes, and for single use only.\n5. Intended Use\nCollagen Dural Regeneration Matrix is intended for use as a dura substitute for the\nrepair of dura mater.\n6. Summary/Comparison of Technical Characteristics\nCollagen Dural Regeneration Matrix has been determined to be substantially\nequivalent to the predicate device having similar technological characteristics as\nfollows:\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dural Regeneration Matrix\nCollagen Dural Regeneration DuraGen Plus® Dural Graft\nParameter\nMatrix (This submission) Matrix\n510(k) K150825 K032693\nIndications for Use Intended for use as a dura Intended for use as a dura\nsubstitute for the repair of dura substitute for the repair of dura\nmater. mater.\nCollagen Source Bovine Achilles tendon Bovine Achilles tendon\nForm Porous Collagen Matrix Porous Collagen Matrix\nColor White to off-white White to off-white\nPhysical Integrity Non-friable Non-friable\nSizes Variety of sizes Variety of sizes\nConformability Conformable Conformable\nBiocompatibility Biocompatible Biocompatible\nIn Vivo Stability Gradual resorption Gradual resorption\nSterility Sterile, SAL 10-6 Sterile, SAL 10-6\nPyrogenicity Non-pyrogenic Non-pyrogenic\nSingle Use/Reuse Single use only Single use only\nPackaging Double blister Double blister\n7. Discussion of Non-clinical Testing\nThe substantial equivalence of Collagen Dural Regeneration Matrix and its predicate\nwas demonstrated based on in vitro characterization studies, biocompatibility\nstudies, and an animal efficacy study.\nNon-clinical testing was performed in accordance with FDA recognized consensus\nstandards and FDA guidelines as follows:\nFDA Guidance Document entitled, “Guidance document for Dura Substitute\nDevice: Guidance for Industry”, issued on November 9, 2000\nISO 22442-1 Animal Tissues and Their Derivatives Utilized in the Manufacture of\nMedical Devices – Part 1 Analysis and Risk Management\nISO 22442-2 Animal Tissues and Their Derivatives Utilized in the Manufacture of\nMedical Devices – Part 2 Controls on Sourcing, Collection, and Handling\nISO 22442-3 Animal Tissues and Their Derivatives Utilized in the Manufacture of\nMedical Devices – Part 3 Validation of the Elimination and/or Inactivation of\nViruses and Transmissible Agents\nISO 10993-3:2009 Biological Evaluation of Medical Devices- Part 3: Tests for\ngenotoxicity, carcinogenicity and reproductive toxicity\nISO 10993-5:2009 Biological Evaluation of Medical Devices- Part 5: Tests for in\nvitro cytotoxicity\n\n| Parameter | Collagen Dural Regeneration\nMatrix (This submission) | DuraGen Plus® Dural Graft\nMatrix |\n| --- | --- | --- |\n| 510(k) | K150825 | K032693 |\n| Indications for Use | Intended for use as a dura\nsubstitute for the repair of dura\nmater. | Intended for use as a dura\nsubstitute for the repair of dura\nmater. |\n| Collagen Source | Bovine Achilles tendon | Bovine Achilles tendon |\n| Form | Porous Collagen Matrix | Porous Collagen Matrix |\n| Color | White to off-white | White to off-white |\n| Physical Integrity | Non-friable | Non-friable |\n| Sizes | Variety of sizes | Variety of sizes |\n| Conformability | Conformable | Conformable |\n| Biocompatibility | Biocompatible | Biocompatible |\n| In Vivo Stability | Gradual resorption | Gradual resorption |\n| Sterility | Sterile, SAL 10-6 | Sterile, SAL 10-6 |\n| Pyrogenicity | Non-pyrogenic | Non-pyrogenic |\n| Single Use/Reuse | Single use only | Single use only |\n| Packaging | Double blister | Double blister |\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dural Regeneration Matrix\nISO 10993-6:2009 Biological Evaluation of Medical Devices- Part 6: Test for local\neffects after implantation\nISO 10993-10:2009 Biological Evaluation of Medical Devices- Part 10 Test for\nlocal effects after implantation\nISO 10993-11:2009 Biological Evaluation of Medical devices – Part 11 Tests for\nsystemic toxicity\nNon-clinical Testing Conducted\nIn vitro product characterization testing was performed to demonstrate substantial\nequivalence of the subject device to its predicate device. A series of bench tests\nwere conducted to evaluate material properties, biological properties, chemical and\nphysical properties. The comparative bench testing is summarized in the table\nbelow.\nTest Test Method Results\nDimensions Measurements Dimensions similar to predicate device\nInternal test method using\npH pH similar to predicate device\npH meter\nTensile Internal test method using\nTensile strength similar to predicate device\nstrength mechanical test apparatus\nInternal test method to\nConformability Conformability similar to predicate device\nmeasure drape angle\nHydrothermal Internal test method using\nHydrothermal transition temperature\ntransition differential scanning\nsimilar to predicate device.\ntemperature calorimeter\nInternal test method to\nLiquid\nmeasure permeability to Minimally permeable; similar to predicate\nPermeability\nliquid\nInternal test method to Adequate for cerebrospinal fluid (CSF)\nBurst strength\nmeasure burst strength pressure\nA series of in vitro and in vivo biocompatibility testing was performed to assess\nsafety of the Collagen Dural Regeneration Matrix as an implantable material. The\nbiocompatibility testing performed is summarized in the table below.\nTest Test Method/ Model Results\nCytotoxicity Agarose Overlay, ISO 10993-5 Non-cytotoxic\nUnder the conditions of this protocol,\nGuinea Pig Maximization, ISO\nSensitization the test article did not elicit a\n10993-10\nsensitization response.\nPolar Extract\nUnder the conditions of the study,\nIntracutaneous Intracutaneous Reactivity in there was no erythema and no edema\nReactivity Rabbit, ISO 10993-10 from the test extract injected\nintracutaneously into the rabbits.\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Dimensions | Measurements | Dimensions similar to predicate device |\n| pH | Internal test method using\npH meter | pH similar to predicate device |\n| Tensile\nstrength | Internal test method using\nmechanical test apparatus | Tensile strength similar to predicate device |\n| Conformability | Internal test method to\nmeasure drape angle | Conformability similar to predicate device |\n| Hydrothermal\ntransition\ntemperature | Internal test method using\ndifferential scanning\ncalorimeter | Hydrothermal transition temperature\nsimilar to predicate device. |\n| Liquid\nPermeability | Internal test method to\nmeasure permeability to\nliquid | Minimally permeable; similar to predicate |\n| Burst strength | Internal test method to\nmeasure burst strength | Adequate for cerebrospinal fluid (CSF)\npressure |\n\n| Test | Test Method/ Model | Results |\n| --- | --- | --- |\n| Cytotoxicity | Agarose Overlay, ISO 10993-5 | Non-cytotoxic |\n| Sensitization | Guinea Pig Maximization, ISO\n10993-10 | Under the conditions of this protocol,\nthe test article did not elicit a\nsensitization response. |\n| Intracutaneous\nReactivity | Intracutaneous Reactivity in\nRabbit, ISO 10993-10 | Polar Extract\nUnder the conditions of the study,\nthere was no erythema and no edema\nfrom the test extract injected\nintracutaneously into the rabbits. |\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dural Regeneration Matrix\nTest Test Method/ Model Results\nNon-polar Extract\nUnder the conditions of the study,\nthere was no to very slight erythema or\nedema from the extract injected\nintracutaneously into rabbits.\nAcute Systemic Acute Systemic Toxicity in No mortality or evidence of systemic\nToxicity Mice, ISO 10993-11 toxicity.\nNon-mutagenic to Salmonella\nBacterial Reverse Mutagenic typhimurium (Test Strains: TA98,\nGenotoxicity\nStudy, ISO 10993-3 TA1535, and TA1537) and to\nEscherichia coli (Test Strain WP2uvrA)\nThe test article extracts did not cause\na two-fold or greater increase in the\nmean mutant frequency of the\nMouse Lymphoma Assay, ISO\nGenotoxicity L5178Y/TK+/- cell line either in the\n10993-3\npresence or absence of metabolic\nactivation. The test article is\nconsidered non-mutagenic.\nUSP (151) Pyrogen Study – The test article was judged as\nPyrogenicity\nMaterial Mediated nonpyrogenic.\nThe macroscopic reaction was not\nsignificant as compared to the sponsor\nprovided control article or to the\nnegative control article.\nMuscle Muscle Implantation Study in Microscopically, the test article was\nImplantation Rabbits, 2 weeks, ISO 10993-6 classified as a non-irritant as\ncompared to the sponsor provided\ncontrol article and as a slight irritant as\ncompared to the negative control\narticle.\nUnder the conditions of the 13-week\nstudy, there was no evidence of\nSubchronic Subcutaneous Implantation in\nsystemic toxicity or adverse findings\nToxicity Rabbits, ISO 10993-11\nattributed to the test article when\ncompared with the predicate control.\nUnder the conditions of the 26-week\nsubcutaneous implant toxicity study,\nthere was no evidence of systemic\ntoxicity or adverse findings attributed to\nChronic Subcutaneous Implantation in the test article. Based upon the\nToxicity Rabbits, ISO 10993-11 differences between the Test Article\nGroup Average Irritation Scores, the\ntest article was considered non-irritant\nwhen compared to the predicate\ncontrol at 26 weeks.\nAn animal efficacy study utilizing a rabbit dural defect repair model was conducted to\nevaluate the device as compared to its predicate device with regards to dura repair\nand resorption. No clinical tests were performed on the product; however clinical\nhistory of the predicate device was referenced in the submission.\n\n| Test | Test Method/ Model | Results |\n| --- | --- | --- |\n|  |  | Non-polar Extract\nUnder the conditions of the study,\nthere was no to very slight erythema or\nedema from the extract injected\nintracutaneously into rabbits. |\n| Acute Systemic\nToxicity | Acute Systemic Toxicity in\nMice, ISO 10993-11 | No mortality or evidence of systemic\ntoxicity. |\n| Genotoxicity | Bacterial Reverse Mutagenic\nStudy, ISO 10993-3 | Non-mutagenic to Salmonella\ntyphimurium (Test Strains: TA98,\nTA1535, and TA1537) and to\nEscherichia coli (Test Strain WP2uvrA) |\n| Genotoxicity | Mouse Lymphoma Assay, ISO\n10993-3 | The test article extracts did not cause\na two-fold or greater increase in the\nmean mutant frequency of the\nL5178Y/TK+/- cell line either in the\npresence or absence of metabolic\nactivation. The test article is\nconsidered non-mutagenic. |\n| Pyrogenicity | USP (151) Pyrogen Study –\nMaterial Mediated | The test article was judged as\nnonpyrogenic. |\n| Muscle\nImplantation | Muscle Implantation Study in\nRabbits, 2 weeks, ISO 10993-6 | The macroscopic reaction was not\nsignificant as compared to the sponsor\nprovided control article or to the\nnegative control article.\nMicroscopically, the test article was\nclassified as a non-irritant as\ncompared to the sponsor provided\ncontrol article and as a slight irritant as\ncompared to the negative control\narticle. |\n| Subchronic\nToxicity | Subcutaneous Implantation in\nRabbits, ISO 10993-11 | Under the conditions of the 13-week\nstudy, there was no evidence of\nsystemic toxicity or adverse findings\nattributed to the test article when\ncompared with the predicate control. |\n| Chronic\nToxicity | Subcutaneous Implantation in\nRabbits, ISO 10993-11 | Under the conditions of the 26-week\nsubcutaneous implant toxicity study,\nthere was no evidence of systemic\ntoxicity or adverse findings attributed to\nthe test article. Based upon the\ndifferences between the Test Article\nGroup Average Irritation Scores, the\ntest article was considered non-irritant\nwhen compared to the predicate\ncontrol at 26 weeks. |\n\nCollagen Matrix, Inc.\n510(k) Summary\nCollagen Dural Regeneration Matrix\nA Viral inactivation study was performed to ensure the viral safety of the product.\n8. Conclusion of Non-clinical Studies\nThe predicate device was cleared based on the results of non-clinical data. The\nsubject device demonstrates equivalence to the predicate device."
  }
}