{
  "source_pdf": "dural-substitute--depuy--synthecel-dura-replacement-s--510k.pdf",
  "clearance_number": "K950956",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n13 7(\n5 10(k) Number (if known):\nDevice Name: SyntheCel® Dura Replacement Devices\nIndications For Use:\nSyntheCel® Dura Replacement Devices are intended for use as a dura\nreplacement for the repair of dura mater. SyntheCel® Dura Onlay is\nindicated for use in adults for the repair of dural defects and it can be\nplaced without sutures. SyntheCel®P Dura Substitute is indicated for use\nin adults for the repair of dural defects and it can be sutured into place.\nPrescription Use X AND/OR Over-The-Counter Use____\n(Per 21 CFRS80l. 109) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE If\nNEEDED)\nConcyre e lQ evfevceEvaluation (ODE)\n6Cvsion of Ophthalmic, Neurological and Ear,\nand Throat Devices\nh\\use\n0$/3~\n51 0(k) Number-",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K950956",
      "K973706",
      "K982282",
      "K982180",
      "K021477"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices Rio-Vascular's Dura-Guard (K950956, K973706,K982282)\nIntegra Lifescience's DuraGen (K982180)\nGore - Preclude MVP (K021477)\nDevice SyntheCel® Dura Replacement Devices (Onlay and Substitute) are\nDescription composed of biosynthesized cellulose and water with a unique\nconstruction of non-woven, interconnected cellulose fibers. SyntheCel®\nDura Replacement Devices function as a mechanical layer which\nprotects and repairs the dural defect while preventing further CSF\nleakage. SyntheCel® Dura Replacement Devices are immunolo gically\ninert and have demonstrated minimal foreign body response. They are\nnon-resorbable.\nIntended Use SyntheCel® Dura Replacement Devices are intended for use as a dura\nreplacement for the repair of dura mater. SyntheCel® Dura Onlay is\nindicated for use in adults for the repair of durall defects and it can be\nplaced without sutures. SyntheCel® Dura Substitute is indicated for use\nin adults for the repair of dural defects and it can be sutured into place.\n\nKI 130?7 1\n5 10(k) Summary (continued) Page 2 of 3\nTechnological The SyntheCel® Dura Replacement Devices are similar to the three\nCharacteristics predicate devices (Blo-Vascular-Dura-Guard, Integra Lifiesciences-\nDuraGen, and Gore-Preclude MVP) in terms of intended use. All three\nare intended for dura replacement for the repair of dura mater.\nThe SyntheCel® Dura Replacement Devices are similar to the two\npredicate devices (Bio-Vascular-Dura-Guard, Integra Lifesciences-\nDuraGen) in terms of physical properties (form, size, physical integrity,\nthickness, suturability, drapability, conformability).\nThe SyntheCel® Dura Replacement Devices are similar to the predicate\ndevice (Gore-Preclude MVP) in terms of resorbability. Both are non-\nresorbable.\nClinical Testing Clinical data were collected to evaluate the safety and effectiveness of\nData the SyntheCel® Dura Replacement Devices as compared to the Control.\nThe objective of this study was to demonstrate that the SyntheCel®D Dura\nReplacement Devices are substantially equivalent to other dura\nreplacement products that were previously cleared for marketing by\nFDA. A total of 99 patients were enrolled, randomized and treated (62\nin the investigational SyntheCel® treatment group and 37 in the control\ngroup) at 8 clinical sites.\nPatients were evaluated intra-operatively and immediately post-\noperatively (I - 10 days) followed by evaluations at one (1) month, three\n(3) months and six (6) months. Complications and adverse events,\ndevice-related or not, were evaluated over the course of the clinical trial.\nAt each evaluation time-point, the primary and secondary clinical\noutcome parameters were evaluated. Safety and effectiveness was\nassessed in all randomized subjects.\nPrimary Efficacy Endpoint: The primary endpoint was based on the\nfindings up to and including the 6 month follow-up visit. An individual\npatient's treatment was considered successful if and only if the following\ncriterion was met:\nSuccess was defined as absence of CSF fistula (drainage from wound or\nsinus) and pseudomeningocele within 6 months post-operatively\nconfirmed by radiographic evaluation and physical examination of\nsurgical site.\nThe results of overall success analyses indicate that the SyntheCel® is\nnon-inferior to the dura replacement control group.\n\n51 0(k) Summary (continued) Page 3 of 3\nNon-Clinical Mechanical testing was performed for tensile strength, burst strength,\nTesting Data and suture pull-out strength on samples of SyntheCel® Dura\nReplacement Devices and the predicates, Duraoen and Dura-Guard. All\nsamples were prepared per respective instructions. SyntheCel® Dura\nReplacement Device performnance was found to be comparable in tensile\nstrength, burst strength, and suture pull-out strength.\nAn animal study was performed comparing the SyntheCel®&D ura\nReplacement Devices and predicate devices in a Rabbit Durotomy\nImplant Study. The results noted at necropsy show no meningitis, CSF\nleakage, evidence of infection, hydrocephalus, device vascularization,\nnor significant hemorrhage in any of the animals regardless of the\nimplant type. Overall, the SyntheCel® Dura Substitute performed no\ndifferent than the other predicate dura substitute materials.\nAn additional Rabbit Durotomy Implant Study Model was performed\nusing SyntheCel®@ Dura Replacement Devices. This study was\nconducted by NAMSA following GLPs. According to the conclusion,\nthe SyntheCel®@ Dura Replacement Devices showed no evidence of a\ntoxic leachable or local adverse effect.\nBiocompatibility testing according to standards set forth in ISO 10993\ndemonstrated that the material is non-irritating, non-sensitizing, non-\nmutagenic, non-cytotoxic, non-hemolytic, and non-pyrogenic.\nPyrogenicity was evaluated using the Limulus Amebocyte Lysate (LAL)\ntest on the final sterilized SyntheCel® device and found to be less than\n0.06 EU/mI (Endotoxin Units / ml) per FDA 's Guidance Documnentf or\nDura Substitute Devices. All SyntheCel® Dura Replacement Device\nlots will be tested to ensure they are less than 0.06 EU/mI and will be\nlabeled non-pyrogenic.\nSubstantial Based on the information presented in this submission, which includes\nEquivalence to mechanical testing, pre-clinical testing, animal testing, and clinical\nPredicate Devices testing, the SyntheCel® Dura Replacement Devices do not raise new\nquestions of safety and effectiveness. Therefore, it can be concluded\nthat the SyntheCel® Dura Replacement Devices are substantially\nequivalent to the predicate devices for dura replacement devices in\ncommercial distribution for use as a dura replacement for the repair of\ndura mater.\n(end of summary)\n\n*DEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n-\n10903 Newv Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nJAN 9 2012\nSynthes\nd/o Ms. Andrea M. Tasker\nCMF Regulatory Affairs Manager, Synthes\n1301 Goshen Parkway\nWest Chester, PA 19380\nRe: K1 13071\nTrade/Device Name: SyntheCel® Dura Replacement Devices\nRegulation Number: 21 CFR 882.5910\nRegulation Name: Dura Substitute\nRegulatory Class: Class 11\nProduct Code: GXQ\nDated: October 14, 2011\nReceived: October 18, 2011\nDear Ms. Tasker:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor us ,e stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\n\nPage 2 - Ms. Andrea M. Tasker\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\n115809.htmn for\ngo to httv://www.fda.gov/AboutFDA/CentersOffices/CDRH/ICDRHOffices/ucm\nthe Center for Devices and Radiological Health's (CDRI-'s) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nfor the CDRH' s Office\nhttp://www.fda.gov/MedicalDevices/Safety/ReplortaProblem/default.htm\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp)://www.fda.gov/MedicalDevices/ResourcesforYouindustry/default.htm.\nSincerely yours,\nMalvina B. Eydelman, M.D.\nDirector\nDivision of Ophthalmic, Neurological, and Ear,\nNose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nuSYNTHES®",
    "Indications for Use": "Indications for Use\n13 7(\n5 10(k) Number (if known):\nDevice Name: SyntheCel® Dura Replacement Devices\nIndications For Use:\nSyntheCel® Dura Replacement Devices are intended for use as a dura\nreplacement for the repair of dura mater. SyntheCel® Dura Onlay is\nindicated for use in adults for the repair of dural defects and it can be\nplaced without sutures. SyntheCel®P Dura Substitute is indicated for use\nin adults for the repair of dural defects and it can be sutured into place.\nPrescription Use X AND/OR Over-The-Counter Use____\n(Per 21 CFRS80l. 109) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE If\nNEEDED)\nConcyre e lQ evfevceEvaluation (ODE)\n6Cvsion of Ophthalmic, Neurological and Ear,\nand Throat Devices\nh\\use\n0$/3~\n51 0(k) Number-"
  }
}