{
  "source_pdf": "csf-shunt--arkis-biosciences-inc--sureflo-evd-catheter--510k.pdf",
  "clearance_number": "K170599",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description The SureFlo EVD Catheter is a 3.3 mm diameter (10 Fr.), 35 cm long polyurethane catheter\nfor diverting cerebrospinal fluid (CSF) from the ventricles of the brain through drainage\nholes near the catheter’s bullet shaped tip. Similar to the predicate, the catheter is\nbarium- sulfate- impregnated to provide radiopacity. Black stripes are located every 1 cm\nbetween 5 cm and 15 cm from the catheter tip to assist the surgeon in catheter\nplacement. Double stripes and numerical markings are located at 10 cm and 15 cm. (All\ndimensions are nominal).\nThe SureFlo EVD Catheter is provided with a stainless steel Stylette, stainless steel Trocar,\nBarbed Luer Connecter, Male Luer Cap and silicone Suture Clip. The stainless-steel Stylet\nfacilitates catheter placement for introduction of the catheter into the ventricle or other\nventricular target site. A Trocar is supplied with the catheter to facilitate subcutaneous\ntunneling away from the burr hole. The external portion of the catheter may be secured to\nthe scalp by the radiopaque Suture Clip. The Barbed Luer Connector supplied with each\nSureFlo EVD Catheter will connect the catheter to external drainage systems. The included\nMale Luer Cap may be used to close (cap) the barbed luer connector until the catheter is\nconnected to a drainage or monitoring device.\nThe SureFlo EVD Catheter and its accessories are provided sterile.\nPage 1 of 9\n\nThe SureFlo EVD Catheter is constructed of a thermoplastic polyurethane (TPU) elastomer,\njust as the predicate device, Vygon Neurocath Ag (K081942). The SureFlo EVD Catheter\npolymer contains barium sulfate for radiopacity.\nThe SureFlo EVD Catheter additionally contains Endexo polymer; a polymer which is\nblended into the SureFlo EVD Catheter. The Endexo polymer is present throughout the\npolyurethane matrix including the bulk of the catheter body, and at any molded / extruded\nsurfaces. The same Endexo polymer technology is used in several class II medical devices,\nincluding the cited reference device, Navilyst Medical NMI PICC III (K121089), Navilyst\nMedical Bioflo Midline Catheter (K150407), and the Navilyst Medical NMI Dialysis Catheter\n(K131260). Additionally, the same Endexo formulation is used in the cited reference\ndevice, Navilyst Medical NMI PICC III (K121089).\nThe Endexo polymer in polyurethane has been shown to be effective in reducing platelet\nadhesion in-vitro and thrombus accumulation in vitro [1, 2], in vivo [1, 2], and reducing the\nclinical incidence of thrombus formation as reported in medical literature [3, 4, 5, 6].\nPlease note:\n• In vitro evaluations and in vivo animal evaluations do not necessarily predict the\nclinical performance of the SureFlo EVD Catheter with respect to thrombus formation.\n• The incidence of thrombus formation on polyurethane containing Endexo polymer in\nother medical devices and/or tissues systems does not necessarily predict the clinical\nperformance of the SureFlo EVD Catheter for the intended use of CSF external\ndrainage and monitoring.\nREFERENCES:\n[1] R. Lareau and F. Facchini, “A New Option for Short- or Long-Term Peripheral Access to the\nCentral Venous System: A product technology overview of the BioFlo PICC with Endexo Technology,\nwith and without PASV Valve Technology,” AngioDynamics, Inc., 2014.\n[2] See test reports in the FDA cleared 510(k) application K121089 “Navilyst Medical NMI PICC III”.\n[3] L. Sustar and M. Kertesz, \"Anti-Thrombogenic Non-Eluting Polyurethane PICC vs. Conventional\nPolyurethane PICC Upper Extremity DVT Rate,\" in Association for Vascular Access 2013 Annual\nScientific Meeting, Nashville, TN, 2013.\n[4] J. Webb and S. Rineair, \"Changing the Outcome for the Pediatric Peripherally Inserted Central\nCatheter Patient: Decreasing Occlusion Complications with the Implementation of the BioFlo\nPeripherally Inserted Central Catheter with Pressure Activated Safety Valve,\" in Association For\nVascular Access 2013 Annual Scientific Meeting, Nashville, TN, 2013.\n[5] H. Polenakovik, A. Patton and J. Jenkins, \"Incidence Rates of Symptomatic Peripherally Inserted\nCentral Catheter - Related Deep Vein Thrombosis in Hospitalized Non-trauma Patients – Comparison\nStudy of Two PICC Designs,\" in Association For Vascular Access 2014 Annual Scientific Meeting,\nNational Harbor, MD, 2014.\n[6] L. Crites, \"Reducing Catheter-Related Complications with New Anti-Thrombogenic PICC,\" Journal\nof the Association for Vascular Acess, vol. 30, no. 4, p. 256, 2015.",
    "indications": "Indication for Use The SureFlo EVD Catheter is indicated for temporary insertion into a ventricular cavity of\nthe brain for external drainage of cerebrospinal fluid (CSF) in those patients with elevated\nintracranial pressure (ICP), intraventricular hemorrhage, or hydrocephalic shunt infections.\nPage 2 of 9\n\nComparison of At a high level, the SureFlo EVD Catheter (subject device), the primary predicate (Integra\nTechnological TraumaCath (K972994)), and the predicate device (Neurocath Ag Vygon (K081942)), are\nCharacteristics with based on the following same technological elements:\nthe Predicate Devices • The subject device, primary predicate, and predicate device utilize the same mode of\naction.\n• Dimensions between the subject device and the primary predicate device are\nidentical.\n• The number of flow holes between the subject device, primary predicate, and\npredicate device are the same.\n• The catheter from the subject device, primary predicate device, and predicate device\nhave depth markings applied to the exterior of the catheter.\n• The subject device and the primary predicate utilize the same type and number of\naccessories.\nThe following technological differences exist between the subject device (Arkis SureFlo\nEVD Catheter), primary predicate (Integra TraumaCath (K972994)), and the predicate\n(Vygon Neurocath Ag (K081942)):\n• The catheter material utilized in the subject device (SureFlo EVD Catheter), the\nprimary predicate Integra TraumaCath (K972994), and the predicate device Vygon\nNeurocath Ag (K081942) are different. Consequently, the SureFlo EVD Catheter was\nevaluated for biocompatibility and bench-top performance and was found to be\nbiocompatible for its intended use.\nTable 1 contains a summary of technological similarities and differences for the SureFlo\nEVD Catheter, the primary predicate, and the predicate device.\nTable 1: Comparison and Differences of Technological Characteristics.\nTechnological SureFlo EVD Catheter Set TraumaCath Neurocath Ag\nCharacteristic Arkis Biosciences Integra NeuroSicences Vygon 8835.239\n(Subject Device) (K972994) (K081942)\nPrimary Predicate Device Predicate Device\nCatheter\nDimensions\nOuter 3.3 mm 3.3 mm 2.9 mm\nDiameter:\nInner 1.9 mm 1.9 mm 1.8 mm\nDiameter:\nLength: 35 cm 35 cm 32 cm\nFlow Holes 16 16 16\nSet Contents One Each of the Following One Each of the Following One Each of the Following\nCatheter Catheter Catheter\nStainless Steel Stylette Stainless Steel Stylette Stainless Steel Stylette\nStainless Steel Trocar Stainless Steel Trocar Stainless Steel Trocar\nBarbed Luer Connector Barbed Luer Connector Male Luer Connector\nMale Luer Cap Male Luer Cap Slitted Wing\nSilicone Suture Clip Silicone Suture Collar Compression Hub\nPage 3 of 9\n\n| Technological\nCharacteristic | SureFlo EVD Catheter Set\nArkis Biosciences\n(Subject Device) |  | TraumaCath |  |  | Neurocath Ag |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Integra NeuroSicences |  |  | Vygon 8835.239 |  |\n|  |  |  | (K972994) |  |  | (K081942) |  |\n|  |  |  | Primary Predicate Device |  |  | Predicate Device |  |\n| Catheter\nDimensions\nOuter\nDiameter:\nInner\nDiameter:\nLength: | 3.3 mm\n1.9 mm\n35 cm | 3.3 mm\n1.9 mm\n35 cm |  |  | 2.9 mm\n1.8 mm\n32 cm |  |  |\n| Flow Holes | 16 | 16 |  |  | 16 |  |  |\n| Set Contents | One Each of the Following\nCatheter\nStainless Steel Stylette\nStainless Steel Trocar\nBarbed Luer Connector\nMale Luer Cap\nSilicone Suture Clip | One Each of the Following\nCatheter\nStainless Steel Stylette\nStainless Steel Trocar\nBarbed Luer Connector\nMale Luer Cap\nSilicone Suture Collar |  |  | One Each of the Following\nCatheter\nStainless Steel Stylette\nStainless Steel Trocar\nMale Luer Connector\nSlitted Wing\nCompression Hub |  |  |\n\n| Technological |\n| --- |\n| Characteristic |\n\n| SureFlo EVD Catheter Set |\n| --- |\n| Arkis Biosciences |\n| (Subject Device) |\n\nTechnological SureFlo EVD Catheter Set TraumaCath Neurocath Ag\nCharacteristic Arkis Biosciences Integra NeuroSicences Vygon 8835.239\n(Subject Device) (K972994) (K081942)\nPrimary Predicate Device Predicate Device\nCatheter Black stripes are located Markings every cm from 3 to Markings at 3, 4, 5, 6, 7, 8, 9, 10,\nMarkings every cm between 5 cm and 15 cm ± 1.5 mm with number 15, and 20 cm. A specific marking\n(listed as 15 cm from the catheter tip. located at odd markings, and is added 7.5 cm from the tip\ndistance from Double stripes and dots located at even markings.\nthe tip) numerical markings are\nlocated at 10 cm and 15 cm.\nCatheter Polyurethane with Barium Striped Silicone Polyurethane\nMaterials Barium Sulfate Tantalum impregnated tip Silver ions (for radiopacity)\nEndexo polymer\nBlue colorant\nBench testing of the Arkis SureFlo EVD Catheter per ISO 7197:2006 and ASTM F647-\n94(2014), and biocompatibility testing per ISO 10993-1:2009/(R)2013 demonstrate that\nthe difference in material does not raise any new or different questions of safety or\neffectiveness compared to the primary predicate Integra TraumaCath (K972994).\nPerformance Data Performance Testing - Bench\nThe SureFlo EVD Catheter was tested per the FDA- recognized consensus standards ISO\n7197(2006) and ASTM F647-94(2014). The testing was performed to verify the\nperformance specifications of the SureFlo EVD Catheter and to demonstrate equivalence in\nfunction to the predicate external ventricular drainage catheters.\nThe SureFlo EVD Catheter meets all of the performance specifications given in ISO\n7197(2006) and ASTM F647-94(20014). Where no specific performance specification was\ngiven in the standards, the SureFlo EVD Catheter was found to have equivalent\nperformance to the predicate ventricular drainage catheter to which it is being compared.\nTable 2 summarizes the benchtop performance testing of the Arkis SureFlo EVD Catheter.\nPerformance Testing - Sterility\nThe SureFlo EVD Catheter is sterilized using ethylene oxide in per ISO 11135:2014.\nSterilization validation demonstrated that the selected sterilization process achieves a\nsterility assurance level (SAL) of <10-6. The ethylene oxide residuals on the device were\nwithin the limits specified in Section 4.3.3 of ISO 10993-7:2008 for prolonged contact\ndevices. The bacterial endotoxin levels were quantified on sterilized devices per ANSI\nST72:2011, and were less than the limits recommended by the FDA for devices in direct\ncontact with CSF.\nThe SureFlo EVD Catheter meets the requirements for sterility given in the FDA Guidance\n“Submission and Review of Sterility Information in Premarket Notification (510(k))\nSubmissions for Devices Labeled as Sterile.”\nTable 3 summarizes the sterility testing of the Arkis SureFlo EVD Catheter.\nPerformance Testing - Shelf Life and Package Integrity\nThe product’s shelf life was established through benchtop testing of real-time aged devices\nand package integrity testing of accelerated aged products. Bench top testing of aged\nPage 4 of 9\n\n| Technological\nCharacteristic | SureFlo EVD Catheter Set\nArkis Biosciences\n(Subject Device) |  | TraumaCath |  |  | Neurocath Ag |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Integra NeuroSicences |  |  | Vygon 8835.239 |  |\n|  |  |  | (K972994) |  |  | (K081942) |  |\n|  |  |  | Primary Predicate Device |  |  | Predicate Device |  |\n| Catheter\nMarkings\n(listed as\ndistance from\nthe tip) | Black stripes are located\nevery cm between 5 cm and\n15 cm from the catheter tip.\nDouble stripes and\nnumerical markings are\nlocated at 10 cm and 15 cm. | Markings every cm from 3 to\n15 cm ± 1.5 mm with number\nlocated at odd markings, and\ndots located at even markings. |  |  | Markings at 3, 4, 5, 6, 7, 8, 9, 10,\n15, and 20 cm. A specific marking\nis added 7.5 cm from the tip |  |  |\n| Catheter\nMaterials | Polyurethane with\nBarium Sulfate\nEndexo polymer\nBlue colorant | Barium Striped Silicone\nTantalum impregnated tip |  |  | Polyurethane\nSilver ions (for radiopacity) |  |  |\n\n| Technological |\n| --- |\n| Characteristic |\n\n| SureFlo EVD Catheter Set |\n| --- |\n| Arkis Biosciences |\n| (Subject Device) |\n\ndevices was performed per ISO 7197(2006) and ASTM F647-94(2014). The integrity of\naccelerated aged packages (ASTM F1980-16) was evaluated per ASTM D4169-16, ASTM\nF2096-11, F88/F88M-15, and ASTM F1608-16.\nThis testing demonstrated that aged SureFlo EVD Catheter devices and packaging have the\nsame performance characteristics as new devices and packaging.\nTable 4 summarizes the device performance testing and package integrity testing used to\nestablish the SureFlo EVD Catheter’s shelf life.\nPerformance Testing – Summary\nThe results of the performance testing (bench, sterility, shelf life and package integrity)\ndemonstrates the SureFlo EVD Catheter is as safe, as effective, and performs as well or\nbetter than the primary predicate Integra TraumaCath (K972994) for its intended use.\nTable 2: Bench Testing Summary.\nTest Description Test Summary Results\nPressure and Flow Catheter + luer barb assemblies were tested at Pass: The characterization of pressure\nCharacteristics various flow rates and to characterization of the and flow was successfully completed.\nISO 7197:2006 pressure and flow curve for the catheter and luer\nASTM F647-94 barb assembly.\nResistance to Catheter + luer barb assemblies were tested for Pass: There were no significant\nOverpressure significant differences in flow rates, pre-and-post- differences in flow rates and there was\nISO 7197:2006 test, to being subjected to a pressure equivalent to a no evidence of damage or leakage on\n1 m water column. Additionally, catheters were the tested samples.\nobserved for any signs of damage or leakage.\nBursting Pressure Catheter + luer barb assemblies were tested to a Pass: There was no evidence of damage\nISO 7197:2006 pressure equivalent to a 2m water column, for a or leakage and the mean value flow rate\ndefined period of time and reviewed for signs of did not change more than the allotted\ndamage or leakage. Additionally, for a different value pre-and-post-testing.\ndefined time-period, flow rates were compared pre-\nand-post-test to ensure mean pressure at prescribed\nflow rates had not changed more than the allowed\nvariance of the mean values.\nResistance to An air pressure equivalent to a 1 m water column was Pass: Samples did not show any\nLeakage applied to catheter + luer barb + male luer cap indication of leakage.\nISO 7197:2006 assemblies submerged in water for a defined period\nof time and observed for any signs of leakage.\nDurability Catheter + luer barb assemblies were submerged in Pass: After submersion and circulation\nASTM F647-94 deaerated distilled water at 37C for 28 days, and for 28 days, the samples showed no\nwater was circulated at a prescribed flow rate indication of damage and the post-\nthrough catheter assemblies for a prescribed submersion flow rates were not\nduration. At the end of the prescribed duration, the statistically different when compared to\ncatheter assemblies were examined for damage. The the flow rates of the samples pre-\npressure and flow characteristic were measured to submersion.\nensure there was no significant difference between\npre-submersion and post-submersion.\nPage 5 of 9\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Pressure and Flow\nCharacteristics\nISO 7197:2006\nASTM F647-94 |  |  | Catheter + luer barb assemblies were tested at\nvarious flow rates and to characterization of the\npressure and flow curve for the catheter and luer\nbarb assembly. |  |  | Pass: The characterization of pressure\nand flow was successfully completed. |  |  |\n| Resistance to\nOverpressure\nISO 7197:2006 |  |  | Catheter + luer barb assemblies were tested for\nsignificant differences in flow rates, pre-and-post-\ntest, to being subjected to a pressure equivalent to a\n1 m water column. Additionally, catheters were\nobserved for any signs of damage or leakage. |  |  | Pass: There were no significant\ndifferences in flow rates and there was\nno evidence of damage or leakage on\nthe tested samples. |  |  |\n| Bursting Pressure\nISO 7197:2006 |  |  | Catheter + luer barb assemblies were tested to a\npressure equivalent to a 2m water column, for a\ndefined period of time and reviewed for signs of\ndamage or leakage. Additionally, for a different\ndefined time-period, flow rates were compared pre-\nand-post-test to ensure mean pressure at prescribed\nflow rates had not changed more than the allowed\nvariance of the mean values. |  |  | Pass: There was no evidence of damage\nor leakage and the mean value flow rate\ndid not change more than the allotted\nvalue pre-and-post-testing. |  |  |\n| Resistance to\nLeakage\nISO 7197:2006 |  |  | An air pressure equivalent to a 1 m water column was\napplied to catheter + luer barb + male luer cap\nassemblies submerged in water for a defined period\nof time and observed for any signs of leakage. |  |  | Pass: Samples did not show any\nindication of leakage. |  |  |\n| Durability\nASTM F647-94 |  |  | Catheter + luer barb assemblies were submerged in\ndeaerated distilled water at 37C for 28 days, and\nwater was circulated at a prescribed flow rate\nthrough catheter assemblies for a prescribed\nduration. At the end of the prescribed duration, the\ncatheter assemblies were examined for damage. The\npressure and flow characteristic were measured to\nensure there was no significant difference between\npre-submersion and post-submersion. |  |  | Pass: After submersion and circulation\nfor 28 days, the samples showed no\nindication of damage and the post-\nsubmersion flow rates were not\nstatistically different when compared to\nthe flow rates of the samples pre-\nsubmersion. |  |  |\n\nTest Description Test Summary Results\nStatic Breaking Catheter + luer barb were loaded with an increasing Pass: The Arkis SureFlo EVD Catheter\nStrength longitudinal force until the catheter disassembled assemblies tested disassembled or failed\nASTM F647-94 from the luer, or until the catheter or luer fractures. at higher forces than the primary\npredicate assemblies tested for\ncomparison.\nFlexibility Catheter + luer barb were wrapped around pins and a Pass: Arkis SureFlo EVD Catheter\nASTM F647-94 positive air pressure was applied to the inside of the samples tested were obstructed when\ncatheter. The catheter was wrapped around wrapped around a smaller diameter pin\ndecreasing pin diameters until the catheter became then the predicate device.\nobstructed.\nDynamic Breaking Catheter + luer barb assemblies were subjected to a Pass: The samples tested met the\nStrength dynamic longitudinal load (up to 5 N or 10% of prescribed maximum number of cycles\nISO 7197:2006 elongation) for a prescribed maximum number of without failure.\ncycles or until failure occurs.\nRadiopacity X-ray catheter and suture clips alongside Pass: The test articles met or exceeded\nISO 7197:2006 standardized control specimens of a specified the radiopacity requirements as\nASTM F647-94 thickness and specified alloy. Compare the pixel compared with the control specimens.\nintensity of the catheter and suture clip to\nbackground and suture clip-to-background, at\nmultiple locations. The test articles must be at least\nas radiopaque as the control specimens.\nTable 3: Sterilization Testing Summary.\nTest Description Test Summary Results\nEthylene Oxide The bioburden of non-sterilized packaged catheters was Pass: The devices were sterile\nSterilization per quantified. Fractional ethylene oxide cycles were used to with an SAL <10-6.\nISO 11135:2014 determine the relative resistance of the device bioburden\ncompared to a standard biological indicator. The packaged\ncatheters were then exposed to a full ethylene oxide cycle to\nachieve an SAL of <10-6 .\nEthylene Oxide The ethylene oxide (EO) and ethylene chlorohydrin (ECH) Pass: The EO and ECH levels\nResiduals per residuals on the catheters were quantified and compared to were less than the established\nISO 10993-7:2008 the limits specified in Section 4.3.3 of ISO 10993-7:2008 for limits for prolonged contact\nprolonged contact devices. devices.\nBacterial Endotoxin Bacterial endotoxin levels were quantified on packaged Pass: The bacterial endotoxin\n(Limulus devices prior to sterilization compared to the limit levels were less than the\nAmebocyte Lysate established by the FDA for devices in direct contact with CSF. established limit. Non-\n(LAL) Assay) The LAL test method was validated by inhibition and pyrogenic\nANSI ST72:2011 enhancement testing.\nTable 4: Shelf Life: device performance and package integrity testing summary.\nTest Description Test Summary Results\nResistance to Real-time aged devices were tested. An air pressure Pass: Samples did not show any\nLeakage equivalent to a 1 m water column was applied to indication of leakage. No change from\nISO 7197:2006 catheter + luer barb + male luer cap assemblies non-aged samples.\nsubmerged in water for a defined period of time and\nobserved for any signs of leakage.\nPage 6 of 9\n\n|  | Test Description |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Static Breaking\nStrength\nASTM F647-94 |  | Catheter + luer barb were loaded with an increasing\nlongitudinal force until the catheter disassembled\nfrom the luer, or until the catheter or luer fractures. |  |  | Pass: The Arkis SureFlo EVD Catheter\nassemblies tested disassembled or failed\nat higher forces than the primary\npredicate assemblies tested for\ncomparison. |  |  |\n| Flexibility\nASTM F647-94 |  | Catheter + luer barb were wrapped around pins and a\npositive air pressure was applied to the inside of the\ncatheter. The catheter was wrapped around\ndecreasing pin diameters until the catheter became\nobstructed. |  |  | Pass: Arkis SureFlo EVD Catheter\nsamples tested were obstructed when\nwrapped around a smaller diameter pin\nthen the predicate device. |  |  |\n| Dynamic Breaking\nStrength\nISO 7197:2006 |  | Catheter + luer barb assemblies were subjected to a\ndynamic longitudinal load (up to 5 N or 10% of\nelongation) for a prescribed maximum number of\ncycles or until failure occurs. |  |  | Pass: The samples tested met the\nprescribed maximum number of cycles\nwithout failure. |  |  |\n| Radiopacity\nISO 7197:2006\nASTM F647-94 |  | X-ray catheter and suture clips alongside\nstandardized control specimens of a specified\nthickness and specified alloy. Compare the pixel\nintensity of the catheter and suture clip to\nbackground and suture clip-to-background, at\nmultiple locations. The test articles must be at least\nas radiopaque as the control specimens. |  |  | Pass: The test articles met or exceeded\nthe radiopacity requirements as\ncompared with the control specimens. |  |  |\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide\nSterilization per\nISO 11135:2014 |  |  | The bioburden of non-sterilized packaged catheters was\nquantified. Fractional ethylene oxide cycles were used to\ndetermine the relative resistance of the device bioburden\ncompared to a standard biological indicator. The packaged\ncatheters were then exposed to a full ethylene oxide cycle to\nachieve an SAL of <10-6 . |  |  | Pass: The devices were sterile\nwith an SAL <10-6. |  |  |\n| Ethylene Oxide\nResiduals per\nISO 10993-7:2008 |  |  | The ethylene oxide (EO) and ethylene chlorohydrin (ECH)\nresiduals on the catheters were quantified and compared to\nthe limits specified in Section 4.3.3 of ISO 10993-7:2008 for\nprolonged contact devices. |  |  | Pass: The EO and ECH levels\nwere less than the established\nlimits for prolonged contact\ndevices. |  |  |\n| Bacterial Endotoxin\n(Limulus\nAmebocyte Lysate\n(LAL) Assay)\nANSI ST72:2011 |  |  | Bacterial endotoxin levels were quantified on packaged\ndevices prior to sterilization compared to the limit\nestablished by the FDA for devices in direct contact with CSF.\nThe LAL test method was validated by inhibition and\nenhancement testing. |  |  | Pass: The bacterial endotoxin\nlevels were less than the\nestablished limit. Non-\npyrogenic |  |  |\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Resistance to\nLeakage\nISO 7197:2006 |  |  | Real-time aged devices were tested. An air pressure\nequivalent to a 1 m water column was applied to\ncatheter + luer barb + male luer cap assemblies\nsubmerged in water for a defined period of time and\nobserved for any signs of leakage. |  |  | Pass: Samples did not show any\nindication of leakage. No change from\nnon-aged samples. |  |  |\n\nTest Description Test Summary Results\nDynamic Real-time aged devices were tested. Catheter + luer Pass: The samples tested met the\nBreaking barb assemblies were subjected to a dynamic prescribed maximum number of cycles\nStrength longitudinal load (up to 5 N or 10% of elongation) for a without failure. No change from non-\nISO 7197:2006 prescribed maximum number of cycles or until failure aged samples.\noccurs.\nStatic Breaking Real-time aged devices were tested. Catheter + luer Pass: The Arkis SureFlo EVD Catheter\nStrength barb were loaded with an increasing longitudinal force assemblies tested disassembled or failed\nASTM F647-94 until the catheter disassembled from the luer, or until at higher forces than the primary\nthe catheter or luer fractures. predicate assemblies tested for\ncomparison. No change from non-aged\nsamples.\nFlexibility Real-time aged devices were tested. Catheter + luer Pass: Arkis SureFlo EVD Catheter\nASTM F647-94 barb were wrapped around pins and a positive air samples tested were obstructed when\npressure was applied to the inside of the catheter. The wrapped around a smaller diameter pin\ncatheter was wrapped around decreasing pin diameters than the predicate device. No change\nuntil the catheter became obstructed. from non-aged samples.\nAccelerated Accelerated aging conducted prior to distribution and Pass: Accelerated aging completed at\nAging package integrity testing. specified parameters.\nASTM F1980-16\nDistribution Testing performed on accelerated aged products. Pass: Shipping unit remained intact with\nSimulation Distribution simulation of shipper boxes containing no rips, punctures, tears, or crushing.\nASTM D4169-16 individual device packages per ASTM D4169 Shipping unit met the same\ndistribution cycle 13 with Schedule I omitted and specifications as non-aged samples.\nSchedule J not performed.\nBubble Emission Testing performed on accelerated aged and distributed Pass: No bubbles were emitted from any\nTest products. Detects leaks in sterile barrier pouches of the tested packaging. Meets same\nASTM F2096-11 through the emission of bubbles when the pouches are specifications as non-aged/distributed\ninflated and placed underwater. samples.\nPouch Seal Test Testing performed on accelerated aged and distributed Pass: The sterile barrier seal strength\nASTM products. Determines the strength sterile barrier exceeded the minimum specification for\nF88/F88M-15 (pouch) seal by mechanically pulling on sections of the non-aged/distributed samples.\npouch seal.\nMicrobial Testing performed on accelerated aged and distributed Pass: The porous sterile barrier material\nRanking products. Quantifies the log reduction value in number met the same performance specification\nASTM F1608-16 of aerosolized bacterial spores passing through porous as non-aged/distributed sterile barrier.\nsterile barrier materials.\nBiocompatability The Arkis SureFlo EVD Catheter was evaluated following ISO 10993-1:2009/(R)2013,\n“Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process” per the FDA guidance document “Use of International Standard ISO\n10993-1, ‘Biological evaluation of medical devices - Part 1: Evaluation and testing within a\nrisk management process.’”\nThe biocompatibility assessments demonstrated that the SureFlo EVD Catheter and the\naccessories included in the set are biocompatible for their intended use.\nThe biocompatibility testing is summarized in Table 5.\nPage 7 of 9\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dynamic\nBreaking\nStrength\nISO 7197:2006 |  |  | Real-time aged devices were tested. Catheter + luer\nbarb assemblies were subjected to a dynamic\nlongitudinal load (up to 5 N or 10% of elongation) for a\nprescribed maximum number of cycles or until failure\noccurs. |  |  | Pass: The samples tested met the\nprescribed maximum number of cycles\nwithout failure. No change from non-\naged samples. |  |  |\n| Static Breaking\nStrength\nASTM F647-94 |  |  | Real-time aged devices were tested. Catheter + luer\nbarb were loaded with an increasing longitudinal force\nuntil the catheter disassembled from the luer, or until\nthe catheter or luer fractures. |  |  | Pass: The Arkis SureFlo EVD Catheter\nassemblies tested disassembled or failed\nat higher forces than the primary\npredicate assemblies tested for\ncomparison. No change from non-aged\nsamples. |  |  |\n| Flexibility\nASTM F647-94 |  |  | Real-time aged devices were tested. Catheter + luer\nbarb were wrapped around pins and a positive air\npressure was applied to the inside of the catheter. The\ncatheter was wrapped around decreasing pin diameters\nuntil the catheter became obstructed. |  |  | Pass: Arkis SureFlo EVD Catheter\nsamples tested were obstructed when\nwrapped around a smaller diameter pin\nthan the predicate device. No change\nfrom non-aged samples. |  |  |\n| Accelerated\nAging\nASTM F1980-16 |  |  | Accelerated aging conducted prior to distribution and\npackage integrity testing. |  |  | Pass: Accelerated aging completed at\nspecified parameters. |  |  |\n| Distribution\nSimulation\nASTM D4169-16 |  |  | Testing performed on accelerated aged products.\nDistribution simulation of shipper boxes containing\nindividual device packages per ASTM D4169\ndistribution cycle 13 with Schedule I omitted and\nSchedule J not performed. |  |  | Pass: Shipping unit remained intact with\nno rips, punctures, tears, or crushing.\nShipping unit met the same\nspecifications as non-aged samples. |  |  |\n| Bubble Emission\nTest\nASTM F2096-11 |  |  | Testing performed on accelerated aged and distributed\nproducts. Detects leaks in sterile barrier pouches\nthrough the emission of bubbles when the pouches are\ninflated and placed underwater. |  |  | Pass: No bubbles were emitted from any\nof the tested packaging. Meets same\nspecifications as non-aged/distributed\nsamples. |  |  |\n| Pouch Seal Test\nASTM\nF88/F88M-15 |  |  | Testing performed on accelerated aged and distributed\nproducts. Determines the strength sterile barrier\n(pouch) seal by mechanically pulling on sections of the\npouch seal. |  |  | Pass: The sterile barrier seal strength\nexceeded the minimum specification for\nnon-aged/distributed samples. |  |  |\n| Microbial\nRanking\nASTM F1608-16 |  |  | Testing performed on accelerated aged and distributed\nproducts. Quantifies the log reduction value in number\nof aerosolized bacterial spores passing through porous\nsterile barrier materials. |  |  | Pass: The porous sterile barrier material\nmet the same performance specification\nas non-aged/distributed sterile barrier. |  |  |\n\nTable 5: Biocompatibility Testing Summary\nTest Results Conclusions\nCytotoxicity The viability percentage of the cells exposed to the 100% (neat) Pass: Non-cytotoxic\nISO 10993-5:2009 test article extract was within acceptable limits.\nSensitization Extracts of the test articles elicited no reaction at the test Pass: Non-sensitizing\nISO 10993-10:2010 challenge (0% sensitization).\nIrritation or Extracts of the test articles were evaluated for their potential to Pass: Non-irritating\nIntracutaneous produce irritation. The test articles did not show a significantly\nReactivity greater biological reaction than the sites injected with the\nISO 10993-10:2010 control article.\nAcute Systemic Toxicity Extracts of the test articles did not induce a significantly greater Pass: No Acute System\nISO 10993-11:2006 biological reaction than that of the control extracts. Toxicity\nMaterial-Mediated Extracts of the test articles did not produce a pyrogenic Pass: Non-pyrogenic\nPyrogenicity response when tested.\nISO 10993-11:2006\nGenotoxicity Extracts of the test articles did not induce a biologically Pass: Non-mutagenic\n(Ames Assay) significant increase in the number of revertant (mutated)\nISO 10993-3:2014 bacterial colonies.\nGenotoxicity Extracts of the test articles did not induce a statistically Pass: Non-clastogenic\n(Micronucleus Assay) significant increase in the percentage of reticulocytes\nISO 10993-3:2014 containing micronuclei and test articles did not induce a\nclastogenic effect in maturing erythrocytes.\nGenotoxicity The increased mutant frequency (IMF) of cells exposed to test Pass: Non-mutagenic\n(Mutagenesis Assay) article extracts was less than the test criteria for the main and\nISO 10993-3:2014 confirmation assays for all concentrations tested.\nHemocompatibility The concentrations of C3A and SC5B-9 in the plasma exposed Pass: Did not activate\n(Complement to the test article was not significantly increased from the complement system in\nActivation) concentrations in the negative and untreated controls. plasma\nISO 10993-4:2002\nHemocompatibility The test article exhibited a hemolysis index of that was not Pass: Non-hemolytic\n(Hemolysis) significantly above the negative control for the direct and\nISO 10993-4:2002 indirect contact methods.\nASTM F756-13\nHemocompatibility The concentration of White Blood Cells (WBC) and Platelets Pass: No effect on\n(In Vitro) (Plt) exposed to the test article was not significantly decreased selected hematological\nISO 10993-4:2002 in comparison to the negative control article and was not parameters\nstatistically significantly decreased in comparison to the\nuntreated control.\nHemocompatibility The Unactivated Partial Thromboplastin Time (UPTT) was not Pass: No effect on\n(Unactivated Partial significantly decreased in comparison to the negative and coagulation\nThromboplastin Time) untreated controls.\nISO 10993-4:2002\nSubacute Toxicity via For all parameters tested, animals implanted with the test Pass: No local or\nBrain and Subcutaneous article did not demonstrate any differences considered systemic sign of\nImplantation attributable to the test article compared to those animals toxicity\nISO 10993-6:2007 implanted with the control article.\nISO 10993-11:2006\nPage 8 of 9\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\nISO 10993-5:2009 |  |  | The viability percentage of the cells exposed to the 100% (neat)\ntest article extract was within acceptable limits. |  |  | Pass: Non-cytotoxic |  |  |\n| Sensitization\nISO 10993-10:2010 |  |  | Extracts of the test articles elicited no reaction at the test\nchallenge (0% sensitization). |  |  | Pass: Non-sensitizing |  |  |\n| Irritation or\nIntracutaneous\nReactivity\nISO 10993-10:2010 |  |  | Extracts of the test articles were evaluated for their potential to\nproduce irritation. The test articles did not show a significantly\ngreater biological reaction than the sites injected with the\ncontrol article. |  |  | Pass: Non-irritating |  |  |\n| Acute Systemic Toxicity\nISO 10993-11:2006 |  |  | Extracts of the test articles did not induce a significantly greater\nbiological reaction than that of the control extracts. |  |  | Pass: No Acute System\nToxicity |  |  |\n| Material-Mediated\nPyrogenicity\nISO 10993-11:2006 |  |  | Extracts of the test articles did not produce a pyrogenic\nresponse when tested. |  |  | Pass: Non-pyrogenic |  |  |\n| Genotoxicity\n(Ames Assay)\nISO 10993-3:2014 |  |  | Extracts of the test articles did not induce a biologically\nsignificant increase in the number of revertant (mutated)\nbacterial colonies. |  |  | Pass: Non-mutagenic |  |  |\n| Genotoxicity\n(Micronucleus Assay)\nISO 10993-3:2014 |  |  | Extracts of the test articles did not induce a statistically\nsignificant increase in the percentage of reticulocytes\ncontaining micronuclei and test articles did not induce a\nclastogenic effect in maturing erythrocytes. |  |  | Pass: Non-clastogenic |  |  |\n| Genotoxicity\n(Mutagenesis Assay)\nISO 10993-3:2014 |  |  | The increased mutant frequency (IMF) of cells exposed to test\narticle extracts was less than the test criteria for the main and\nconfirmation assays for all concentrations tested. |  |  | Pass: Non-mutagenic |  |  |\n| Hemocompatibility\n(Complement\nActivation)\nISO 10993-4:2002 |  |  | The concentrations of C3A and SC5B-9 in the plasma exposed\nto the test article was not significantly increased from the\nconcentrations in the negative and untreated controls. |  |  | Pass: Did not activate\ncomplement system in\nplasma |  |  |\n| Hemocompatibility\n(Hemolysis)\nISO 10993-4:2002\nASTM F756-13 |  |  | The test article exhibited a hemolysis index of that was not\nsignificantly above the negative control for the direct and\nindirect contact methods. |  |  | Pass: Non-hemolytic |  |  |\n| Hemocompatibility\n(In Vitro)\nISO 10993-4:2002 |  |  | The concentration of White Blood Cells (WBC) and Platelets\n(Plt) exposed to the test article was not significantly decreased\nin comparison to the negative control article and was not\nstatistically significantly decreased in comparison to the\nuntreated control. |  |  | Pass: No effect on\nselected hematological\nparameters |  |  |\n| Hemocompatibility\n(Unactivated Partial\nThromboplastin Time)\nISO 10993-4:2002 |  |  | The Unactivated Partial Thromboplastin Time (UPTT) was not\nsignificantly decreased in comparison to the negative and\nuntreated controls. |  |  | Pass: No effect on\ncoagulation |  |  |\n| Subacute Toxicity via\nBrain and Subcutaneous\nImplantation\nISO 10993-6:2007\nISO 10993-11:2006 |  |  | For all parameters tested, animals implanted with the test\narticle did not demonstrate any differences considered\nattributable to the test article compared to those animals\nimplanted with the control article. |  |  | Pass: No local or\nsystemic sign of\ntoxicity |  |  |\n\nConclusion The SureFlo EVD Catheter is substantially equivalent to the primary predicate Integra TraumaCath\n(K972994), per the criteria given in FDA Guidance “The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)]”.\nNote: Trademarks cited for predicates are owned by the respective companies.\nPage 9 of 9",
    "contraindications": null,
    "sizing_specs": "Device Description The SureFlo EVD Catheter is a 3.3 mm diameter (10 Fr.), 35 cm long polyurethane catheter\nfor diverting cerebrospinal fluid (CSF) from the ventricles of the brain through drainage\nholes near the catheter’s bullet shaped tip. Similar to the predicate, the catheter is\nbarium- sulfate- impregnated to provide radiopacity. Black stripes are located every 1 cm\nbetween 5 cm and 15 cm from the catheter tip to assist the surgeon in catheter\nplacement. Double stripes and numerical markings are located at 10 cm and 15 cm. (All\ndimensions are nominal).\nThe SureFlo EVD Catheter is provided with a stainless steel Stylette, stainless steel Trocar,\nBarbed Luer Connecter, Male Luer Cap and silicone Suture Clip. The stainless-steel Stylet\nfacilitates catheter placement for introduction of the catheter into the ventricle or other\nventricular target site. A Trocar is supplied with the catheter to facilitate subcutaneous\ntunneling away from the burr hole. The external portion of the catheter may be secured to\nthe scalp by the radiopaque Suture Clip. The Barbed Luer Connector supplied with each\nSureFlo EVD Catheter will connect the catheter to external drainage systems. The included\nMale Luer Cap may be used to close (cap) the barbed luer connector until the catheter is\nconnected to a drainage or monitoring device.\nThe SureFlo EVD Catheter and its accessories are provided sterile.\nPage 1 of 9\n\nThe SureFlo EVD Catheter is constructed of a thermoplastic polyurethane (TPU) elastomer,\njust as the predicate device, Vygon Neurocath Ag (K081942). The SureFlo EVD Catheter\npolymer contains barium sulfate for radiopacity.\nThe SureFlo EVD Catheter additionally contains Endexo polymer; a polymer which is\nblended into the SureFlo EVD Catheter. The Endexo polymer is present throughout the\npolyurethane matrix including the bulk of the catheter body, and at any molded / extruded\nsurfaces. The same Endexo polymer technology is used in several class II medical devices,\nincluding the cited reference device, Navilyst Medical NMI PICC III (K121089), Navilyst\nMedical Bioflo Midline Catheter (K150407), and the Navilyst Medical NMI Dialysis Catheter\n(K131260). Additionally, the same Endexo formulation is used in the cited reference\ndevice, Navilyst Medical NMI PICC III (K121089).\nThe Endexo polymer in polyurethane has been shown to be effective in reducing platelet\nadhesion in-vitro and thrombus accumulation in vitro [1, 2], in vivo [1, 2], and reducing the\nclinical incidence of thrombus formation as reported in medical literature [3, 4, 5, 6].\nPlease note:\n• In vitro evaluations and in vivo animal evaluations do not necessarily predict the\nclinical performance of the SureFlo EVD Catheter with respect to thrombus formation.\n• The incidence of thrombus formation on polyurethane containing Endexo polymer in\nother medical devices and/or tissues systems does not necessarily predict the clinical\nperformance of the SureFlo EVD Catheter for the intended use of CSF external\ndrainage and monitoring.\nREFERENCES:\n[1] R. Lareau and F. Facchini, “A New Option for Short- or Long-Term Peripheral Access to the\nCentral Venous System: A product technology overview of the BioFlo PICC with Endexo Technology,\nwith and without PASV Valve Technology,” AngioDynamics, Inc., 2014.\n[2] See test reports in the FDA cleared 510(k) application K121089 “Navilyst Medical NMI PICC III”.\n[3] L. Sustar and M. Kertesz, \"Anti-Thrombogenic Non-Eluting Polyurethane PICC vs. Conventional\nPolyurethane PICC Upper Extremity DVT Rate,\" in Association for Vascular Access 2013 Annual\nScientific Meeting, Nashville, TN, 2013.\n[4] J. Webb and S. Rineair, \"Changing the Outcome for the Pediatric Peripherally Inserted Central\nCatheter Patient: Decreasing Occlusion Complications with the Implementation of the BioFlo\nPeripherally Inserted Central Catheter with Pressure Activated Safety Valve,\" in Association For\nVascular Access 2013 Annual Scientific Meeting, Nashville, TN, 2013.\n[5] H. Polenakovik, A. Patton and J. Jenkins, \"Incidence Rates of Symptomatic Peripherally Inserted\nCentral Catheter - Related Deep Vein Thrombosis in Hospitalized Non-trauma Patients – Comparison\nStudy of Two PICC Designs,\" in Association For Vascular Access 2014 Annual Scientific Meeting,\nNational Harbor, MD, 2014.\n[6] L. Crites, \"Reducing Catheter-Related Complications with New Anti-Thrombogenic PICC,\" Journal\nof the Association for Vascular Acess, vol. 30, no. 4, p. 256, 2015.",
    "also_known_as": [
      "K972994",
      "K081942",
      "K121089"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device(s): Primary Predicate: TraumaCath, Integra NeuroSiciences (K972994)\nPredicate: Neurocath Ag, Vygon Neuro, (K081942)\nReference Device: NMI PICC III, Navilyst Medical (K121089)\nPerformance Performance standards for external monitoring and drainage systems have not been\nStandards: established by FDA under Section 514 of the Food, Drug and Cosmetic Act.",
    "Device Description": "Device Description The SureFlo EVD Catheter is a 3.3 mm diameter (10 Fr.), 35 cm long polyurethane catheter\nfor diverting cerebrospinal fluid (CSF) from the ventricles of the brain through drainage\nholes near the catheter’s bullet shaped tip. Similar to the predicate, the catheter is\nbarium- sulfate- impregnated to provide radiopacity. Black stripes are located every 1 cm\nbetween 5 cm and 15 cm from the catheter tip to assist the surgeon in catheter\nplacement. Double stripes and numerical markings are located at 10 cm and 15 cm. (All\ndimensions are nominal).\nThe SureFlo EVD Catheter is provided with a stainless steel Stylette, stainless steel Trocar,\nBarbed Luer Connecter, Male Luer Cap and silicone Suture Clip. The stainless-steel Stylet\nfacilitates catheter placement for introduction of the catheter into the ventricle or other\nventricular target site. A Trocar is supplied with the catheter to facilitate subcutaneous\ntunneling away from the burr hole. The external portion of the catheter may be secured to\nthe scalp by the radiopaque Suture Clip. The Barbed Luer Connector supplied with each\nSureFlo EVD Catheter will connect the catheter to external drainage systems. The included\nMale Luer Cap may be used to close (cap) the barbed luer connector until the catheter is\nconnected to a drainage or monitoring device.\nThe SureFlo EVD Catheter and its accessories are provided sterile.\nPage 1 of 9\n\nThe SureFlo EVD Catheter is constructed of a thermoplastic polyurethane (TPU) elastomer,\njust as the predicate device, Vygon Neurocath Ag (K081942). The SureFlo EVD Catheter\npolymer contains barium sulfate for radiopacity.\nThe SureFlo EVD Catheter additionally contains Endexo polymer; a polymer which is\nblended into the SureFlo EVD Catheter. The Endexo polymer is present throughout the\npolyurethane matrix including the bulk of the catheter body, and at any molded / extruded\nsurfaces. The same Endexo polymer technology is used in several class II medical devices,\nincluding the cited reference device, Navilyst Medical NMI PICC III (K121089), Navilyst\nMedical Bioflo Midline Catheter (K150407), and the Navilyst Medical NMI Dialysis Catheter\n(K131260). Additionally, the same Endexo formulation is used in the cited reference\ndevice, Navilyst Medical NMI PICC III (K121089).\nThe Endexo polymer in polyurethane has been shown to be effective in reducing platelet\nadhesion in-vitro and thrombus accumulation in vitro [1, 2], in vivo [1, 2], and reducing the\nclinical incidence of thrombus formation as reported in medical literature [3, 4, 5, 6].\nPlease note:\n• In vitro evaluations and in vivo animal evaluations do not necessarily predict the\nclinical performance of the SureFlo EVD Catheter with respect to thrombus formation.\n• The incidence of thrombus formation on polyurethane containing Endexo polymer in\nother medical devices and/or tissues systems does not necessarily predict the clinical\nperformance of the SureFlo EVD Catheter for the intended use of CSF external\ndrainage and monitoring.\nREFERENCES:\n[1] R. Lareau and F. Facchini, “A New Option for Short- or Long-Term Peripheral Access to the\nCentral Venous System: A product technology overview of the BioFlo PICC with Endexo Technology,\nwith and without PASV Valve Technology,” AngioDynamics, Inc., 2014.\n[2] See test reports in the FDA cleared 510(k) application K121089 “Navilyst Medical NMI PICC III”.\n[3] L. Sustar and M. Kertesz, \"Anti-Thrombogenic Non-Eluting Polyurethane PICC vs. Conventional\nPolyurethane PICC Upper Extremity DVT Rate,\" in Association for Vascular Access 2013 Annual\nScientific Meeting, Nashville, TN, 2013.\n[4] J. Webb and S. Rineair, \"Changing the Outcome for the Pediatric Peripherally Inserted Central\nCatheter Patient: Decreasing Occlusion Complications with the Implementation of the BioFlo\nPeripherally Inserted Central Catheter with Pressure Activated Safety Valve,\" in Association For\nVascular Access 2013 Annual Scientific Meeting, Nashville, TN, 2013.\n[5] H. Polenakovik, A. Patton and J. Jenkins, \"Incidence Rates of Symptomatic Peripherally Inserted\nCentral Catheter - Related Deep Vein Thrombosis in Hospitalized Non-trauma Patients – Comparison\nStudy of Two PICC Designs,\" in Association For Vascular Access 2014 Annual Scientific Meeting,\nNational Harbor, MD, 2014.\n[6] L. Crites, \"Reducing Catheter-Related Complications with New Anti-Thrombogenic PICC,\" Journal\nof the Association for Vascular Acess, vol. 30, no. 4, p. 256, 2015.",
    "Indications for Use": "Indication for Use The SureFlo EVD Catheter is indicated for temporary insertion into a ventricular cavity of\nthe brain for external drainage of cerebrospinal fluid (CSF) in those patients with elevated\nintracranial pressure (ICP), intraventricular hemorrhage, or hydrocephalic shunt infections.\nPage 2 of 9\n\nComparison of At a high level, the SureFlo EVD Catheter (subject device), the primary predicate (Integra\nTechnological TraumaCath (K972994)), and the predicate device (Neurocath Ag Vygon (K081942)), are\nCharacteristics with based on the following same technological elements:\nthe Predicate Devices • The subject device, primary predicate, and predicate device utilize the same mode of\naction.\n• Dimensions between the subject device and the primary predicate device are\nidentical.\n• The number of flow holes between the subject device, primary predicate, and\npredicate device are the same.\n• The catheter from the subject device, primary predicate device, and predicate device\nhave depth markings applied to the exterior of the catheter.\n• The subject device and the primary predicate utilize the same type and number of\naccessories.\nThe following technological differences exist between the subject device (Arkis SureFlo\nEVD Catheter), primary predicate (Integra TraumaCath (K972994)), and the predicate\n(Vygon Neurocath Ag (K081942)):\n• The catheter material utilized in the subject device (SureFlo EVD Catheter), the\nprimary predicate Integra TraumaCath (K972994), and the predicate device Vygon\nNeurocath Ag (K081942) are different. Consequently, the SureFlo EVD Catheter was\nevaluated for biocompatibility and bench-top performance and was found to be\nbiocompatible for its intended use.\nTable 1 contains a summary of technological similarities and differences for the SureFlo\nEVD Catheter, the primary predicate, and the predicate device.\nTable 1: Comparison and Differences of Technological Characteristics.\nTechnological SureFlo EVD Catheter Set TraumaCath Neurocath Ag\nCharacteristic Arkis Biosciences Integra NeuroSicences Vygon 8835.239\n(Subject Device) (K972994) (K081942)\nPrimary Predicate Device Predicate Device\nCatheter\nDimensions\nOuter 3.3 mm 3.3 mm 2.9 mm\nDiameter:\nInner 1.9 mm 1.9 mm 1.8 mm\nDiameter:\nLength: 35 cm 35 cm 32 cm\nFlow Holes 16 16 16\nSet Contents One Each of the Following One Each of the Following One Each of the Following\nCatheter Catheter Catheter\nStainless Steel Stylette Stainless Steel Stylette Stainless Steel Stylette\nStainless Steel Trocar Stainless Steel Trocar Stainless Steel Trocar\nBarbed Luer Connector Barbed Luer Connector Male Luer Connector\nMale Luer Cap Male Luer Cap Slitted Wing\nSilicone Suture Clip Silicone Suture Collar Compression Hub\nPage 3 of 9\n\n| Technological\nCharacteristic | SureFlo EVD Catheter Set\nArkis Biosciences\n(Subject Device) |  | TraumaCath |  |  | Neurocath Ag |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Integra NeuroSicences |  |  | Vygon 8835.239 |  |\n|  |  |  | (K972994) |  |  | (K081942) |  |\n|  |  |  | Primary Predicate Device |  |  | Predicate Device |  |\n| Catheter\nDimensions\nOuter\nDiameter:\nInner\nDiameter:\nLength: | 3.3 mm\n1.9 mm\n35 cm | 3.3 mm\n1.9 mm\n35 cm |  |  | 2.9 mm\n1.8 mm\n32 cm |  |  |\n| Flow Holes | 16 | 16 |  |  | 16 |  |  |\n| Set Contents | One Each of the Following\nCatheter\nStainless Steel Stylette\nStainless Steel Trocar\nBarbed Luer Connector\nMale Luer Cap\nSilicone Suture Clip | One Each of the Following\nCatheter\nStainless Steel Stylette\nStainless Steel Trocar\nBarbed Luer Connector\nMale Luer Cap\nSilicone Suture Collar |  |  | One Each of the Following\nCatheter\nStainless Steel Stylette\nStainless Steel Trocar\nMale Luer Connector\nSlitted Wing\nCompression Hub |  |  |\n\n| Technological |\n| --- |\n| Characteristic |\n\n| SureFlo EVD Catheter Set |\n| --- |\n| Arkis Biosciences |\n| (Subject Device) |\n\nTechnological SureFlo EVD Catheter Set TraumaCath Neurocath Ag\nCharacteristic Arkis Biosciences Integra NeuroSicences Vygon 8835.239\n(Subject Device) (K972994) (K081942)\nPrimary Predicate Device Predicate Device\nCatheter Black stripes are located Markings every cm from 3 to Markings at 3, 4, 5, 6, 7, 8, 9, 10,\nMarkings every cm between 5 cm and 15 cm ± 1.5 mm with number 15, and 20 cm. A specific marking\n(listed as 15 cm from the catheter tip. located at odd markings, and is added 7.5 cm from the tip\ndistance from Double stripes and dots located at even markings.\nthe tip) numerical markings are\nlocated at 10 cm and 15 cm.\nCatheter Polyurethane with Barium Striped Silicone Polyurethane\nMaterials Barium Sulfate Tantalum impregnated tip Silver ions (for radiopacity)\nEndexo polymer\nBlue colorant\nBench testing of the Arkis SureFlo EVD Catheter per ISO 7197:2006 and ASTM F647-\n94(2014), and biocompatibility testing per ISO 10993-1:2009/(R)2013 demonstrate that\nthe difference in material does not raise any new or different questions of safety or\neffectiveness compared to the primary predicate Integra TraumaCath (K972994).\nPerformance Data Performance Testing - Bench\nThe SureFlo EVD Catheter was tested per the FDA- recognized consensus standards ISO\n7197(2006) and ASTM F647-94(2014). The testing was performed to verify the\nperformance specifications of the SureFlo EVD Catheter and to demonstrate equivalence in\nfunction to the predicate external ventricular drainage catheters.\nThe SureFlo EVD Catheter meets all of the performance specifications given in ISO\n7197(2006) and ASTM F647-94(20014). Where no specific performance specification was\ngiven in the standards, the SureFlo EVD Catheter was found to have equivalent\nperformance to the predicate ventricular drainage catheter to which it is being compared.\nTable 2 summarizes the benchtop performance testing of the Arkis SureFlo EVD Catheter.\nPerformance Testing - Sterility\nThe SureFlo EVD Catheter is sterilized using ethylene oxide in per ISO 11135:2014.\nSterilization validation demonstrated that the selected sterilization process achieves a\nsterility assurance level (SAL) of <10-6. The ethylene oxide residuals on the device were\nwithin the limits specified in Section 4.3.3 of ISO 10993-7:2008 for prolonged contact\ndevices. The bacterial endotoxin levels were quantified on sterilized devices per ANSI\nST72:2011, and were less than the limits recommended by the FDA for devices in direct\ncontact with CSF.\nThe SureFlo EVD Catheter meets the requirements for sterility given in the FDA Guidance\n“Submission and Review of Sterility Information in Premarket Notification (510(k))\nSubmissions for Devices Labeled as Sterile.”\nTable 3 summarizes the sterility testing of the Arkis SureFlo EVD Catheter.\nPerformance Testing - Shelf Life and Package Integrity\nThe product’s shelf life was established through benchtop testing of real-time aged devices\nand package integrity testing of accelerated aged products. Bench top testing of aged\nPage 4 of 9\n\n| Technological\nCharacteristic | SureFlo EVD Catheter Set\nArkis Biosciences\n(Subject Device) |  | TraumaCath |  |  | Neurocath Ag |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Integra NeuroSicences |  |  | Vygon 8835.239 |  |\n|  |  |  | (K972994) |  |  | (K081942) |  |\n|  |  |  | Primary Predicate Device |  |  | Predicate Device |  |\n| Catheter\nMarkings\n(listed as\ndistance from\nthe tip) | Black stripes are located\nevery cm between 5 cm and\n15 cm from the catheter tip.\nDouble stripes and\nnumerical markings are\nlocated at 10 cm and 15 cm. | Markings every cm from 3 to\n15 cm ± 1.5 mm with number\nlocated at odd markings, and\ndots located at even markings. |  |  | Markings at 3, 4, 5, 6, 7, 8, 9, 10,\n15, and 20 cm. A specific marking\nis added 7.5 cm from the tip |  |  |\n| Catheter\nMaterials | Polyurethane with\nBarium Sulfate\nEndexo polymer\nBlue colorant | Barium Striped Silicone\nTantalum impregnated tip |  |  | Polyurethane\nSilver ions (for radiopacity) |  |  |\n\n| Technological |\n| --- |\n| Characteristic |\n\n| SureFlo EVD Catheter Set |\n| --- |\n| Arkis Biosciences |\n| (Subject Device) |\n\ndevices was performed per ISO 7197(2006) and ASTM F647-94(2014). The integrity of\naccelerated aged packages (ASTM F1980-16) was evaluated per ASTM D4169-16, ASTM\nF2096-11, F88/F88M-15, and ASTM F1608-16.\nThis testing demonstrated that aged SureFlo EVD Catheter devices and packaging have the\nsame performance characteristics as new devices and packaging.\nTable 4 summarizes the device performance testing and package integrity testing used to\nestablish the SureFlo EVD Catheter’s shelf life.\nPerformance Testing – Summary\nThe results of the performance testing (bench, sterility, shelf life and package integrity)\ndemonstrates the SureFlo EVD Catheter is as safe, as effective, and performs as well or\nbetter than the primary predicate Integra TraumaCath (K972994) for its intended use.\nTable 2: Bench Testing Summary.\nTest Description Test Summary Results\nPressure and Flow Catheter + luer barb assemblies were tested at Pass: The characterization of pressure\nCharacteristics various flow rates and to characterization of the and flow was successfully completed.\nISO 7197:2006 pressure and flow curve for the catheter and luer\nASTM F647-94 barb assembly.\nResistance to Catheter + luer barb assemblies were tested for Pass: There were no significant\nOverpressure significant differences in flow rates, pre-and-post- differences in flow rates and there was\nISO 7197:2006 test, to being subjected to a pressure equivalent to a no evidence of damage or leakage on\n1 m water column. Additionally, catheters were the tested samples.\nobserved for any signs of damage or leakage.\nBursting Pressure Catheter + luer barb assemblies were tested to a Pass: There was no evidence of damage\nISO 7197:2006 pressure equivalent to a 2m water column, for a or leakage and the mean value flow rate\ndefined period of time and reviewed for signs of did not change more than the allotted\ndamage or leakage. Additionally, for a different value pre-and-post-testing.\ndefined time-period, flow rates were compared pre-\nand-post-test to ensure mean pressure at prescribed\nflow rates had not changed more than the allowed\nvariance of the mean values.\nResistance to An air pressure equivalent to a 1 m water column was Pass: Samples did not show any\nLeakage applied to catheter + luer barb + male luer cap indication of leakage.\nISO 7197:2006 assemblies submerged in water for a defined period\nof time and observed for any signs of leakage.\nDurability Catheter + luer barb assemblies were submerged in Pass: After submersion and circulation\nASTM F647-94 deaerated distilled water at 37C for 28 days, and for 28 days, the samples showed no\nwater was circulated at a prescribed flow rate indication of damage and the post-\nthrough catheter assemblies for a prescribed submersion flow rates were not\nduration. At the end of the prescribed duration, the statistically different when compared to\ncatheter assemblies were examined for damage. The the flow rates of the samples pre-\npressure and flow characteristic were measured to submersion.\nensure there was no significant difference between\npre-submersion and post-submersion.\nPage 5 of 9\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Pressure and Flow\nCharacteristics\nISO 7197:2006\nASTM F647-94 |  |  | Catheter + luer barb assemblies were tested at\nvarious flow rates and to characterization of the\npressure and flow curve for the catheter and luer\nbarb assembly. |  |  | Pass: The characterization of pressure\nand flow was successfully completed. |  |  |\n| Resistance to\nOverpressure\nISO 7197:2006 |  |  | Catheter + luer barb assemblies were tested for\nsignificant differences in flow rates, pre-and-post-\ntest, to being subjected to a pressure equivalent to a\n1 m water column. Additionally, catheters were\nobserved for any signs of damage or leakage. |  |  | Pass: There were no significant\ndifferences in flow rates and there was\nno evidence of damage or leakage on\nthe tested samples. |  |  |\n| Bursting Pressure\nISO 7197:2006 |  |  | Catheter + luer barb assemblies were tested to a\npressure equivalent to a 2m water column, for a\ndefined period of time and reviewed for signs of\ndamage or leakage. Additionally, for a different\ndefined time-period, flow rates were compared pre-\nand-post-test to ensure mean pressure at prescribed\nflow rates had not changed more than the allowed\nvariance of the mean values. |  |  | Pass: There was no evidence of damage\nor leakage and the mean value flow rate\ndid not change more than the allotted\nvalue pre-and-post-testing. |  |  |\n| Resistance to\nLeakage\nISO 7197:2006 |  |  | An air pressure equivalent to a 1 m water column was\napplied to catheter + luer barb + male luer cap\nassemblies submerged in water for a defined period\nof time and observed for any signs of leakage. |  |  | Pass: Samples did not show any\nindication of leakage. |  |  |\n| Durability\nASTM F647-94 |  |  | Catheter + luer barb assemblies were submerged in\ndeaerated distilled water at 37C for 28 days, and\nwater was circulated at a prescribed flow rate\nthrough catheter assemblies for a prescribed\nduration. At the end of the prescribed duration, the\ncatheter assemblies were examined for damage. The\npressure and flow characteristic were measured to\nensure there was no significant difference between\npre-submersion and post-submersion. |  |  | Pass: After submersion and circulation\nfor 28 days, the samples showed no\nindication of damage and the post-\nsubmersion flow rates were not\nstatistically different when compared to\nthe flow rates of the samples pre-\nsubmersion. |  |  |\n\nTest Description Test Summary Results\nStatic Breaking Catheter + luer barb were loaded with an increasing Pass: The Arkis SureFlo EVD Catheter\nStrength longitudinal force until the catheter disassembled assemblies tested disassembled or failed\nASTM F647-94 from the luer, or until the catheter or luer fractures. at higher forces than the primary\npredicate assemblies tested for\ncomparison.\nFlexibility Catheter + luer barb were wrapped around pins and a Pass: Arkis SureFlo EVD Catheter\nASTM F647-94 positive air pressure was applied to the inside of the samples tested were obstructed when\ncatheter. The catheter was wrapped around wrapped around a smaller diameter pin\ndecreasing pin diameters until the catheter became then the predicate device.\nobstructed.\nDynamic Breaking Catheter + luer barb assemblies were subjected to a Pass: The samples tested met the\nStrength dynamic longitudinal load (up to 5 N or 10% of prescribed maximum number of cycles\nISO 7197:2006 elongation) for a prescribed maximum number of without failure.\ncycles or until failure occurs.\nRadiopacity X-ray catheter and suture clips alongside Pass: The test articles met or exceeded\nISO 7197:2006 standardized control specimens of a specified the radiopacity requirements as\nASTM F647-94 thickness and specified alloy. Compare the pixel compared with the control specimens.\nintensity of the catheter and suture clip to\nbackground and suture clip-to-background, at\nmultiple locations. The test articles must be at least\nas radiopaque as the control specimens.\nTable 3: Sterilization Testing Summary.\nTest Description Test Summary Results\nEthylene Oxide The bioburden of non-sterilized packaged catheters was Pass: The devices were sterile\nSterilization per quantified. Fractional ethylene oxide cycles were used to with an SAL <10-6.\nISO 11135:2014 determine the relative resistance of the device bioburden\ncompared to a standard biological indicator. The packaged\ncatheters were then exposed to a full ethylene oxide cycle to\nachieve an SAL of <10-6 .\nEthylene Oxide The ethylene oxide (EO) and ethylene chlorohydrin (ECH) Pass: The EO and ECH levels\nResiduals per residuals on the catheters were quantified and compared to were less than the established\nISO 10993-7:2008 the limits specified in Section 4.3.3 of ISO 10993-7:2008 for limits for prolonged contact\nprolonged contact devices. devices.\nBacterial Endotoxin Bacterial endotoxin levels were quantified on packaged Pass: The bacterial endotoxin\n(Limulus devices prior to sterilization compared to the limit levels were less than the\nAmebocyte Lysate established by the FDA for devices in direct contact with CSF. established limit. Non-\n(LAL) Assay) The LAL test method was validated by inhibition and pyrogenic\nANSI ST72:2011 enhancement testing.\nTable 4: Shelf Life: device performance and package integrity testing summary.\nTest Description Test Summary Results\nResistance to Real-time aged devices were tested. An air pressure Pass: Samples did not show any\nLeakage equivalent to a 1 m water column was applied to indication of leakage. No change from\nISO 7197:2006 catheter + luer barb + male luer cap assemblies non-aged samples.\nsubmerged in water for a defined period of time and\nobserved for any signs of leakage.\nPage 6 of 9\n\n|  | Test Description |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Static Breaking\nStrength\nASTM F647-94 |  | Catheter + luer barb were loaded with an increasing\nlongitudinal force until the catheter disassembled\nfrom the luer, or until the catheter or luer fractures. |  |  | Pass: The Arkis SureFlo EVD Catheter\nassemblies tested disassembled or failed\nat higher forces than the primary\npredicate assemblies tested for\ncomparison. |  |  |\n| Flexibility\nASTM F647-94 |  | Catheter + luer barb were wrapped around pins and a\npositive air pressure was applied to the inside of the\ncatheter. The catheter was wrapped around\ndecreasing pin diameters until the catheter became\nobstructed. |  |  | Pass: Arkis SureFlo EVD Catheter\nsamples tested were obstructed when\nwrapped around a smaller diameter pin\nthen the predicate device. |  |  |\n| Dynamic Breaking\nStrength\nISO 7197:2006 |  | Catheter + luer barb assemblies were subjected to a\ndynamic longitudinal load (up to 5 N or 10% of\nelongation) for a prescribed maximum number of\ncycles or until failure occurs. |  |  | Pass: The samples tested met the\nprescribed maximum number of cycles\nwithout failure. |  |  |\n| Radiopacity\nISO 7197:2006\nASTM F647-94 |  | X-ray catheter and suture clips alongside\nstandardized control specimens of a specified\nthickness and specified alloy. Compare the pixel\nintensity of the catheter and suture clip to\nbackground and suture clip-to-background, at\nmultiple locations. The test articles must be at least\nas radiopaque as the control specimens. |  |  | Pass: The test articles met or exceeded\nthe radiopacity requirements as\ncompared with the control specimens. |  |  |\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide\nSterilization per\nISO 11135:2014 |  |  | The bioburden of non-sterilized packaged catheters was\nquantified. Fractional ethylene oxide cycles were used to\ndetermine the relative resistance of the device bioburden\ncompared to a standard biological indicator. The packaged\ncatheters were then exposed to a full ethylene oxide cycle to\nachieve an SAL of <10-6 . |  |  | Pass: The devices were sterile\nwith an SAL <10-6. |  |  |\n| Ethylene Oxide\nResiduals per\nISO 10993-7:2008 |  |  | The ethylene oxide (EO) and ethylene chlorohydrin (ECH)\nresiduals on the catheters were quantified and compared to\nthe limits specified in Section 4.3.3 of ISO 10993-7:2008 for\nprolonged contact devices. |  |  | Pass: The EO and ECH levels\nwere less than the established\nlimits for prolonged contact\ndevices. |  |  |\n| Bacterial Endotoxin\n(Limulus\nAmebocyte Lysate\n(LAL) Assay)\nANSI ST72:2011 |  |  | Bacterial endotoxin levels were quantified on packaged\ndevices prior to sterilization compared to the limit\nestablished by the FDA for devices in direct contact with CSF.\nThe LAL test method was validated by inhibition and\nenhancement testing. |  |  | Pass: The bacterial endotoxin\nlevels were less than the\nestablished limit. Non-\npyrogenic |  |  |\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Resistance to\nLeakage\nISO 7197:2006 |  |  | Real-time aged devices were tested. An air pressure\nequivalent to a 1 m water column was applied to\ncatheter + luer barb + male luer cap assemblies\nsubmerged in water for a defined period of time and\nobserved for any signs of leakage. |  |  | Pass: Samples did not show any\nindication of leakage. No change from\nnon-aged samples. |  |  |\n\nTest Description Test Summary Results\nDynamic Real-time aged devices were tested. Catheter + luer Pass: The samples tested met the\nBreaking barb assemblies were subjected to a dynamic prescribed maximum number of cycles\nStrength longitudinal load (up to 5 N or 10% of elongation) for a without failure. No change from non-\nISO 7197:2006 prescribed maximum number of cycles or until failure aged samples.\noccurs.\nStatic Breaking Real-time aged devices were tested. Catheter + luer Pass: The Arkis SureFlo EVD Catheter\nStrength barb were loaded with an increasing longitudinal force assemblies tested disassembled or failed\nASTM F647-94 until the catheter disassembled from the luer, or until at higher forces than the primary\nthe catheter or luer fractures. predicate assemblies tested for\ncomparison. No change from non-aged\nsamples.\nFlexibility Real-time aged devices were tested. Catheter + luer Pass: Arkis SureFlo EVD Catheter\nASTM F647-94 barb were wrapped around pins and a positive air samples tested were obstructed when\npressure was applied to the inside of the catheter. The wrapped around a smaller diameter pin\ncatheter was wrapped around decreasing pin diameters than the predicate device. No change\nuntil the catheter became obstructed. from non-aged samples.\nAccelerated Accelerated aging conducted prior to distribution and Pass: Accelerated aging completed at\nAging package integrity testing. specified parameters.\nASTM F1980-16\nDistribution Testing performed on accelerated aged products. Pass: Shipping unit remained intact with\nSimulation Distribution simulation of shipper boxes containing no rips, punctures, tears, or crushing.\nASTM D4169-16 individual device packages per ASTM D4169 Shipping unit met the same\ndistribution cycle 13 with Schedule I omitted and specifications as non-aged samples.\nSchedule J not performed.\nBubble Emission Testing performed on accelerated aged and distributed Pass: No bubbles were emitted from any\nTest products. Detects leaks in sterile barrier pouches of the tested packaging. Meets same\nASTM F2096-11 through the emission of bubbles when the pouches are specifications as non-aged/distributed\ninflated and placed underwater. samples.\nPouch Seal Test Testing performed on accelerated aged and distributed Pass: The sterile barrier seal strength\nASTM products. Determines the strength sterile barrier exceeded the minimum specification for\nF88/F88M-15 (pouch) seal by mechanically pulling on sections of the non-aged/distributed samples.\npouch seal.\nMicrobial Testing performed on accelerated aged and distributed Pass: The porous sterile barrier material\nRanking products. Quantifies the log reduction value in number met the same performance specification\nASTM F1608-16 of aerosolized bacterial spores passing through porous as non-aged/distributed sterile barrier.\nsterile barrier materials.\nBiocompatability The Arkis SureFlo EVD Catheter was evaluated following ISO 10993-1:2009/(R)2013,\n“Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process” per the FDA guidance document “Use of International Standard ISO\n10993-1, ‘Biological evaluation of medical devices - Part 1: Evaluation and testing within a\nrisk management process.’”\nThe biocompatibility assessments demonstrated that the SureFlo EVD Catheter and the\naccessories included in the set are biocompatible for their intended use.\nThe biocompatibility testing is summarized in Table 5.\nPage 7 of 9\n\n|  | Test Description |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dynamic\nBreaking\nStrength\nISO 7197:2006 |  |  | Real-time aged devices were tested. Catheter + luer\nbarb assemblies were subjected to a dynamic\nlongitudinal load (up to 5 N or 10% of elongation) for a\nprescribed maximum number of cycles or until failure\noccurs. |  |  | Pass: The samples tested met the\nprescribed maximum number of cycles\nwithout failure. No change from non-\naged samples. |  |  |\n| Static Breaking\nStrength\nASTM F647-94 |  |  | Real-time aged devices were tested. Catheter + luer\nbarb were loaded with an increasing longitudinal force\nuntil the catheter disassembled from the luer, or until\nthe catheter or luer fractures. |  |  | Pass: The Arkis SureFlo EVD Catheter\nassemblies tested disassembled or failed\nat higher forces than the primary\npredicate assemblies tested for\ncomparison. No change from non-aged\nsamples. |  |  |\n| Flexibility\nASTM F647-94 |  |  | Real-time aged devices were tested. Catheter + luer\nbarb were wrapped around pins and a positive air\npressure was applied to the inside of the catheter. The\ncatheter was wrapped around decreasing pin diameters\nuntil the catheter became obstructed. |  |  | Pass: Arkis SureFlo EVD Catheter\nsamples tested were obstructed when\nwrapped around a smaller diameter pin\nthan the predicate device. No change\nfrom non-aged samples. |  |  |\n| Accelerated\nAging\nASTM F1980-16 |  |  | Accelerated aging conducted prior to distribution and\npackage integrity testing. |  |  | Pass: Accelerated aging completed at\nspecified parameters. |  |  |\n| Distribution\nSimulation\nASTM D4169-16 |  |  | Testing performed on accelerated aged products.\nDistribution simulation of shipper boxes containing\nindividual device packages per ASTM D4169\ndistribution cycle 13 with Schedule I omitted and\nSchedule J not performed. |  |  | Pass: Shipping unit remained intact with\nno rips, punctures, tears, or crushing.\nShipping unit met the same\nspecifications as non-aged samples. |  |  |\n| Bubble Emission\nTest\nASTM F2096-11 |  |  | Testing performed on accelerated aged and distributed\nproducts. Detects leaks in sterile barrier pouches\nthrough the emission of bubbles when the pouches are\ninflated and placed underwater. |  |  | Pass: No bubbles were emitted from any\nof the tested packaging. Meets same\nspecifications as non-aged/distributed\nsamples. |  |  |\n| Pouch Seal Test\nASTM\nF88/F88M-15 |  |  | Testing performed on accelerated aged and distributed\nproducts. Determines the strength sterile barrier\n(pouch) seal by mechanically pulling on sections of the\npouch seal. |  |  | Pass: The sterile barrier seal strength\nexceeded the minimum specification for\nnon-aged/distributed samples. |  |  |\n| Microbial\nRanking\nASTM F1608-16 |  |  | Testing performed on accelerated aged and distributed\nproducts. Quantifies the log reduction value in number\nof aerosolized bacterial spores passing through porous\nsterile barrier materials. |  |  | Pass: The porous sterile barrier material\nmet the same performance specification\nas non-aged/distributed sterile barrier. |  |  |\n\nTable 5: Biocompatibility Testing Summary\nTest Results Conclusions\nCytotoxicity The viability percentage of the cells exposed to the 100% (neat) Pass: Non-cytotoxic\nISO 10993-5:2009 test article extract was within acceptable limits.\nSensitization Extracts of the test articles elicited no reaction at the test Pass: Non-sensitizing\nISO 10993-10:2010 challenge (0% sensitization).\nIrritation or Extracts of the test articles were evaluated for their potential to Pass: Non-irritating\nIntracutaneous produce irritation. The test articles did not show a significantly\nReactivity greater biological reaction than the sites injected with the\nISO 10993-10:2010 control article.\nAcute Systemic Toxicity Extracts of the test articles did not induce a significantly greater Pass: No Acute System\nISO 10993-11:2006 biological reaction than that of the control extracts. Toxicity\nMaterial-Mediated Extracts of the test articles did not produce a pyrogenic Pass: Non-pyrogenic\nPyrogenicity response when tested.\nISO 10993-11:2006\nGenotoxicity Extracts of the test articles did not induce a biologically Pass: Non-mutagenic\n(Ames Assay) significant increase in the number of revertant (mutated)\nISO 10993-3:2014 bacterial colonies.\nGenotoxicity Extracts of the test articles did not induce a statistically Pass: Non-clastogenic\n(Micronucleus Assay) significant increase in the percentage of reticulocytes\nISO 10993-3:2014 containing micronuclei and test articles did not induce a\nclastogenic effect in maturing erythrocytes.\nGenotoxicity The increased mutant frequency (IMF) of cells exposed to test Pass: Non-mutagenic\n(Mutagenesis Assay) article extracts was less than the test criteria for the main and\nISO 10993-3:2014 confirmation assays for all concentrations tested.\nHemocompatibility The concentrations of C3A and SC5B-9 in the plasma exposed Pass: Did not activate\n(Complement to the test article was not significantly increased from the complement system in\nActivation) concentrations in the negative and untreated controls. plasma\nISO 10993-4:2002\nHemocompatibility The test article exhibited a hemolysis index of that was not Pass: Non-hemolytic\n(Hemolysis) significantly above the negative control for the direct and\nISO 10993-4:2002 indirect contact methods.\nASTM F756-13\nHemocompatibility The concentration of White Blood Cells (WBC) and Platelets Pass: No effect on\n(In Vitro) (Plt) exposed to the test article was not significantly decreased selected hematological\nISO 10993-4:2002 in comparison to the negative control article and was not parameters\nstatistically significantly decreased in comparison to the\nuntreated control.\nHemocompatibility The Unactivated Partial Thromboplastin Time (UPTT) was not Pass: No effect on\n(Unactivated Partial significantly decreased in comparison to the negative and coagulation\nThromboplastin Time) untreated controls.\nISO 10993-4:2002\nSubacute Toxicity via For all parameters tested, animals implanted with the test Pass: No local or\nBrain and Subcutaneous article did not demonstrate any differences considered systemic sign of\nImplantation attributable to the test article compared to those animals toxicity\nISO 10993-6:2007 implanted with the control article.\nISO 10993-11:2006\nPage 8 of 9\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\nISO 10993-5:2009 |  |  | The viability percentage of the cells exposed to the 100% (neat)\ntest article extract was within acceptable limits. |  |  | Pass: Non-cytotoxic |  |  |\n| Sensitization\nISO 10993-10:2010 |  |  | Extracts of the test articles elicited no reaction at the test\nchallenge (0% sensitization). |  |  | Pass: Non-sensitizing |  |  |\n| Irritation or\nIntracutaneous\nReactivity\nISO 10993-10:2010 |  |  | Extracts of the test articles were evaluated for their potential to\nproduce irritation. The test articles did not show a significantly\ngreater biological reaction than the sites injected with the\ncontrol article. |  |  | Pass: Non-irritating |  |  |\n| Acute Systemic Toxicity\nISO 10993-11:2006 |  |  | Extracts of the test articles did not induce a significantly greater\nbiological reaction than that of the control extracts. |  |  | Pass: No Acute System\nToxicity |  |  |\n| Material-Mediated\nPyrogenicity\nISO 10993-11:2006 |  |  | Extracts of the test articles did not produce a pyrogenic\nresponse when tested. |  |  | Pass: Non-pyrogenic |  |  |\n| Genotoxicity\n(Ames Assay)\nISO 10993-3:2014 |  |  | Extracts of the test articles did not induce a biologically\nsignificant increase in the number of revertant (mutated)\nbacterial colonies. |  |  | Pass: Non-mutagenic |  |  |\n| Genotoxicity\n(Micronucleus Assay)\nISO 10993-3:2014 |  |  | Extracts of the test articles did not induce a statistically\nsignificant increase in the percentage of reticulocytes\ncontaining micronuclei and test articles did not induce a\nclastogenic effect in maturing erythrocytes. |  |  | Pass: Non-clastogenic |  |  |\n| Genotoxicity\n(Mutagenesis Assay)\nISO 10993-3:2014 |  |  | The increased mutant frequency (IMF) of cells exposed to test\narticle extracts was less than the test criteria for the main and\nconfirmation assays for all concentrations tested. |  |  | Pass: Non-mutagenic |  |  |\n| Hemocompatibility\n(Complement\nActivation)\nISO 10993-4:2002 |  |  | The concentrations of C3A and SC5B-9 in the plasma exposed\nto the test article was not significantly increased from the\nconcentrations in the negative and untreated controls. |  |  | Pass: Did not activate\ncomplement system in\nplasma |  |  |\n| Hemocompatibility\n(Hemolysis)\nISO 10993-4:2002\nASTM F756-13 |  |  | The test article exhibited a hemolysis index of that was not\nsignificantly above the negative control for the direct and\nindirect contact methods. |  |  | Pass: Non-hemolytic |  |  |\n| Hemocompatibility\n(In Vitro)\nISO 10993-4:2002 |  |  | The concentration of White Blood Cells (WBC) and Platelets\n(Plt) exposed to the test article was not significantly decreased\nin comparison to the negative control article and was not\nstatistically significantly decreased in comparison to the\nuntreated control. |  |  | Pass: No effect on\nselected hematological\nparameters |  |  |\n| Hemocompatibility\n(Unactivated Partial\nThromboplastin Time)\nISO 10993-4:2002 |  |  | The Unactivated Partial Thromboplastin Time (UPTT) was not\nsignificantly decreased in comparison to the negative and\nuntreated controls. |  |  | Pass: No effect on\ncoagulation |  |  |\n| Subacute Toxicity via\nBrain and Subcutaneous\nImplantation\nISO 10993-6:2007\nISO 10993-11:2006 |  |  | For all parameters tested, animals implanted with the test\narticle did not demonstrate any differences considered\nattributable to the test article compared to those animals\nimplanted with the control article. |  |  | Pass: No local or\nsystemic sign of\ntoxicity |  |  |\n\nConclusion The SureFlo EVD Catheter is substantially equivalent to the primary predicate Integra TraumaCath\n(K972994), per the criteria given in FDA Guidance “The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)]”.\nNote: Trademarks cited for predicates are owned by the respective companies.\nPage 9 of 9"
  }
}