{
  "source_pdf": "csf-shunt--cerenovus--codman-hydrocephalus-valves-catheters-accessories--510k.pdf",
  "clearance_number": "K172022",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172022\nDevice Name\nCodman HAKIM Precision Valve System, Codman HAKIM Programmable Valve System, Codman HOLTER Lumboperitoneal (LP)\nShunt, Codman HOLTER Atrial Catheters, Codman HOLTER Ventricular Catheters, Codman Medos Ventricular Catheter, UNI-\nSHUNT System, Codman BACTISEAL Catheters\nIndications for Use (Describe)\nThe Codman HAKIM Precision Valve System is an implantable device that provides constant intraventricular pressure\nand drainage of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nThe Codman HAKIM Programmable Valve System is an implantable device that provides constant intraventricular\npressure and drainages of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nThe Codman HOLTER Lumboperitoneal (LP) Shunt is indicated for shunting cerebrospinal fluid when the lumbo-\nperitoneal route is the procedure of choice in the treatment of communicating hydrocephalus.\nThe Codman HOLTER Atrial Catheters are indicated for use to shunt cerebrospinal fluid, when shunting of cerebrospinal\nfluid to the atrium is the procedure of choice in the treatment of hydrocephalus.\nThe Codman HOLTER Ventricular Catheters are indicated for use to gain access to the ventricles for diagnostic purposes\nand in the treatment of hydrocephalus.\nThe Codman Medos Ventricular Catheter is indicated for use in the treatment of hydrocephalus as a component of a shunt\nsystem when draining or shunting of cerebrospinal fluid (CSF) is indicated.\nThe UNI-SHUNT System is indicated for use as a one-piece ventriculo-peritoneal shunt system for the palliative\ntreatment of hydrocephalus. No other use is recommended.\nThe Codman BACTISEAL Catheters are indicated for use in the treatment of hydrocephalus as a component of a shunt\nsystem when draining or shunting of cerebrospinal fluid (CSF) is indicated.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nContact: Christopher Garete\nPhone: (508) 977-3869\nFax: (508) 977-6979\nDate of Submission: June 16, 2017\nCodman HAKIM Precision Valve System\nII. Device(s)\nCodman HAKIM Programmable Valve System\nDevice Proprietary Codman HOLTER Lumboperitoneal (LP) Shunt\nName(s) Codman HOLTER Atrial Catheters\nCodman HOLTER Ventricular Catheters\nCodman Medos Ventricular Catheter\nUNI- SHUNT System\nCodman BACTISEAL Catheters\nCommon Name Hydrocephalus Shunt System\nCentral Nervous System Fluid Shunt and Components\nClassification Name\n(21 CFR 882.5550)\nRegulatory Classification II\nProduct Code JXG\nIII. Predicate The predicate devices for this submission have been cleared by the FDA\nDevice(s) under:\nPreamendment – HOLTER Catheters and UNI-SHUNT System\nK944222 – Codman HAKIM Shunt System & Ventricular Catheter\nK973774 – Codman HAKIM Micro Precision Valve\nK974739 – Codman HAKIM Programmable Valve System\nK980778 – Codman HAKIM Micro Programmable Valve\nK992173 – Codman SiphonGuard CSF Control Device\nK020667 – Codman HAKIM Shunt System\nK041296 – Modification to HAKIM Precision Valve System\nK053350 – Modification to Codman HAKIM Shunt System\nK102589 – Codman BACTISEAL Catheters\nK122118 – Modification to Codman HAKIM Shunt System\n\n|  | Codman HAKIM Precision Valve System\nCodman HAKIM Programmable Valve System\nCodman HOLTER Lumboperitoneal (LP) Shunt\nCodman HOLTER Atrial Catheters\nCodman HOLTER Ventricular Catheters\nCodman Medos Ventricular Catheter\nUNI- SHUNT System\nCodman BACTISEAL Catheters |\n| --- | --- |\n|  |  |\n| Device Proprietary |  |\n| Name(s) |  |\n|  |  |\n| Common Name | Hydrocephalus Shunt System |\n| Classification Name | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n|  |  |\n| Regulatory Classification | II |\n| Product Code | JXG |\n\nIV. Device Codman HAKIM Precision and Programmable Valves:\nDescription\nThe Codman HAKIM Precision and Programmable Valves are implantable\ndevices that provide constant intraventricular pressure and drainage of\ncerebral spinal fluid (CSF) for the management of hydrocephalus.\nHydrocephalus is a condition caused by the excessive accumulation of CSF in\nthe ventricles of the brain due to a disturbance of CSF secretion, flow, or\nabsorption which causes a rise in intracranial pressure (ICP). To relieve ICP,\nCSF can be diverted through a shunting device, such as the Codman HAKIM\nPrecision or Programmable Valve, to another body cavity where it is absorbed\nand subsequently excreted.\nBoth the Codman HAKIM Precision and Programmable Valves are pressure\nregulating valves which maintain intraventricular pressure at a constant level.\nThe Codman HAKIM Precision valves are fixed pressure valves and are\navailable in 5 different opening pressure ranges. The Codman HAKIM\nProgrammable Valves, not having fixed pressures, permit non-invasive\nadjustment of the valve opening pressure. The Codman HAKIM\nProgrammable Valves can be adjusted to 18 different opening pressure\nsettings.\nCodman HOLTER Catheters:\nThe HOLTER Catheter, is a barium-impregnated silicone rubber open-ended\ncatheter. Two stainless steel Type “A” Fixation and Joining Connectors are\nincluded with each catheter to use in rejoining the catheter if it has been cut\nfor lengthening or revision.\nThe HOLTER Catheter, Salmon Design, is a barium-impregnated silicone\nrubber catheter. Four longitudinal slits (90° apart) near the closed distal tip of\nthe catheter are for drainage of cerebrospinal fluid. Two stainless steel Type\n“A” Connectors are included with each catheter to use in rejoining the\ncatheter if it has been cut for lengthening or revision.\nCodman Medos Ventricular Catheter:\n\nThe Medos Ventricular Catheter is made from barium-impregnated silicone\ntubing. The catheter is 140 mm in length and is supplied with 24 inlet holes, 3\nrows of 8 holes, at the proximal end. The catheter, with stainless steel stylet\nand right angle adapter, is supplied sterile.\nUNI-SHUNT® System:\nThe UNI-SHUNT® system with Reservoir incorporates a double dome access\nport to facilitate injections and aspirations of CSF samples. It is a continuous\nlength of barium-impregnated silicone tubing with an access reservoir made\nof self-sealing silicone which can be punctured with a 25 gauge or smaller\nHuber type needle.\nCodman BACTISEAL Catheters:\nThe BACTISEAL Catheters are made of radiopaque (barium-impregnated)\nsilicone tubing and are supplied sterile. BACTISEAL Catheters are subjected\nto a treatment process by which the silicone tubing is impregnated with\nrifampin and clindamycin hydrochloride.\nThe catheter is 14 cm in length and is supplied with 24 inlet holes (3 rows of 8\nholes) at the proximal end. Depth marks have been added to the catheter (one\ndot at 5 cm and two dots at 10 cm). A stainless-steel stylet and right angle\nadapter are packaged with the ventricular catheter.\nThe peritoneal catheter has a beveled tip at one end and the other end of the\ncatheter has a flat tip. The catheter is 120 cm long and may be trimmed to the\nproper length.\nV. Indications The Codman HAKIM Precision Valve System is an implantable device that\nfor Use provides constant intraventricular pressure and drainage of cerebral spinal\nfluid (CSF) for the management of hydrocephalus.\nThe Codman HAKIM Programmable Valve System is an implantable device\nthat provides constant intraventricular pressure and drainages of cerebral\nspinal fluid (CSF) for the management of hydrocephalus.\nThe Codman HOLTER Lumboperitoneal (LP) Shunt is indicated for shunting\ncerebrospinal fluid when the lumbo-peritoneal route is the procedure of\nchoice in the treatment of communicating hydrocephalus.\n\nThe Codman HOLTER Atrial Catheters are indicated for use to shunt\ncerebrospinal fluid, when shunting of cerebrospinal fluid to the atrium is the\nprocedure of choice in the treatment of hydrocephalus.\nThe Codman HOLTER Ventricular Catheters are indicated for use to gain access\nto the ventricles for diagnostic purposes and in the treatment of hydrocephalus.\nThe Codman Medos Ventricular Catheter is indicated for use in the treatment\nof hydrocephalus as a component of a shunt system when draining or shunting\nof cerebrospinal fluid (CSF) is indicated.\nThe UNI-SHUNT System is indicated for use as a one-piece ventriculo-\nperitoneal shunt system for the palliative treatment of hydrocephalus. No\nother use is recommended.\nThe Codman BACTISEAL Catheters are indicated for use in the treatment of\nhydrocephalus as a component of a shunt system when draining or shunting of\ncerebrospinal fluid (CSF) is indicated.\nVI. Comparison The HAKIM Precision Valves, HAKIM Programmable Valves, HOLTER\nto Predicate Catheters, Medos Ventricular Catheter, UNI-SHUNT System, and\nDevice(s) BACTISEAL Catheters (hereafter to be referred to as “Codman Hydrocephalus\nValves, Catheters & Accessories”) are substantially equivalent to their predicate\ndevices. The subject devices have the same indications for use and clinical\nutility, design principles, materials, sterilization, and packaging as the predicate\ndevices.\nThe only difference between the predicate and proposed devices is the labeling\nand IFU. Codman has added the MRI Conditional information to all the\nimpacted products per ASTM F 2503. The HAKIM Precision Valves, HAKIM\nProgrammable Valves, HOLTER Catheters, and UNI-SHUNT System IFU and\nLabels are also being revised to identify pressure flow or closing pressure\ncharacteristics per ISO 7197: 2009. For the slit valves, (HOLTER Catheters and\nUNI-SHUNT System) closing pressure is identified instead of operating\npressure. ISO 7197:2009 section 4.6 describes pressure flow testing, but\ncompliance can also be established by relaying what is most prevalent for\nproduct functionality. For the slit valves, the closing pressure values are more\nprevalent for product functionality.\n\nVII. The following performance data has been provided in support of the\nPerformance substantial equivalence determination. All testing was performed on final\nData sterile devices unless otherwise specified.\n\nBench Testing\nNon-clinical testing was successfully performed to support the proposed MRI\nlabeling information and the ISO 7197 compliance.\nBench Testing Summary\nStandard Acceptance Criteria Result\nISO 7197 Characterize the Pass – Pressure and\npressure flow Flow characteristic\ncharacteristics of the results added to the\ndevice per ISO 7197 product IFUs.\nASTM F647 Characterize the long- Pass – average\nterm stability of the difference less than\nimplantable shunt 10mm H 0 and results\n2\nassemblies per ASTM comply with\nF647. Mean difference characteristics provided\nof Post stability – pre- in the IFU.\nstability testing (P-Q\npost bursting pressure)\nmust not be greater\nthan 10 mmH2O at\neach pressure setting\ntested and must comply\nwith PQ characteristic\nspecifications in the\nIFU.\nASTM F2119 Image Artifact Pass – results added to\ninformation was MR Information in the\ncollected for the product IFUs.\ndevices in both 1.5T\nand 3.0T MR\nenvironments. For each\ndevice, scans were\nmade in three planes\n(sagittal, coronal, and\naxial) for using both\ngradient and spin echo\nsequences. Our\nlabeling lists the worst-\ncase image artifact for\ngradient echo\n\n| Bench Testing Summary |  |  |\n| --- | --- | --- |\n| Standard | Acceptance Criteria | Result |\n| ISO 7197 | Characterize the\npressure flow\ncharacteristics of the\ndevice per ISO 7197 | Pass – Pressure and\nFlow characteristic\nresults added to the\nproduct IFUs. |\n| ASTM F647 | Characterize the long-\nterm stability of the\nimplantable shunt\nassemblies per ASTM\nF647. Mean difference\nof Post stability – pre-\nstability testing (P-Q\npost bursting pressure)\nmust not be greater\nthan 10 mmH2O at\neach pressure setting\ntested and must comply\nwith PQ characteristic\nspecifications in the\nIFU. | Pass – average\ndifference less than\n10mm H 0 and results\n2\ncomply with\ncharacteristics provided\nin the IFU. |\n| ASTM F2119 | Image Artifact\ninformation was\ncollected for the\ndevices in both 1.5T\nand 3.0T MR\nenvironments. For each\ndevice, scans were\nmade in three planes\n(sagittal, coronal, and\naxial) for using both\ngradient and spin echo\nsequences. Our\nlabeling lists the worst-\ncase image artifact for\ngradient echo | Pass – results added to\nMR Information in the\nproduct IFUs. |\n\nsequencing.\nASTM F2182 The acceptance Pass – results added to\ncriterion for this test MR Information in the\nwas to characterize the product IFUs.\nimplanted device\nincrease in temperature\nafter 15 minutes of\ncontinuous scanning (in\nboth 1.5 T and 3.0 T\nMR environments).\nASTM F2052 This test assessed if the Pass – results added to\namount of magnetically MR Information in the\ninduced force on the product IFUs.\ndevice is less than or\nequal to the force on\nthe device due to\ngravity. The\nmagnetically induced\nforce for the devices\nwas considered to meet\nthe acceptance criteria\nin both 1.5T and 3.0T\nMR environment, thus\nsupporting the MR\nConditional claim. The\nmaximum acceptable\nspatial gradient was\ndetermined on the basis\nof the component with\nthe largest deflection,\nand is listed in our\nlabeling.\nASTM F2213 This test assessed if the Pass – results added to\namount of magnetically MR Information in the\ninduced torque on the product IFUs.\ndevice is less than or\nequal to the\ngravitational torque.\nThe magnetically\ninduced torque for the\n\n|  | sequencing. |  |\n| --- | --- | --- |\n| ASTM F2182 | The acceptance\ncriterion for this test\nwas to characterize the\nimplanted device\nincrease in temperature\nafter 15 minutes of\ncontinuous scanning (in\nboth 1.5 T and 3.0 T\nMR environments). | Pass – results added to\nMR Information in the\nproduct IFUs. |\n| ASTM F2052 | This test assessed if the\namount of magnetically\ninduced force on the\ndevice is less than or\nequal to the force on\nthe device due to\ngravity. The\nmagnetically induced\nforce for the devices\nwas considered to meet\nthe acceptance criteria\nin both 1.5T and 3.0T\nMR environment, thus\nsupporting the MR\nConditional claim. The\nmaximum acceptable\nspatial gradient was\ndetermined on the basis\nof the component with\nthe largest deflection,\nand is listed in our\nlabeling. | Pass – results added to\nMR Information in the\nproduct IFUs. |\n| ASTM F2213 | This test assessed if the\namount of magnetically\ninduced torque on the\ndevice is less than or\nequal to the\ngravitational torque.\nThe magnetically\ninduced torque for the | Pass – results added to\nMR Information in the\nproduct IFUs. |\n\ndevices was considered\nto meet the acceptance\ncriteria in both 1.5T\nand 3.0T MR\nenvironments, thus\nsupporting the MR\nConditional claim.\nSterilization\nNo sterilization studies were performed as there are no changes to the subject\ndevices when compared to the predicates in regards to materials, design,\nsterilization methods, or SAL. Appropriate sterilization verification was\nachieved on the predicate devices.\nShelf-Life Testing\nNo shelf life studies were performed as there are no changes to the subject\ndevice when compared to the predicate in regards to materials, design,\npackaging, or manufacturing processes. Appropriate shelf life verification was\nachieved based on the predicate devices.\nBiocompatibility Testing\nNo biocompatibility studies were performed as there are no changes to the\nsubject device when compared to the predicate in regards to materials, design,\nor manufacturing processes. Appropriate biocompatibility verification was\nachieved on the predicate devices.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation of\nthe design modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation of\nthe design modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nVIII. The proposed Hydrocephalus Valves, Catheters & Accessories, as identified\nConclusion within this submission, are substantially equivalent to the currently marketed\n\nHydrocephalus Valves, Catheters & Accessories. The MRI testing and ISO\n7197 testing did not raise new questions of safety and effectiveness.\nThe addition of MRI safety and pressure/flow characteristic information to the\nlabeling does not alter the indications for use, intended use, materials of\ncomposition, manufacturing and sterilization process, or the fundamental\nscientific technology of the devices.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172022\nDevice Name\nCodman HAKIM Precision Valve System, Codman HAKIM Programmable Valve System, Codman HOLTER Lumboperitoneal (LP)\nShunt, Codman HOLTER Atrial Catheters, Codman HOLTER Ventricular Catheters, Codman Medos Ventricular Catheter, UNI-\nSHUNT System, Codman BACTISEAL Catheters\nIndications for Use (Describe)\nThe Codman HAKIM Precision Valve System is an implantable device that provides constant intraventricular pressure\nand drainage of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nThe Codman HAKIM Programmable Valve System is an implantable device that provides constant intraventricular\npressure and drainages of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nThe Codman HOLTER Lumboperitoneal (LP) Shunt is indicated for shunting cerebrospinal fluid when the lumbo-\nperitoneal route is the procedure of choice in the treatment of communicating hydrocephalus.\nThe Codman HOLTER Atrial Catheters are indicated for use to shunt cerebrospinal fluid, when shunting of cerebrospinal\nfluid to the atrium is the procedure of choice in the treatment of hydrocephalus.\nThe Codman HOLTER Ventricular Catheters are indicated for use to gain access to the ventricles for diagnostic purposes\nand in the treatment of hydrocephalus.\nThe Codman Medos Ventricular Catheter is indicated for use in the treatment of hydrocephalus as a component of a shunt\nsystem when draining or shunting of cerebrospinal fluid (CSF) is indicated.\nThe UNI-SHUNT System is indicated for use as a one-piece ventriculo-peritoneal shunt system for the palliative\ntreatment of hydrocephalus. No other use is recommended.\nThe Codman BACTISEAL Catheters are indicated for use in the treatment of hydrocephalus as a component of a shunt\nsystem when draining or shunting of cerebrospinal fluid (CSF) is indicated.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nContact: Christopher Garete\nPhone: (508) 977-3869\nFax: (508) 977-6979\nDate of Submission: June 16, 2017\nCodman HAKIM Precision Valve System\nII. Device(s)\nCodman HAKIM Programmable Valve System\nDevice Proprietary Codman HOLTER Lumboperitoneal (LP) Shunt\nName(s) Codman HOLTER Atrial Catheters\nCodman HOLTER Ventricular Catheters\nCodman Medos Ventricular Catheter\nUNI- SHUNT System\nCodman BACTISEAL Catheters\nCommon Name Hydrocephalus Shunt System\nCentral Nervous System Fluid Shunt and Components\nClassification Name\n(21 CFR 882.5550)\nRegulatory Classification II\nProduct Code JXG\nIII. Predicate The predicate devices for this submission have been cleared by the FDA\nDevice(s) under:\nPreamendment – HOLTER Catheters and UNI-SHUNT System\nK944222 – Codman HAKIM Shunt System & Ventricular Catheter\nK973774 – Codman HAKIM Micro Precision Valve\nK974739 – Codman HAKIM Programmable Valve System\nK980778 – Codman HAKIM Micro Programmable Valve\nK992173 – Codman SiphonGuard CSF Control Device\nK020667 – Codman HAKIM Shunt System\nK041296 – Modification to HAKIM Precision Valve System\nK053350 – Modification to Codman HAKIM Shunt System\nK102589 – Codman BACTISEAL Catheters\nK122118 – Modification to Codman HAKIM Shunt System\n\n|  | Codman HAKIM Precision Valve System\nCodman HAKIM Programmable Valve System\nCodman HOLTER Lumboperitoneal (LP) Shunt\nCodman HOLTER Atrial Catheters\nCodman HOLTER Ventricular Catheters\nCodman Medos Ventricular Catheter\nUNI- SHUNT System\nCodman BACTISEAL Catheters |\n| --- | --- |\n|  |  |\n| Device Proprietary |  |\n| Name(s) |  |\n|  |  |\n| Common Name | Hydrocephalus Shunt System |\n| Classification Name | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n|  |  |\n| Regulatory Classification | II |\n| Product Code | JXG |\n\nIV. Device Codman HAKIM Precision and Programmable Valves:\nDescription\nThe Codman HAKIM Precision and Programmable Valves are implantable\ndevices that provide constant intraventricular pressure and drainage of\ncerebral spinal fluid (CSF) for the management of hydrocephalus.\nHydrocephalus is a condition caused by the excessive accumulation of CSF in\nthe ventricles of the brain due to a disturbance of CSF secretion, flow, or\nabsorption which causes a rise in intracranial pressure (ICP). To relieve ICP,\nCSF can be diverted through a shunting device, such as the Codman HAKIM\nPrecision or Programmable Valve, to another body cavity where it is absorbed\nand subsequently excreted.\nBoth the Codman HAKIM Precision and Programmable Valves are pressure\nregulating valves which maintain intraventricular pressure at a constant level.\nThe Codman HAKIM Precision valves are fixed pressure valves and are\navailable in 5 different opening pressure ranges. The Codman HAKIM\nProgrammable Valves, not having fixed pressures, permit non-invasive\nadjustment of the valve opening pressure. The Codman HAKIM\nProgrammable Valves can be adjusted to 18 different opening pressure\nsettings.\nCodman HOLTER Catheters:\nThe HOLTER Catheter, is a barium-impregnated silicone rubber open-ended\ncatheter. Two stainless steel Type “A” Fixation and Joining Connectors are\nincluded with each catheter to use in rejoining the catheter if it has been cut\nfor lengthening or revision.\nThe HOLTER Catheter, Salmon Design, is a barium-impregnated silicone\nrubber catheter. Four longitudinal slits (90° apart) near the closed distal tip of\nthe catheter are for drainage of cerebrospinal fluid. Two stainless steel Type\n“A” Connectors are included with each catheter to use in rejoining the\ncatheter if it has been cut for lengthening or revision.\nCodman Medos Ventricular Catheter:\n\nThe Medos Ventricular Catheter is made from barium-impregnated silicone\ntubing. The catheter is 140 mm in length and is supplied with 24 inlet holes, 3\nrows of 8 holes, at the proximal end. The catheter, with stainless steel stylet\nand right angle adapter, is supplied sterile.\nUNI-SHUNT® System:\nThe UNI-SHUNT® system with Reservoir incorporates a double dome access\nport to facilitate injections and aspirations of CSF samples. It is a continuous\nlength of barium-impregnated silicone tubing with an access reservoir made\nof self-sealing silicone which can be punctured with a 25 gauge or smaller\nHuber type needle.\nCodman BACTISEAL Catheters:\nThe BACTISEAL Catheters are made of radiopaque (barium-impregnated)\nsilicone tubing and are supplied sterile. BACTISEAL Catheters are subjected\nto a treatment process by which the silicone tubing is impregnated with\nrifampin and clindamycin hydrochloride.\nThe catheter is 14 cm in length and is supplied with 24 inlet holes (3 rows of 8\nholes) at the proximal end. Depth marks have been added to the catheter (one\ndot at 5 cm and two dots at 10 cm). A stainless-steel stylet and right angle\nadapter are packaged with the ventricular catheter.\nThe peritoneal catheter has a beveled tip at one end and the other end of the\ncatheter has a flat tip. The catheter is 120 cm long and may be trimmed to the\nproper length.\nV. Indications The Codman HAKIM Precision Valve System is an implantable device that\nfor Use provides constant intraventricular pressure and drainage of cerebral spinal\nfluid (CSF) for the management of hydrocephalus.\nThe Codman HAKIM Programmable Valve System is an implantable device\nthat provides constant intraventricular pressure and drainages of cerebral\nspinal fluid (CSF) for the management of hydrocephalus.\nThe Codman HOLTER Lumboperitoneal (LP) Shunt is indicated for shunting\ncerebrospinal fluid when the lumbo-peritoneal route is the procedure of\nchoice in the treatment of communicating hydrocephalus.\n\nThe Codman HOLTER Atrial Catheters are indicated for use to shunt\ncerebrospinal fluid, when shunting of cerebrospinal fluid to the atrium is the\nprocedure of choice in the treatment of hydrocephalus.\nThe Codman HOLTER Ventricular Catheters are indicated for use to gain access\nto the ventricles for diagnostic purposes and in the treatment of hydrocephalus.\nThe Codman Medos Ventricular Catheter is indicated for use in the treatment\nof hydrocephalus as a component of a shunt system when draining or shunting\nof cerebrospinal fluid (CSF) is indicated.\nThe UNI-SHUNT System is indicated for use as a one-piece ventriculo-\nperitoneal shunt system for the palliative treatment of hydrocephalus. No\nother use is recommended.\nThe Codman BACTISEAL Catheters are indicated for use in the treatment of\nhydrocephalus as a component of a shunt system when draining or shunting of\ncerebrospinal fluid (CSF) is indicated.\nVI. Comparison The HAKIM Precision Valves, HAKIM Programmable Valves, HOLTER\nto Predicate Catheters, Medos Ventricular Catheter, UNI-SHUNT System, and\nDevice(s) BACTISEAL Catheters (hereafter to be referred to as “Codman Hydrocephalus\nValves, Catheters & Accessories”) are substantially equivalent to their predicate\ndevices. The subject devices have the same indications for use and clinical\nutility, design principles, materials, sterilization, and packaging as the predicate\ndevices.\nThe only difference between the predicate and proposed devices is the labeling\nand IFU. Codman has added the MRI Conditional information to all the\nimpacted products per ASTM F 2503. The HAKIM Precision Valves, HAKIM\nProgrammable Valves, HOLTER Catheters, and UNI-SHUNT System IFU and\nLabels are also being revised to identify pressure flow or closing pressure\ncharacteristics per ISO 7197: 2009. For the slit valves, (HOLTER Catheters and\nUNI-SHUNT System) closing pressure is identified instead of operating\npressure. ISO 7197:2009 section 4.6 describes pressure flow testing, but\ncompliance can also be established by relaying what is most prevalent for\nproduct functionality. For the slit valves, the closing pressure values are more\nprevalent for product functionality.\n\nVII. The following performance data has been provided in support of the\nPerformance substantial equivalence determination. All testing was performed on final\nData sterile devices unless otherwise specified.\n\nBench Testing\nNon-clinical testing was successfully performed to support the proposed MRI\nlabeling information and the ISO 7197 compliance.\nBench Testing Summary\nStandard Acceptance Criteria Result\nISO 7197 Characterize the Pass – Pressure and\npressure flow Flow characteristic\ncharacteristics of the results added to the\ndevice per ISO 7197 product IFUs.\nASTM F647 Characterize the long- Pass – average\nterm stability of the difference less than\nimplantable shunt 10mm H 0 and results\n2\nassemblies per ASTM comply with\nF647. Mean difference characteristics provided\nof Post stability – pre- in the IFU.\nstability testing (P-Q\npost bursting pressure)\nmust not be greater\nthan 10 mmH2O at\neach pressure setting\ntested and must comply\nwith PQ characteristic\nspecifications in the\nIFU.\nASTM F2119 Image Artifact Pass – results added to\ninformation was MR Information in the\ncollected for the product IFUs.\ndevices in both 1.5T\nand 3.0T MR\nenvironments. For each\ndevice, scans were\nmade in three planes\n(sagittal, coronal, and\naxial) for using both\ngradient and spin echo\nsequences. Our\nlabeling lists the worst-\ncase image artifact for\ngradient echo\n\n| Bench Testing Summary |  |  |\n| --- | --- | --- |\n| Standard | Acceptance Criteria | Result |\n| ISO 7197 | Characterize the\npressure flow\ncharacteristics of the\ndevice per ISO 7197 | Pass – Pressure and\nFlow characteristic\nresults added to the\nproduct IFUs. |\n| ASTM F647 | Characterize the long-\nterm stability of the\nimplantable shunt\nassemblies per ASTM\nF647. Mean difference\nof Post stability – pre-\nstability testing (P-Q\npost bursting pressure)\nmust not be greater\nthan 10 mmH2O at\neach pressure setting\ntested and must comply\nwith PQ characteristic\nspecifications in the\nIFU. | Pass – average\ndifference less than\n10mm H 0 and results\n2\ncomply with\ncharacteristics provided\nin the IFU. |\n| ASTM F2119 | Image Artifact\ninformation was\ncollected for the\ndevices in both 1.5T\nand 3.0T MR\nenvironments. For each\ndevice, scans were\nmade in three planes\n(sagittal, coronal, and\naxial) for using both\ngradient and spin echo\nsequences. Our\nlabeling lists the worst-\ncase image artifact for\ngradient echo | Pass – results added to\nMR Information in the\nproduct IFUs. |\n\nsequencing.\nASTM F2182 The acceptance Pass – results added to\ncriterion for this test MR Information in the\nwas to characterize the product IFUs.\nimplanted device\nincrease in temperature\nafter 15 minutes of\ncontinuous scanning (in\nboth 1.5 T and 3.0 T\nMR environments).\nASTM F2052 This test assessed if the Pass – results added to\namount of magnetically MR Information in the\ninduced force on the product IFUs.\ndevice is less than or\nequal to the force on\nthe device due to\ngravity. The\nmagnetically induced\nforce for the devices\nwas considered to meet\nthe acceptance criteria\nin both 1.5T and 3.0T\nMR environment, thus\nsupporting the MR\nConditional claim. The\nmaximum acceptable\nspatial gradient was\ndetermined on the basis\nof the component with\nthe largest deflection,\nand is listed in our\nlabeling.\nASTM F2213 This test assessed if the Pass – results added to\namount of magnetically MR Information in the\ninduced torque on the product IFUs.\ndevice is less than or\nequal to the\ngravitational torque.\nThe magnetically\ninduced torque for the\n\n|  | sequencing. |  |\n| --- | --- | --- |\n| ASTM F2182 | The acceptance\ncriterion for this test\nwas to characterize the\nimplanted device\nincrease in temperature\nafter 15 minutes of\ncontinuous scanning (in\nboth 1.5 T and 3.0 T\nMR environments). | Pass – results added to\nMR Information in the\nproduct IFUs. |\n| ASTM F2052 | This test assessed if the\namount of magnetically\ninduced force on the\ndevice is less than or\nequal to the force on\nthe device due to\ngravity. The\nmagnetically induced\nforce for the devices\nwas considered to meet\nthe acceptance criteria\nin both 1.5T and 3.0T\nMR environment, thus\nsupporting the MR\nConditional claim. The\nmaximum acceptable\nspatial gradient was\ndetermined on the basis\nof the component with\nthe largest deflection,\nand is listed in our\nlabeling. | Pass – results added to\nMR Information in the\nproduct IFUs. |\n| ASTM F2213 | This test assessed if the\namount of magnetically\ninduced torque on the\ndevice is less than or\nequal to the\ngravitational torque.\nThe magnetically\ninduced torque for the | Pass – results added to\nMR Information in the\nproduct IFUs. |\n\ndevices was considered\nto meet the acceptance\ncriteria in both 1.5T\nand 3.0T MR\nenvironments, thus\nsupporting the MR\nConditional claim.\nSterilization\nNo sterilization studies were performed as there are no changes to the subject\ndevices when compared to the predicates in regards to materials, design,\nsterilization methods, or SAL. Appropriate sterilization verification was\nachieved on the predicate devices.\nShelf-Life Testing\nNo shelf life studies were performed as there are no changes to the subject\ndevice when compared to the predicate in regards to materials, design,\npackaging, or manufacturing processes. Appropriate shelf life verification was\nachieved based on the predicate devices.\nBiocompatibility Testing\nNo biocompatibility studies were performed as there are no changes to the\nsubject device when compared to the predicate in regards to materials, design,\nor manufacturing processes. Appropriate biocompatibility verification was\nachieved on the predicate devices.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation of\nthe design modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation of\nthe design modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nVIII. The proposed Hydrocephalus Valves, Catheters & Accessories, as identified\nConclusion within this submission, are substantially equivalent to the currently marketed\n\nHydrocephalus Valves, Catheters & Accessories. The MRI testing and ISO\n7197 testing did not raise new questions of safety and effectiveness.\nThe addition of MRI safety and pressure/flow characteristic information to the\nlabeling does not alter the indications for use, intended use, materials of\ncomposition, manufacturing and sterilization process, or the fundamental\nscientific technology of the devices."
  }
}