{
  "source_pdf": "csf-shunt--integra--codman-libertis-shunt-catheter-with--510k.pdf",
  "clearance_number": "K243531",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": null,
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K233445",
      "K233445"
    ]
  },
  "confidence": {
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device Codman® Bactiseal® Shunt Catheter: K233445\n807.92(a) (4) Device Description\nThe Libertís™ Shunt Catheter includes a ventricular and distal (peritoneal) drainage catheter that are\nused as part of a cerebrospinal fluid (CSF) shunting system to treat hydrocephalus. Both catheters are\nattached to the valve portion of a shunting system. The ventricular catheter diverts excess CSF from\nthe ventricles of the brain through the valve. After passing through the valve, the excess CSF is drained\nthrough the distal catheter into another part of the body, such as the peritoneal cavity, where it is\nreabsorbed into the bloodstream. The catheters have Endexo® polymer, a surface modifying\nmacromolecule, blended into their base silicone. The catheters are subjected to a treatment process by\nwhich the silicone is impregnated with two antimicrobials, rifampicin and clindamycin hydrochloride.\nThe Libertís™ Shunt Catheter has been shown in laboratory studies to reduce the colonization of\ngram-positive bacteria on the tubing surface. The catheters contain barium sulfate for radiopacity and\nhave ink markings on the silicone tubing to aid in positioning of the catheter.\nThe catheters are packaged with two accessories, a stylet and a right-angle adapter. The stylet is used to\nhelp introduce the ventricular catheter into the brain’s ventricles. The right-angle adapter is used to\nfixate the ventricular catheter to the cranium.\n807.92(a) (5) Indications for Use\nFor use in the treatment of hydrocephalus as a component of a shunt system when draining or shunting\nof cerebrospinal fluid (CSF) is indicated.\n807.92(a) (6) Technological Characteristics Compared to Predicate\nThe Libertís™ Shunt Catheter has the same intended use, same functionality, same antibiotics, same\nradiopaque material, and similar design specifications as the predicate device. Compared to the\npredicate, the proposed device adds a new material, Endexo®, is made of an equivalent silicone, has\nmarkings made of ink instead of tantalum, offers a new length of ventricular catheter and stylet, and\nuses different packaging materials. The differences in technological characteristics do not raise\ndifferent questions of safety and effectiveness, compared to the predicate.\nPage 1 of 4\n\n|  | 807.92(a) (1) Submitter Information |  |  |\n| --- | --- | --- | --- |\n| Name and Address |  | Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048 |  |\n| Telephone number |  | (609) 627-9053 |  |\n| Primary Contact |  | David A. Arroyo |  |\n| Date Summary Prepared |  | August 8, 2025 |  |\n|  | 807.92(a) (2) Name of Device |  |  |\n| Trade or Proprietary Name |  | Codman® Libertís™ Shunt Catheter with\nBactiseal® and Endexo® Technology |  |\n| Common Name |  | Hydrocephalus Shunt System\nHydrocephalus Catheters |  |\n| Classification Name |  | Shunt, Central Nervous System and Components\n(21 CFR 882.5550) |  |\n| Device Class |  | II |  |\n| Product Code |  | JXG |  |\n|  | 807.92(a) (3) Predicate Information |  |  |\n| Predicate Device |  | Codman® Bactiseal® Shunt Catheter: K233445 |  |\n|  | 807.92(a) (4) Device Description |  |  |\n|  |  |  |  |\n| The Libertís™ Shunt Catheter includes a ventricular and distal (peritoneal) drainage catheter that are\nused as part of a cerebrospinal fluid (CSF) shunting system to treat hydrocephalus. Both catheters are\nattached to the valve portion of a shunting system. The ventricular catheter diverts excess CSF from\nthe ventricles of the brain through the valve. After passing through the valve, the excess CSF is drained\nthrough the distal catheter into another part of the body, such as the peritoneal cavity, where it is\nreabsorbed into the bloodstream. The catheters have Endexo® polymer, a surface modifying\nmacromolecule, blended into their base silicone. The catheters are subjected to a treatment process by\nwhich the silicone is impregnated with two antimicrobials, rifampicin and clindamycin hydrochloride.\nThe Libertís™ Shunt Catheter has been shown in laboratory studies to reduce the colonization of\ngram-positive bacteria on the tubing surface. The catheters contain barium sulfate for radiopacity and\nhave ink markings on the silicone tubing to aid in positioning of the catheter.\nThe catheters are packaged with two accessories, a stylet and a right-angle adapter. The stylet is used to\nhelp introduce the ventricular catheter into the brain’s ventricles. The right-angle adapter is used to\nfixate the ventricular catheter to the cranium. |  |  |  |\n|  | 807.92(a) (5) Indications for Use |  |  |\n| For use in the treatment of hydrocephalus as a component of a shunt system when draining or shunting\nof cerebrospinal fluid (CSF) is indicated. |  |  |  |\n|  | 807.92(a) (6) Technological Characteristics Compared to Predicate |  |  |\n| The Libertís™ Shunt Catheter has the same intended use, same functionality, same antibiotics, same\nradiopaque material, and similar design specifications as the predicate device. Compared to the\npredicate, the proposed device adds a new material, Endexo®, is made of an equivalent silicone, has\nmarkings made of ink instead of tantalum, offers a new length of ventricular catheter and stylet, and\nuses different packaging materials. The differences in technological characteristics do not raise\ndifferent questions of safety and effectiveness, compared to the predicate. |  |  |  |\n\nIntegra® LifeSciences Production Corporation\nCodman® Libertís™ Shunt Catheter with Bactiseal® and Endexo® Technology\nComponent Affected Proposed Modification Rationale\nCatheters Materials The proposed device and the The proposed device is made of\npredicate device are made of implant-grade platinum-cured\nbase silicones from different silicone, equivalent to that of the\nmanufacturers. predicate.\nEndexo® is a surface modifying\nAddition of Endexo® additive macromolecule (SMM) polymer\nto the base silicone in the blended into the catheter’s base\nproposed device. silicone.\nVentricular Catheter The proposed device’s markings The addition of numerical\nMarkings consist of numbers with markings and circumferential\ncircumferential bands, which bands is part of continuous\nare made of implant-grade ink improvement in catheter usability.\nand silicone adhesive. The\npredicate device’s markings\nconsist of tantalum dots.\nThe proposed device also has\nadditional markings compared\nto the predicate device.\nVentricular Catheter The proposed device’s Adding a 23 cm ventricular\nLength ventricular catheter comes in 14 catheter supports the variety of\ncm and 23 cm lengths. In approaches and valve placements\ncomparison, the predicate used in hydrocephalus shunting.\ndevice’s ventricular catheter\nonly has a 14 cm option.\nVentricular Catheter The proposed device has a The change in the number, size,\nInlet Holes smaller number of inlet holes, shape, and spatial arrangement of\ncompared to the predicate the inlet holes is part of\ndevices. The inlet holes in the continuous improvement in\nproposed device are of different catheter usability.\nsize and shape, and have a\ndifferent spatial arrangement,\ncompared to the predicate.\nStylet The stylets of the proposed The square shaped cross section\ndevice have a square shaped of the stylet is part of continuous\ncross section, compared to a improvement in catheter usability.\ncircular shape in the proposed\ndevice’s stylet. The longer stylet is required for\naiding the insertion of the new 23\nA longer stylet is paired with cm ventricular catheter.\nthe longer ventricular catheter\n(23 cm).\nVentricular and Distal Both the proposed and predicate The use of a barium sulfate stripe\nCatheters Radiopacity devices use barium sulfate for in a translucent catheter is part of\nradiopacity. The proposed continuous improvement in\nventricular and distal catheters catheter usability.\nare translucent with a\nradiopaque stripe along the\nentire length of the catheter\nPage 2 of 4\n\n|  |  | Component Affected |  |  | Proposed Modification |  |  | Rationale |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Catheters Materials |  |  | The proposed device and the\npredicate device are made of\nbase silicones from different\nmanufacturers.\nAddition of Endexo® additive\nto the base silicone in the\nproposed device. |  |  | The proposed device is made of\nimplant-grade platinum-cured\nsilicone, equivalent to that of the\npredicate.\nEndexo® is a surface modifying\nmacromolecule (SMM) polymer\nblended into the catheter’s base\nsilicone. |  |  |  |\n|  | Ventricular Catheter\nMarkings |  |  | The proposed device’s markings\nconsist of numbers with\ncircumferential bands, which\nare made of implant-grade ink\nand silicone adhesive. The\npredicate device’s markings\nconsist of tantalum dots.\nThe proposed device also has\nadditional markings compared\nto the predicate device. |  |  | The addition of numerical\nmarkings and circumferential\nbands is part of continuous\nimprovement in catheter usability. |  |  |  |\n|  |  |  |  |  | The proposed device also has |  |  |  |  |  |\n|  |  |  |  |  | additional markings compare |  |  |  |  |  |\n|  |  |  |  |  | to the predicate device |  |  |  |  |  |\n|  | Ventricular Catheter\nLength |  |  |  | The proposed device’s |  | Adding a 23 cm ventricular\ncatheter supports the variety of\napproaches and valve placements\nused in hydrocephalus shunting. |  |  |  |\n|  |  |  |  |  | ventricular catheter comes in 14 |  |  |  |  |  |\n|  |  |  |  |  | cm and 23 cm lengths. In |  |  |  |  |  |\n|  |  |  |  |  | comparison, the predicate |  |  |  |  |  |\n|  |  |  |  |  | only has a 14 cm option |  |  |  |  |  |\n|  | Ventricular Catheter\nInlet Holes |  |  |  | The proposed device has a |  | The change in the number, size,\nshape, and spatial arrangement of\nthe inlet holes is part of\ncontinuous improvement in\ncatheter usability. |  |  |  |\n|  |  |  |  |  | smaller number of inlet holes |  |  |  |  |  |\n|  |  |  |  |  | compared to the predicate |  |  |  |  |  |\n|  |  |  |  |  | devices. The inlet holes in the |  |  |  |  |  |\n|  |  |  |  |  | proposed device are of different |  |  |  |  |  |\n|  |  |  |  |  | size and shape, and have a |  |  |  |  |  |\n|  |  |  |  |  | different spatial arrangement, |  |  |  |  |  |\n|  |  |  |  |  | compared to the predicate |  |  |  |  |  |\n|  | Stylet |  |  | The stylets of the proposed\ndevice have a square shaped\ncross section, compared to a\ncircular shape in the proposed\ndevice’s stylet.\nA longer stylet is paired with\nthe longer ventricular catheter\n(23 cm). | The stylets of the propose |  | The square shaped cross section\nof the stylet is part of continuous\nimprovement in catheter usability.\nThe longer stylet is required for\naiding the insertion of the new 23\ncm ventricular catheter. |  |  |  |\n|  | Ventricular and Distal\nCatheters Radiopacity |  |  | Both the proposed and predicate\ndevices use barium sulfate for\nradiopacity. The proposed\nventricular and distal catheters\nare translucent with a\nradiopaque stripe along the\nentire length of the catheter |  |  | The use of a barium sulfate stripe\nin a translucent catheter is part of\ncontinuous improvement in\ncatheter usability. |  |  |  |\n\n| The proposed device’s markings |\n| --- |\n| consist of numbers with |\n| circumferential bands, which |\n| are made of implant-grade in |\n| and silicone adhesive. |\n\n| circular shape in the proposed |\n| --- |\n| device’s stylet. |\n\n| A longer stylet is paired with |\n| --- |\n| the longer ventricular cathete |\n| (23 cm). |\n\nIntegra® LifeSciences Production Corporation\nCodman® Libertís™ Shunt Catheter with Bactiseal® and Endexo® Technology\ntubing. In comparison, the\npredicate device is fully\nradiopaque.\nPackaging The predicate and the proposed The differences in packaging\ndevices use a double sterile materials are intended to support\nbarrier system composed of a sterilization and to reduce\nsealed tray/lid system inside a degradation of the antibiotics in\nsealed pouch. Some of the the catheters.\ncomponents of the packaging\nsystems are made with different\nmaterials.\nIn addition to the differences in the materials and design of the proposed and the predicate devices, the\ndevices are sterilized using different methods and have different MRI compatibility. The proposed device\nis sterilized using E-beam radiation while the predicate is sterilized using steam. Both sterilization\nmethods achieve the same Sterility Assurance Level (SAL = 10-6). The proposed device has an MR-safe\ndesignation while the predicate has an MR-conditional designation. The difference in MRI compatibility\nis due to the absence of tantalum, a metallic alloy, in the markings of proposed device.\n807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed\nThe following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing was performed according to FDA-recognized consensus standards and\ninternal test methods. All testing was performed on production equivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nEvaluation of Safety and Performance per ISO 7197 Pass\nand ASTM F647-94\nFunctional/Mechanical Performance per ASTM F647- Pass\n94 and ASTM D412-16\nMRI Compatibility per ASTM F2053-20 Pass\nAntimicrobial Efficacy – Zone of Inhibition (ZOI) per Pass\ninternal methods\nAntibiotic Content Analysis using High-performance Pass\nLiquid Chromatography (HPLC), per internal methods\nResidual Solvents Testing via Headspace Gas Pass\nChromatography – Flame Ionization Detection (HS\nGC-FID), per FDA guidance “Q3C – Tables and List\nGuidance for Industry\nUsability Evaluation and Design Validation per IEC Pass\n62366-1\nIn vitro flow loop thrombogenicity test Observed significantly less thrombus\ndeposition on Codman Libertis Distal\nShunt Catheter with Bactiseal and\nEndexo Technology compared to\npredicate device\nPage 3 of 4\n\n| tubing. In comparison, the\npredicate device is fully\nradiopaque.\nPackaging The predicate and the proposed The differences in packaging\ndevices use a double sterile materials are intended to support\nbarrier system composed of a sterilization and to reduce\nsealed tray/lid system inside a degradation of the antibiotics in\nsealed pouch. Some of the the catheters.\ncomponents of the packaging\nsystems are made with different\nmaterials.\nIn addition to the differences in the materials and design of the proposed and the predicate devices, the\ndevices are sterilized using different methods and have different MRI compatibility. The proposed device\nis sterilized using E-beam radiation while the predicate is sterilized using steam. Both sterilization\nmethods achieve the same Sterility Assurance Level (SAL = 10-6). The proposed device has an MR-safe\ndesignation while the predicate has an MR-conditional designation. The difference in MRI compatibility\nis due to the absence of tantalum, a metallic alloy, in the markings of proposed device. |  |  |\n| --- | --- | --- |\n|  | 807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed |  |\n| The following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing was performed according to FDA-recognized consensus standards and\ninternal test methods. All testing was performed on production equivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nEvaluation of Safety and Performance per ISO 7197 Pass\nand ASTM F647-94\nFunctional/Mechanical Performance per ASTM F647- Pass\n94 and ASTM D412-16\nMRI Compatibility per ASTM F2053-20 Pass\nAntimicrobial Efficacy – Zone of Inhibition (ZOI) per Pass\ninternal methods\nAntibiotic Content Analysis using High-performance Pass\nLiquid Chromatography (HPLC), per internal methods\nResidual Solvents Testing via Headspace Gas Pass\nChromatography – Flame Ionization Detection (HS\nGC-FID), per FDA guidance “Q3C – Tables and List\nGuidance for Industry\nUsability Evaluation and Design Validation per IEC Pass\n62366-1\nIn vitro flow loop thrombogenicity test Observed significantly less thrombus\ndeposition on Codman Libertis Distal\nShunt Catheter with Bactiseal and\nEndexo Technology compared to\npredicate device |  |  |\n\n|  | tubing. In comparison, the\npredicate device is fully\nradiopaque. |  |\n| --- | --- | --- |\n| Packaging | The predicate and the proposed\ndevices use a double sterile\nbarrier system composed of a\nsealed tray/lid system inside a\nsealed pouch. Some of the\ncomponents of the packaging\nsystems are made with different\nmaterials. | The differences in packaging\nmaterials are intended to support\nsterilization and to reduce\ndegradation of the antibiotics in\nthe catheters. |\n\n|  | Performance Bench Test Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| Evaluation of Safety and Performance per ISO 7197\nand ASTM F647-94 |  | Pass |  |\n| Functional/Mechanical Performance per ASTM F647-\n94 and ASTM D412-16 |  | Pass |  |\n| MRI Compatibility per ASTM F2053-20 |  | Pass |  |\n| Antimicrobial Efficacy – Zone of Inhibition (ZOI) per\ninternal methods |  | Pass |  |\n| Antibiotic Content Analysis using High-performance\nLiquid Chromatography (HPLC), per internal methods |  | Pass |  |\n| Residual Solvents Testing via Headspace Gas\nChromatography – Flame Ionization Detection (HS\nGC-FID), per FDA guidance “Q3C – Tables and List\nGuidance for Industry |  | Pass |  |\n| Usability Evaluation and Design Validation per IEC\n62366-1 |  | Pass |  |\n| In vitro flow loop thrombogenicity test |  | Observed significantly less thrombus\ndeposition on Codman Libertis Distal\nShunt Catheter with Bactiseal and\nEndexo Technology compared to\npredicate device |  |\n\nIntegra® LifeSciences Production Corporation\nCodman® Libertís™ Shunt Catheter with Bactiseal® and Endexo® Technology\nBiocompatibility Testing Results\nTest Conclusion\nCytotoxicity per ISO 10993-5:2009 Pass\nSensitization per ISO 10993-10:2021 Pass\nIrritation per ISO 10993-10:2021 and ISO 10993- Pass\n23:2021\nAcute Systemic Toxicity per ISO 10993-11:2017 Pass\nPyrogenicity per ISO 10993-11:2017 Pass\nSubacute/Subchronic Toxicity per ISO 10993- Pass\n6:2016 and ISO 10993-11:2017\nGenotoxicity per ISO 10993-3:2014 Pass\nImplantation per ISO 10993-6:2016 Pass\nChronic Toxicity per ISO 10993-11:2017 Pass\nHemocompatibility per ISO 10993-4:2017 Pass\nCarcinogenicity per ISO 10993-3:2014 Pass\nSterilization/Cleaning\nThe proposed device is sterilized via electron beam (E-beam) radiation. A sterilization validation was\nperformed according to FDA recognized standards ISO 11137-1, ISO 11137-2, ISO 11737-1, and ISO\n11737-2. The sterilization validation demonstrates that the proposed sterilization method achieves a\nsterility assurance level (SAL) of 10-6.\nShelf Life\nThe shelf-life established for the predicate and the proposed devices is the same, 1-year.\nClinical Studies\nNo clinical studies were required as appropriate verification of the subject devices was achieved based\non the comparison to the predicate devices and from the results of the bench testing.\n807.92(b) (3) Conclusion\nBased upon the intended use, design, comparison to the predicate device, and testing performed, Integra\nLifeSciences believes that the proposed Libertís™ Shunt Catheter does not raise any different questions\nof safety and effectiveness, and is therefore, substantially equivalent to the predicate Bactiseal® Shunt\nCatheter.\nPage 4 of 4\n\n| Biocompatibility Testing Results\nTest Conclusion\nCytotoxicity per ISO 10993-5:2009 Pass\nSensitization per ISO 10993-10:2021 Pass\nIrritation per ISO 10993-10:2021 and ISO 10993- Pass\n23:2021\nAcute Systemic Toxicity per ISO 10993-11:2017 Pass\nPyrogenicity per ISO 10993-11:2017 Pass\nSubacute/Subchronic Toxicity per ISO 10993- Pass\n6:2016 and ISO 10993-11:2017\nGenotoxicity per ISO 10993-3:2014 Pass\nImplantation per ISO 10993-6:2016 Pass\nChronic Toxicity per ISO 10993-11:2017 Pass\nHemocompatibility per ISO 10993-4:2017 Pass\nCarcinogenicity per ISO 10993-3:2014 Pass\nSterilization/Cleaning\nThe proposed device is sterilized via electron beam (E-beam) radiation. A sterilization validation was\nperformed according to FDA recognized standards ISO 11137-1, ISO 11137-2, ISO 11737-1, and ISO\n11737-2. The sterilization validation demonstrates that the proposed sterilization method achieves a\nsterility assurance level (SAL) of 10-6.\nShelf Life\nThe shelf-life established for the predicate and the proposed devices is the same, 1-year.\nClinical Studies\nNo clinical studies were required as appropriate verification of the subject devices was achieved based\non the comparison to the predicate devices and from the results of the bench testing. |  |  |\n| --- | --- | --- |\n|  | 807.92(b) (3) Conclusion |  |\n| Based upon the intended use, design, comparison to the predicate device, and testing performed, Integra\nLifeSciences believes that the proposed Libertís™ Shunt Catheter does not raise any different questions\nof safety and effectiveness, and is therefore, substantially equivalent to the predicate Bactiseal® Shunt\nCatheter. |  |  |\n\n|  | Biocompatibility Testing Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| Cytotoxicity per ISO 10993-5:2009 |  | Pass |  |\n| Sensitization per ISO 10993-10:2021 |  | Pass |  |\n| Irritation per ISO 10993-10:2021 and ISO 10993-\n23:2021 |  | Pass |  |\n| Acute Systemic Toxicity per ISO 10993-11:2017 |  | Pass |  |\n| Pyrogenicity per ISO 10993-11:2017 |  | Pass |  |\n| Subacute/Subchronic Toxicity per ISO 10993-\n6:2016 and ISO 10993-11:2017 |  | Pass |  |\n| Genotoxicity per ISO 10993-3:2014 |  | Pass |  |\n| Implantation per ISO 10993-6:2016 |  | Pass |  |\n| Chronic Toxicity per ISO 10993-11:2017 |  | Pass |  |\n| Hemocompatibility per ISO 10993-4:2017 |  | Pass |  |\n| Carcinogenicity per ISO 10993-3:2014 |  | Pass |  |"
  }
}