{
  "source_pdf": "csf-shunt--irras-usa-ltd--irraflow-catheter-irraflow-tube-set--510k.pdf",
  "clearance_number": "K192289",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\n®\nThe IRRAflow CNS System is an intracranial pressure (ICP) monitoring and drainage system.\n®\nThe IRRAflow CNS System consists of an IRRAflow Control Unit and two sterile disposable parts,\nthe IRRAflow Tube Set and the IRRAflow Catheter.\nThe drainage flow of cerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and\ngravity-driven; there is no recirculation of the CSF. A parallel line from the saline infusion bag is\nused in case clearance at the tip of the catheter is required. The IRRAflow Tube Set has a\ncassette that clicks on to the IRRAflow Control Unit and aligns the tubing against a peristaltic\npump and pinch valve. An aspiration bag is attached to the Control Unit tape measure, defining\nthe height of the bag relative to the catheter’s tip position in the patient’s head and thus\ncontrolling the speed of drainage. The tubing and catheter can be disconnected and connected by\nstandard Luer-Lock connectors. Settings can be changed via the user interface on the Control\nUnit.\nThe default mode provides drainage and measuring ICP, allowing single bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the aspiration port.\nINDICATIONS FOR USE\n®\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is required\nand for externally draining intracranial fluid as a means of reducing intracranial pressure in patients\nwhere an external drainage and monitoring system is needed.",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192289\nDevice Name\nIRRAflow® CNS System\nIndications for Use (Describe)\nThe use of IRRAflow® CNS System is indicated when intracranial pressure monitoring is required and for externally\ndraining intracranial fluid as a means of reducing intracranial pressure in patients where an external drainage and\nmonitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nApplicant:\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nU.S.A\nPhone Number: 858-247-7033\nFax number: 866-575-1002\nFDA Registration #: 3013508628\nPrimary Contact Personnel:\nVinny Podichetty\nVP Clinical, Regulatory Affairs and Quality\nPhone Number: 949-356-3094\nFax Number: 866-575-1002\nEmail: Vinny.podichetty@irras.com\nSecondary Contact Personnel:\nKleanthis G. Xanthopoulos, Ph.D.,\nPresident and CEO\nPhone Number: 858-336- 8093\nFax Number: 866-575- 1002\nEmail: Kleanthis.xanthopoulos@irras.com\nDate prepared: August 21, 2019\n®\nTrade name: IRRAflow CNS System\nCommon Name: CSF Drainage System with ventricular catheter\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPredicate and Reference Device(s):\n®\nIRRAflow CNS System (K171880)\nIRRAflow® CNS System 510(k) Submission\nPage 1 of 9",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880",
      "K171880"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192289\nDevice Name\nIRRAflow® CNS System\nIndications for Use (Describe)\nThe use of IRRAflow® CNS System is indicated when intracranial pressure monitoring is required and for externally\ndraining intracranial fluid as a means of reducing intracranial pressure in patients where an external drainage and\nmonitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nApplicant:\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nU.S.A\nPhone Number: 858-247-7033\nFax number: 866-575-1002\nFDA Registration #: 3013508628\nPrimary Contact Personnel:\nVinny Podichetty\nVP Clinical, Regulatory Affairs and Quality\nPhone Number: 949-356-3094\nFax Number: 866-575-1002\nEmail: Vinny.podichetty@irras.com\nSecondary Contact Personnel:\nKleanthis G. Xanthopoulos, Ph.D.,\nPresident and CEO\nPhone Number: 858-336- 8093\nFax Number: 866-575- 1002\nEmail: Kleanthis.xanthopoulos@irras.com\nDate prepared: August 21, 2019\n®\nTrade name: IRRAflow CNS System\nCommon Name: CSF Drainage System with ventricular catheter\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPredicate and Reference Device(s):\n®\nIRRAflow CNS System (K171880)\nIRRAflow® CNS System 510(k) Submission\nPage 1 of 9",
    "Device Description": "DEVICE DESCRIPTION\n®\nThe IRRAflow CNS System is an intracranial pressure (ICP) monitoring and drainage system.\n®\nThe IRRAflow CNS System consists of an IRRAflow Control Unit and two sterile disposable parts,\nthe IRRAflow Tube Set and the IRRAflow Catheter.\nThe drainage flow of cerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and\ngravity-driven; there is no recirculation of the CSF. A parallel line from the saline infusion bag is\nused in case clearance at the tip of the catheter is required. The IRRAflow Tube Set has a\ncassette that clicks on to the IRRAflow Control Unit and aligns the tubing against a peristaltic\npump and pinch valve. An aspiration bag is attached to the Control Unit tape measure, defining\nthe height of the bag relative to the catheter’s tip position in the patient’s head and thus\ncontrolling the speed of drainage. The tubing and catheter can be disconnected and connected by\nstandard Luer-Lock connectors. Settings can be changed via the user interface on the Control\nUnit.\nThe default mode provides drainage and measuring ICP, allowing single bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the aspiration port.\nINDICATIONS FOR USE\n®\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is required\nand for externally draining intracranial fluid as a means of reducing intracranial pressure in patients\nwhere an external drainage and monitoring system is needed.",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\n®\nThe IRRAflow CNS system’s intended use, technological characteristics and principles of\noperation are the same as the predicate device.\nComparison of these Monitoring Systems is provided in table 1 below.\nIRRAflow® CNS System 510(k) Submission\nPage 2 of 9\n\nTable 1 – Substantial Equivalence Comparison of the Monitoring Systems\nItems PREDICATE IRRAflow® CNS System Equivalence\nIRRAflow® CNS System (K171880) (JXG), (GWM)\n(JXG), (GWM) (New)\nPrimary Product JXG JXG Same\nCProidmea ry Regulation 21 CFR 882.5550 21 CFR 882.5550 Same\nNumber:\nSecondary Product GWM GWM Same\nCSeocdoen dary Regulation 21 CFR 882.1620 21 CFR 882.1620 Same\nNumber:\nIndications for Use The use of IRRAflow® CNS System The use of IRRAflow® CNS System See\nis indicated when intracranial is indicated when intracranial discussion\npressure monitoring is required and pressure monitoring is required and below\nfor externally draining intracranial for externally draining intracranial\nfluid as a means of reducing fluid as a means of reducing\nintracranial pressure in patients where intracranial pressure in patients where\nan external drainage and monitoring an external drainage and monitoring\nsystem is needed for ≤ 24 hours. system is needed.\nInjection/ CSF Yes Yes Same\nSampling Ports\nUnidirectional Yes Yes Same\nFlow of Drained Fluid\nFluid Injection Yes Yes Same\nCapability\nAttaches to separate, Yes Yes Same\ncommercially The IRRAflow system attaches to The IRRAflow system attaches to\navailable EVD IRRAflow Catheter which is an EVD IRRAflow Catheter which is an EVD\nCatheter Catheter part of the complete system. Catheter part of the complete system.\nSterile Disposable Yes Yes Same\ntubing set\nCSF Drainage Bag Yes Yes Same\nGravity drainage of Yes Yes Same\nCMSeFth od to control Automated adjustment based on user Automated adjustment based on user Same\ngravity drainage of settings via a stepper-motor settings via a stepper-motor\nCSF controlled, tube-pinching mechanism controlled, tube-pinching mechanism\nto either compress or release the to either compress or release the\ncompliant drainage tubing contained compliant drainage tubing contained\nwithin the sterile, disposable within the sterile, disposable\nCartridge. Cartridge.\nPressure Transducer Yes Yes Same\nfor ICP Measurement\n(The IRRAflow system integrates (The IRRAflow system integrates\ntransducers into its design for transducers into its design for\nmeasurement and visual display of measurement and visual display of\nICP) ICP)\nIRRAflow® CNS System 510(k) Submission\nPage 3 of 9\n\n| Items | PREDICATE | IRRAflow® CNS System | Equivalence |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System (K171880) | (JXG), (GWM) |  |\n|  | (JXG), (GWM) | (New) |  |\n|  |  |  |  |\n| Primary Product | JXG | JXG | Same |\n| CProidmea ry Regulation\nNumber: | 21 CFR 882.5550 | 21 CFR 882.5550 | Same |\n| Secondary Product | GWM | GWM | Same |\n| CSeocdoen dary Regulation\nNumber: | 21 CFR 882.1620 | 21 CFR 882.1620 | Same |\n| Indications for Use | The use of IRRAflow® CNS System\nis indicated when intracranial\npressure monitoring is required and\nfor externally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients where\nan external drainage and monitoring\nsystem is needed for ≤ 24 hours. | The use of IRRAflow® CNS System\nis indicated when intracranial\npressure monitoring is required and\nfor externally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients where\nan external drainage and monitoring\nsystem is needed. | See\ndiscussion\nbelow |\n| Injection/ CSF\nSampling Ports | Yes | Yes | Same |\n| Unidirectional\nFlow of Drained Fluid | Yes | Yes | Same |\n| Fluid Injection\nCapability | Yes | Yes | Same |\n| Attaches to separate,\ncommercially\navailable EVD\nCatheter | Yes\nThe IRRAflow system attaches to\nIRRAflow Catheter which is an EVD\nCatheter part of the complete system. | Yes\nThe IRRAflow system attaches to\nIRRAflow Catheter which is an EVD\nCatheter part of the complete system. | Same |\n| Sterile Disposable\ntubing set | Yes | Yes | Same |\n| CSF Drainage Bag | Yes | Yes | Same |\n| Gravity drainage of | Yes | Yes | Same |\n| CMSeFth od to control\ngravity drainage of\nCSF | Automated adjustment based on user\nsettings via a stepper-motor\ncontrolled, tube-pinching mechanism\nto either compress or release the\ncompliant drainage tubing contained\nwithin the sterile, disposable\nCartridge. | Automated adjustment based on user\nsettings via a stepper-motor\ncontrolled, tube-pinching mechanism\nto either compress or release the\ncompliant drainage tubing contained\nwithin the sterile, disposable\nCartridge. | Same |\n| Pressure Transducer\nfor ICP Measurement | Yes\n(The IRRAflow system integrates\ntransducers into its design for\nmeasurement and visual display of\nICP) | Yes\n(The IRRAflow system integrates\ntransducers into its design for\nmeasurement and visual display of\nICP) | Same |\n\nItems PREDICATE IRRAflow® CNS System Equivalence\nIRRAflow® CNS System (K171880) (JXG), (GWM)\n(JXG), (GWM) (New)\nSoftware-based, Yes Yes Same\nPowered Console for\nUser Interface, User\nSettings and Alarm\nAdjustments, Data\nStorage and Display,\nand Alarms for ICP\nMMoetnhitoodr itnog a ccount for Reference marks on the device to Reference marks on the device to Same\nlocation of ventricles allow for the system to be aligned allow for the system to be aligned\nvia patient head with patient’s head positioning. with patient’s head positioning.\nposition\nMeasured Pressure -80 mmHg to +100 mmHg -80 mmHg to +100 mmHg Same\nRange\nDisplayed ICP Yes Yes Same\nBattery Back-up Yes Yes Same\nDiscussion of differences in Table 1\nIFU:\nPREDICATE IRRAflow CNS system (New) Discussion:\nIRRAflow CNS system (K171880)\nIndications for Use:\nThe use of IRRAflow® CNS System The use of IRRAflow® CNS System The difference in the indications for\nis indicated when intracranial is indicated when intracranial us in the duration of monitoring.\npressure monitoring is required and pressure monitoring is required and The indications for use for the\nfor externally draining intracranial for externally draining intracranial predicate (K171880) was ≤ 24\nfluid as a means of reducing fluid as a means of reducing hours. Biocompatibility testing has\nintracranial pressure in patients intracranial pressure in patients been conducted and provided with\nwhere an external drainage and where an external drainage and this submission that the duration of\nmonitoring system is needed for ≤ 24 monitoring system is needed. use can be > 24 hours but less than or\nhours. equal to 5 days.\nEVD Catheter:\nSUBSTANTIAL EQUIVALENCE\nThe IRRAflow® CNS System’s Catheter technological characteristics and principles of operation\nare similar to the IRRAflow® CNS System Catheter (K171880). There have been no changes to the\nsystem catheter. The materials, design and principle of operations remain the same.\nComparison of these Catheters is provided in table 2 below\nIRRAflow® CNS System 510(k) Submission\nPage 4 of 9\n\n| Items | PREDICATE | IRRAflow® CNS System | Equivalence |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System (K171880) | (JXG), (GWM) |  |\n|  | (JXG), (GWM) | (New) |  |\n|  |  |  |  |\n| Software-based,\nPowered Console for\nUser Interface, User\nSettings and Alarm\nAdjustments, Data\nStorage and Display,\nand Alarms for ICP | Yes | Yes | Same |\n| MMoetnhitoodr itnog a ccount for\nlocation of ventricles\nvia patient head\nposition | Reference marks on the device to\nallow for the system to be aligned\nwith patient’s head positioning. | Reference marks on the device to\nallow for the system to be aligned\nwith patient’s head positioning. | Same |\n| Measured Pressure\nRange | -80 mmHg to +100 mmHg | -80 mmHg to +100 mmHg | Same |\n| Displayed ICP | Yes | Yes | Same |\n| Battery Back-up | Yes | Yes | Same |\n\n| PREDICATE | IRRAflow CNS system (New) | Discussion: |\n| --- | --- | --- |\n| IRRAflow CNS system (K171880) |  |  |\n|  |  |  |\n| Indications for Use: |  |  |\n| The use of IRRAflow® CNS System\nis indicated when intracranial\npressure monitoring is required and\nfor externally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients\nwhere an external drainage and\nmonitoring system is needed for ≤ 24\nhours. | The use of IRRAflow® CNS System\nis indicated when intracranial\npressure monitoring is required and\nfor externally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients\nwhere an external drainage and\nmonitoring system is needed. | The difference in the indications for\nus in the duration of monitoring.\nThe indications for use for the\npredicate (K171880) was ≤ 24\nhours. Biocompatibility testing has\nbeen conducted and provided with\nthis submission that the duration of\nuse can be > 24 hours but less than or\nequal to 5 days. |\n\nTable 2 – Substantial Equivalence Comparison – Catheters\nItems PREDICATE IRRAflow® CNS System Catheter Equivalence\nIRRAflow® CNS System Catheter (New)\n(K171880)\nTarget Population Any patient needing removal of Any patient needing removal of Same\nintracranial fluids from the brain intracranial fluids from the brain\nventricles ventricles\nAnatomical Sites Brain ventricles Brain ventricles Same\nImplant Procedure Designed to be placed through a Designed to be placed through a Same\nprepared opening through the skull prepared opening through the skull\nand into the brain ventricle and into the brain ventricle\nCatheter Size 9Fr 9Fr Same\nCatheter Length 400mm 400mm Same\nCatheter Sideports Yes Yes Same\nCatheter End- hole Closed Closed Same\nCatheter Depth Yes Yes Same\nMarkers\nCatheter material Silicone Silicone Same\nAntimicrobial None None Same\nAgents\nCatheter Tip Radiopaque Radiopaque Same\nBiocompatibility Tissue contact tested per ISO 10993: Tissue contact tested per ISO 10993: Same\nBiological Evaluation of Biological Evaluation of\nMedical Devices Medical Devices\nCytotoxicity Acceptable Acceptable Same\nProvided Sterile Yes Yes Same\nPackaging Tyvek/polyester pouch Tyvek/polyester pouch Same\nFunctional Use 5 days 5 days Same\nShelf Life 18 months 18 months Same\nIRRAflow® CNS System 510(k) Submission\nPage 5 of 9\n\n| Items | PREDICATE | IRRAflow® CNS System Catheter | Equivalence |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System Catheter | (New) |  |\n|  | (K171880) |  |  |\n|  |  |  |  |\n| Target Population | Any patient needing removal of\nintracranial fluids from the brain\nventricles | Any patient needing removal of\nintracranial fluids from the brain\nventricles | Same |\n| Anatomical Sites | Brain ventricles | Brain ventricles | Same |\n| Implant Procedure | Designed to be placed through a\nprepared opening through the skull\nand into the brain ventricle | Designed to be placed through a\nprepared opening through the skull\nand into the brain ventricle | Same |\n| Catheter Size | 9Fr | 9Fr | Same |\n| Catheter Length | 400mm | 400mm | Same |\n| Catheter Sideports | Yes | Yes | Same |\n| Catheter End- hole | Closed | Closed | Same |\n| Catheter Depth\nMarkers | Yes | Yes | Same |\n| Catheter material | Silicone | Silicone | Same |\n| Antimicrobial\nAgents | None | None | Same |\n| Catheter Tip | Radiopaque | Radiopaque | Same |\n| Biocompatibility | Tissue contact tested per ISO 10993:\nBiological Evaluation of\nMedical Devices | Tissue contact tested per ISO 10993:\nBiological Evaluation of\nMedical Devices | Same |\n| Cytotoxicity | Acceptable | Acceptable | Same |\n| Provided Sterile | Yes | Yes | Same |\n| Packaging | Tyvek/polyester pouch | Tyvek/polyester pouch | Same |\n| Functional Use | 5 days | 5 days | Same |\n| Shelf Life | 18 months | 18 months | Same |\n\nVerification and Validation Documentation:\nThe IRRAflow® CNS System tests include verification and validation performance testing as well\nas externals standards testing to demonstrate no new safety and effectiveness issues are raised with\nthis new device. Analyses demonstrate that system accuracy and performance are adequate for\nthe established intended use. In conclusion, the IRRAflow® CNS System is substantially\nequivalent to the predicate device.\nTable 3 below, identifies the testing conducted on the IRRAflow® CNS System to demonstrate\nsubstantial equivalence.\nTable 3 – IRRAflow® CNS System Testing\nTest Test Method Summary Results\nBiocompatibility Testing\nSystemic Toxicity, The purpose of the study is to determine if a PASS Clinical Observations: The test\nMediated Pyrogen saline extract of the test article causes a febrile article were determined to be non-\nresponse in rabbits. pyrogenic.\nAcute Systemic Toxicity, The purpose of the test was to screen test article PASS Clinical Observations: None of\nInjection Test extracts for potential toxic effects as a result of a the animals on study were observed with\nsingle-dose systemic injection in mice. abnormal clinical signs indicative of\ntoxicity during the test period.\nIrritation/Intracutaneous The purpose of the test was to determine if any PASS Clinical Observations:\nReactivity Test chemicals that may leach or be extracted from the None of the animals on study showed\ntest article were capable of causing local irritation abnormal clinical signs during the\nin the dermal tissues of rabbits. observation periods.\nIndirect Hemolysis The test is designed to determine the hemolytic PASS Clinical Observations: All test\n(Extract) Test properties of a medical device/material. method acceptance criteria were met.\nCytotoxicity (MEM The Minimal Essential Media (MEM) Elution test PASS Clinical Observations: All test\nElution) Test was designed to determine the cytotoxicity of method acceptance criteria were met.\nextractable substances.\nSensitization Test This test was designed to evaluate the allergenic PASS Clinical Observations: None of\npotential or sensitizing capacity of a test article. the animals in the study showed\nabnormal clinical signs.\nGenotoxicity The test was designed to screen the products and PASS Clinical Observations: All test\nmaterials to determine if they cause structural method acceptance criteria were met.\nchromosome aberrations in industry standard\nChinese Hamster Ovary (CMC) cells.\nImplant Study This study was conducted for test of local effects PASS Clinical Observations: All test\nafter implantation. method acceptance criteria were met.\nSubacute Toxicity The purpose of this study is to closely examine PASS Clinical Observations: All test\nthe toxicological hazard and to evaluate and method acceptance criteria were met.\naddress any risks associated with the biological\nendpoints of subacute/subchronic and chronic\ntoxicity.\nIRRAflow® CNS System 510(k) Submission\nPage 6 of 9\n\n| Test | Test Method Summary |  | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Biocompatibility Testing |  |  |  |\n| Systemic Toxicity,\nMediated Pyrogen | The purpose of the study is to determine if a\nsaline extract of the test article causes a febrile\nresponse in rabbits. |  | PASS Clinical Observations: The test\narticle were determined to be non-\npyrogenic. |\n| Acute Systemic Toxicity,\nInjection Test | The purpose of the test was to screen test article\nextracts for potential toxic effects as a result of a\nsingle-dose systemic injection in mice. |  | PASS Clinical Observations: None of\nthe animals on study were observed with\nabnormal clinical signs indicative of\ntoxicity during the test period. |\n| Irritation/Intracutaneous\nReactivity Test | The purpose of the test was to determine if any\nchemicals that may leach or be extracted from the\ntest article were capable of causing local irritation\nin the dermal tissues of rabbits. |  | PASS Clinical Observations:\nNone of the animals on study showed\nabnormal clinical signs during the\nobservation periods. |\n| Indirect Hemolysis\n(Extract) Test | The test is designed to determine the hemolytic\nproperties of a medical device/material. |  | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n| Cytotoxicity (MEM\nElution) Test | The Minimal Essential Media (MEM) Elution test\nwas designed to determine the cytotoxicity of\nextractable substances. |  | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n| Sensitization Test | This test was designed to evaluate the allergenic\npotential or sensitizing capacity of a test article. |  | PASS Clinical Observations: None of\nthe animals in the study showed\nabnormal clinical signs. |\n| Genotoxicity | The test was designed to screen the products and\nmaterials to determine if they cause structural\nchromosome aberrations in industry standard\nChinese Hamster Ovary (CMC) cells. |  | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n| Implant Study | This study was conducted for test of local effects\nafter implantation. |  | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n| Subacute Toxicity | The purpose of this study is to closely examine\nthe toxicological hazard and to evaluate and\naddress any risks associated with the biological\nendpoints of subacute/subchronic and chronic\ntoxicity. |  | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n\nTest Test Method Summary Results\nBench and Electrical Testing\nIRRAflow® CNS System The purpose of this test is to document the results PASS The system has been shown to\nVerification of the system verification testing and system comply with the documented\nregression verification testing. requirements for the system.\nIRRAflow® CNS System The validation test procedures for the IRRAS PASS The system has been shown to\nValidation IRRAflow CNS system were designed to ensure comply with the documented\nthat the device complies with established requirements for the system.\nrequirements.\nIRRAflow® CNS System The purpose of this test is to describe the process PASS There were no errors encountered\nStatic Analysis and results from the static analysis of the when the static analysis was conducted.\nIRRAflow CNS system software.\nBasic Safety test The following tests were conducted: Input Test; PASS Acceptance criteria has been met.\nHeating Test; Leakage Current Test; Dielectric\nVoltage Test.\nElectromagnetic The objective of the testing is to determine PASS Acceptance criteria has been met.\nCompatibility test compliance with IEC 60601-1-2:2014 Class B.\nIRRAflow Catheter The purpose of this test is to describe the tensile PASS Acceptance criteria has been met.\nPerformance Test test results for the IRRAS catheter.\nIRRAflow Catheter The purpose of this test is to describe the torsion PASS Acceptance criteria has been met.\nTorsion and Shear Test and shear testing results for the IRRAS catheter.\nIRRAflow Catheter The purpose of this test is to describe the drainage PASS Acceptance criteria has been met.\nDrainage Flow Test testing methods for the IRRAS catheter.\nShelf Life / Package Integrity Testing\nValidation of sterile barrier The purpose of this test is to describe the PASS Acceptance criteria has been met.\nprocedures for validating that the sterile barrier\nmeets design and standards requirements.\nPackaging Peel Test The purpose of this test is to describe the roll PASS Acceptance criteria has been met.\npacking seal testing results for the IRRAS\ncatheter and tube set.\nAging Test The purpose of this test is to describe the PASS Acceptance criteria has been met.\nobjective evidence that the IRRAS catheter and\ntube set meet the appropriate requirements for\ntransportation and aging.\nSterilization Testing\nSterilization process for This study was conducted to validate the PASS Acceptance criteria has been met.\nthe IRRAflow Catheter effectiveness of electron beam radiation of\nand IRRAflow Tube Set IRRAflow Catheter and Ethylene Oxide\nsterilization of IRRAflow Tube Set.\nPrevious 510(k) Clearances:\nThe following are a list of the clearances for the Products discussed in this document:\nProduct Clearance Number Date\nIRRAflow® CNS System K171880 07/13/2018\nIRRAflow® CNS System 510(k) Submission\nPage 7 of 9\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n| Bench and Electrical Testing |  |  |\n| IRRAflow® CNS System\nVerification | The purpose of this test is to document the results\nof the system verification testing and system\nregression verification testing. | PASS The system has been shown to\ncomply with the documented\nrequirements for the system. |\n| IRRAflow® CNS System\nValidation | The validation test procedures for the IRRAS\nIRRAflow CNS system were designed to ensure\nthat the device complies with established\nrequirements. | PASS The system has been shown to\ncomply with the documented\nrequirements for the system. |\n| IRRAflow® CNS System\nStatic Analysis | The purpose of this test is to describe the process\nand results from the static analysis of the\nIRRAflow CNS system software. | PASS There were no errors encountered\nwhen the static analysis was conducted. |\n| Basic Safety test | The following tests were conducted: Input Test;\nHeating Test; Leakage Current Test; Dielectric\nVoltage Test. | PASS Acceptance criteria has been met. |\n| Electromagnetic\nCompatibility test | The objective of the testing is to determine\ncompliance with IEC 60601-1-2:2014 Class B. | PASS Acceptance criteria has been met. |\n| IRRAflow Catheter\nPerformance Test | The purpose of this test is to describe the tensile\ntest results for the IRRAS catheter. | PASS Acceptance criteria has been met. |\n| IRRAflow Catheter\nTorsion and Shear Test | The purpose of this test is to describe the torsion\nand shear testing results for the IRRAS catheter. | PASS Acceptance criteria has been met. |\n| IRRAflow Catheter\nDrainage Flow Test | The purpose of this test is to describe the drainage\ntesting methods for the IRRAS catheter. | PASS Acceptance criteria has been met. |\n| Shelf Life / Package Integrity Testing |  |  |\n|  |  |  |\n| Validation of sterile barrier | The purpose of this test is to describe the\nprocedures for validating that the sterile barrier\nmeets design and standards requirements. | PASS Acceptance criteria has been met. |\n| Packaging Peel Test | The purpose of this test is to describe the roll\npacking seal testing results for the IRRAS\ncatheter and tube set. | PASS Acceptance criteria has been met. |\n| Aging Test | The purpose of this test is to describe the\nobjective evidence that the IRRAS catheter and\ntube set meet the appropriate requirements for\ntransportation and aging. | PASS Acceptance criteria has been met. |\n| Sterilization Testing |  |  |\n|  |  |  |\n| Sterilization process for\nthe IRRAflow Catheter\nand IRRAflow Tube Set | This study was conducted to validate the\neffectiveness of electron beam radiation of\nIRRAflow Catheter and Ethylene Oxide\nsterilization of IRRAflow Tube Set. | PASS Acceptance criteria has been met. |\n\n| Product | Clearance Number | Date |\n| --- | --- | --- |\n| IRRAflow® CNS System | K171880 | 07/13/2018 |\n\nRecognized Consensus Standards:\nThe IRRAflow® CNS System was developed in compliance with the following standards:\nStandard FR Recognition FR Recognition Date of\nList Number Number Recognition\nISO 10993-1 Fourth Edition 2009-10-15, Biological\nEvaluation Of Medical Devices - Part 1: Evaluation\n044 2-220 07/26/2016\nAnd Testing Within A Risk Management Process\n[Including: Technical Corrigendum 1 (2010)]\nISO 10993-3 Third Edition 2014-10-1, Biological\nEvaluation Of Medical Devices - Part 3: Tests For\n044 2-228 07/26/2016\nGenotoxicity, Carcinogenicity And Reproductive\nToxicity\nISO 10993-4 Third Edition 2017-04 Biological\nEvaluation Of Medical Devices--Part 4: Selection 047 2-248 08/21/2017\nOf Tests For Interactions With Blood\nISO 10993-5 Third Edition 2009-06-01, Biological\nEvaluation Of Medical Devices - Part 5: Tests For In 046 2-245 12/23/2016\nVitro Cytotoxicity\nISO 10993-6 Third Edition 2016-12-01, Biological\nEvaluation Of Medical Devices -- Part 6: Tests For 047 2-247 08/21/2017\nLocal Effects After Implantation\nISO 10993-10 Third Edition 2010-08-01, Biological\nEvaluation Of Medical Devices - Part 10: Tests For 044 2-174 07/26/2016\nIrritation And Skin Sensitization\nISO 10993-11 Second Edition 2006-08-15,\nBiological Evaluation Of Medical Devices - Part 11: 044 2-176 07/26/2016\nTests For Systemic Toxicity\nISO 10993-12 Fourth Edition 2012-07-01,\nBiological Evaluation Of Medical Devices - Part 12: 044 2-191 07/26/2016\nSample Preparation And Reference Materials\nISO 10993-12 Fourth Edition 2012-07-01,\nBiological Evaluation Of Medical Devices - Part 12: 044 2-191 07/26/2016\nSample Preparation And Reference Materials\nISO 11135 Second Edition 2014, Sterilization Of\nHealth-Care Products - Ethylene Oxide -\nRequirements For The Development, Validation 041 14-452 04/04/2016\nAnd Routine Control Of A Sterilization Process For\nMedical Devices\nISO 11137-1 First Edition 2006-04-15, Sterilization\nOf Health Care Products - Radiation - Part 1:\nRequirements For Development, Validation And 041 14-428 04/04/2016\nRoutine Control Of A Sterilization Process For\nMedical Devices [Including: Amendment 1 (2013)]\nIRRAflow® CNS System 510(k) Submission\nPage 8 of 9\n\n| The IRRAflow® CNS System was developed in compliance with the following standards: |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Standard |  | FR Recognition |  |  | FR Recognition |  |  | Date of |  |\n|  |  | List Number |  |  | Number |  |  | Recognition |  |\n| ISO 10993-1 Fourth Edition 2009-10-15, Biological\nEvaluation Of Medical Devices - Part 1: Evaluation\nAnd Testing Within A Risk Management Process\n[Including: Technical Corrigendum 1 (2010)] | 044 |  |  | 2-220 |  |  | 07/26/2016 |  |  |\n| ISO 10993-3 Third Edition 2014-10-1, Biological\nEvaluation Of Medical Devices - Part 3: Tests For\nGenotoxicity, Carcinogenicity And Reproductive\nToxicity | 044 |  |  | 2-228 |  |  | 07/26/2016 |  |  |\n| ISO 10993-4 Third Edition 2017-04 Biological\nEvaluation Of Medical Devices--Part 4: Selection\nOf Tests For Interactions With Blood | 047 |  |  | 2-248 |  |  | 08/21/2017 |  |  |\n| ISO 10993-5 Third Edition 2009-06-01, Biological\nEvaluation Of Medical Devices - Part 5: Tests For In\nVitro Cytotoxicity | 046 |  |  | 2-245 |  |  | 12/23/2016 |  |  |\n| ISO 10993-6 Third Edition 2016-12-01, Biological\nEvaluation Of Medical Devices -- Part 6: Tests For\nLocal Effects After Implantation | 047 |  |  | 2-247 |  |  | 08/21/2017 |  |  |\n| ISO 10993-10 Third Edition 2010-08-01, Biological\nEvaluation Of Medical Devices - Part 10: Tests For\nIrritation And Skin Sensitization | 044 |  |  | 2-174 |  |  | 07/26/2016 |  |  |\n| ISO 10993-11 Second Edition 2006-08-15,\nBiological Evaluation Of Medical Devices - Part 11:\nTests For Systemic Toxicity | 044 |  |  | 2-176 |  |  | 07/26/2016 |  |  |\n| ISO 10993-12 Fourth Edition 2012-07-01,\nBiological Evaluation Of Medical Devices - Part 12:\nSample Preparation And Reference Materials | 044 |  |  | 2-191 |  |  | 07/26/2016 |  |  |\n| ISO 10993-12 Fourth Edition 2012-07-01,\nBiological Evaluation Of Medical Devices - Part 12:\nSample Preparation And Reference Materials | 044 |  |  | 2-191 |  |  | 07/26/2016 |  |  |\n| ISO 11135 Second Edition 2014, Sterilization Of\nHealth-Care Products - Ethylene Oxide -\nRequirements For The Development, Validation\nAnd Routine Control Of A Sterilization Process For\nMedical Devices | 041 |  |  | 14-452 |  |  | 04/04/2016 |  |  |\n| ISO 11137-1 First Edition 2006-04-15, Sterilization\nOf Health Care Products - Radiation - Part 1:\nRequirements For Development, Validation And\nRoutine Control Of A Sterilization Process For\nMedical Devices [Including: Amendment 1 (2013)] | 041 |  |  | 14-428 |  |  | 04/04/2016 |  |  |\n\nThe IRRAflow® CNS System was developed in compliance with the following standards:\nStandard FR Recognition FR Recognition Date of\nList Number Number Recognition\nISO 11137-2 Third Edition 2013-06-01, Sterilization\nOf Health Care Products - Radiation - Part 2: 041 14-409 04/04/2016\nEstablishing The Sterilization Dose\nISO 11607-1 First Edition 2006-04-15, Packaging\nFor Terminally Sterilized Medical Devices - Part 1:\nRequirements For Materials, Sterile Barrier Systems 038 14-454 01/27/2015\nAnd Packaging Systems [Including: Amendment 1\n(2014)]\nISO 14971 Second Edition 2007-03-01, Medical\nDevices - Application Of Risk Management To 043 5-40 06/27/2016\nMedical Devices\n60601-1:2012, Medical Electrical Equipment – Part\n1: General Requirements for Safety and essential 036 19-4 07-09-2014\nperformance\n60601-1-2 Edition 4.0 2014-02, Medical Electrical\nEquipment - Part 1-2: General Requirements For\nBasic Safety And Essential Performance - Collateral 050 19-8 09/17/2018\nStandard: Electromagnetic Disturbances -\nRequirements And Tests\n60601-1-8:2006 & A1:2012, Medical Electrical\nEquipment -- Part 1-8: General Requirements For\nBasic Safety And Essential Performance --\n031 5-76 08/06/2013\nCollateral Standard: General Requirements, Tests\nAnd Guidance For Alarm Systems In Medical\nElectrical Equip.\nConclusion:\nThe IRRAflow® CNS System is substantially equivalent to the predicate device (K171880). The\nIRRAflow® CNS System has the same intended use, technological characteristics, and\nprinciples of operation as the predicate devices. The minor differences in the indications for use\nbetween the IRRAflow® CNS System and the predicate device raise no new issues of safety or\neffectiveness.\nIRRAflow® CNS System 510(k) Submission\nPage 9 of 9\n\n| The IRRAflow® CNS System was developed in compliance with the following standards: |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Standard |  | FR Recognition |  |  | FR Recognition |  |  | Date of |  |\n|  |  | List Number |  |  | Number |  |  | Recognition |  |\n| ISO 11137-2 Third Edition 2013-06-01, Sterilization\nOf Health Care Products - Radiation - Part 2:\nEstablishing The Sterilization Dose | 041 |  |  | 14-409 |  |  | 04/04/2016 |  |  |\n| ISO 11607-1 First Edition 2006-04-15, Packaging\nFor Terminally Sterilized Medical Devices - Part 1:\nRequirements For Materials, Sterile Barrier Systems\nAnd Packaging Systems [Including: Amendment 1\n(2014)] | 038 |  |  | 14-454 |  |  | 01/27/2015 |  |  |\n| ISO 14971 Second Edition 2007-03-01, Medical\nDevices - Application Of Risk Management To\nMedical Devices | 043 |  |  | 5-40 |  |  | 06/27/2016 |  |  |\n| 60601-1:2012, Medical Electrical Equipment – Part\n1: General Requirements for Safety and essential\nperformance | 036 |  |  | 19-4 |  |  | 07-09-2014 |  |  |\n| 60601-1-2 Edition 4.0 2014-02, Medical Electrical\nEquipment - Part 1-2: General Requirements For\nBasic Safety And Essential Performance - Collateral\nStandard: Electromagnetic Disturbances -\nRequirements And Tests | 050 |  |  | 19-8 |  |  | 09/17/2018 |  |  |\n| 60601-1-8:2006 & A1:2012, Medical Electrical\nEquipment -- Part 1-8: General Requirements For\nBasic Safety And Essential Performance --\nCollateral Standard: General Requirements, Tests\nAnd Guidance For Alarm Systems In Medical\nElectrical Equip. | 031 |  |  | 5-76 |  |  | 08/06/2013 |  |  |"
  }
}