{
  "source_pdf": "csf-shunt--medtronic--duet-external-drainage-and-monitoring--510k.pdf",
  "clearance_number": "K243676",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243676\nDevice Name\nDuet External Drainage and Monitoring System (EDMS)\nIndications for Use (Describe)\nThe Duet EDMS is indicated for draining and monitoring of CSF flow from the lateral ventricles or lumbar subarachnoid\nspace in selected patients to:\n• Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\n• Monitor CSF chemistry, cytology, and physiology.\n• Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n• Severe head injury\n• Subarachnoid hemorrhage graded III, IV, or V preoperatively\n• Reyes syndrome or similar encephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when drainage is to be used as a therapeutic maneuver.\nMonitoring can also be used to evaluate the status pre- and postoperatively for space-occupying lesions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK243676 Page 1 of 7\n510(k) Summary\nMarch 7, 2025\nI.Company: Medtronic Neurosurgery\n4620 N Beach Street,\nFort Worth, Texas 79137 USA\nContact: Foram Shukla\nRegulatory Affairs Specialist\nforam.a.shukla@medtronic.com\nTelephone Number: 817-788-6400\nAlternate Contact: Rishi Sinha\nSenior Regulatory Affairs Director\nrishi.k.sinha@medtronic.com\nTelephone Number: 720-890-2485\nII.Proprietary Trade Name: Duet™ External Drainage and Monitoring System (EDMS)\nIII.Regulatory Class: II\nIV.Primary Classification:\nName: Central nervous system fluid shunt and components\nRegulation: 21 CFR 882.5550\nClassification Product Code: JXG\nV. Identification of Legally Marketed Predicate and Reference Devices",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K200456",
      "K242034",
      "K243676",
      "K243676",
      "K243676",
      "K200456",
      "K243676",
      "K200456",
      "K243676",
      "K243676",
      "K242034",
      "K243676",
      "K243676",
      "K200456"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243676\nDevice Name\nDuet External Drainage and Monitoring System (EDMS)\nIndications for Use (Describe)\nThe Duet EDMS is indicated for draining and monitoring of CSF flow from the lateral ventricles or lumbar subarachnoid\nspace in selected patients to:\n• Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\n• Monitor CSF chemistry, cytology, and physiology.\n• Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n• Severe head injury\n• Subarachnoid hemorrhage graded III, IV, or V preoperatively\n• Reyes syndrome or similar encephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when drainage is to be used as a therapeutic maneuver.\nMonitoring can also be used to evaluate the status pre- and postoperatively for space-occupying lesions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK243676 Page 1 of 7\n510(k) Summary\nMarch 7, 2025\nI.Company: Medtronic Neurosurgery\n4620 N Beach Street,\nFort Worth, Texas 79137 USA\nContact: Foram Shukla\nRegulatory Affairs Specialist\nforam.a.shukla@medtronic.com\nTelephone Number: 817-788-6400\nAlternate Contact: Rishi Sinha\nSenior Regulatory Affairs Director\nrishi.k.sinha@medtronic.com\nTelephone Number: 720-890-2485\nII.Proprietary Trade Name: Duet™ External Drainage and Monitoring System (EDMS)\nIII.Regulatory Class: II\nIV.Primary Classification:\nName: Central nervous system fluid shunt and components\nRegulation: 21 CFR 882.5550\nClassification Product Code: JXG\nV. Identification of Legally Marketed Predicate and Reference Devices",
    "Substantial Equivalence": "Predicate device: Becker External Drainage and Monitoring System (K200456)\nReference device: Duet™ External Drainage and Monitoring System (K242034)\nVI. Product Description\nThe Medtronic Duet™ External Drainage and Monitoring System (Duet™ EDMS) is a complete\nsystem for externally draining and monitoring cerebrospinal fluid (CSF) and\nmonitoring intracranial pressure (ICP). It can be used for both external ventricular and lumbar\ndrainage.\n\nK243676 Page 2 of 7\nThe Duet™ EDMS is an external drainage and monitoring system that uses gravity to\ndrain cerebrospinal fluid (CSF) from the patient’s ventricles or lumbar space to an external\ndrainage receptacle. The drainage flow of CSF into the Duet™ EDMS is uni-directional and\ngravity-driven; there is no recirculation of the CSF. The Duet’s catheter is surgically attached to the\npatient before it is attached to the drainage system. An opening is made in the patient’s skull\nor lumbar region and a catheter is inserted into patient’s ventricle or the lumbar\nsubarachnoid space. The catheter is then attached to the drainage system. The CSF or blood is\ndrained and monitored until the patient is stabilized, the infection successfully treated, or a long-term\ndrainage method is implemented.\nVII. Indications for Use\nThe Duet™ EDMS is indicated for draining and monitoring of CSF flow from the lateral\nventricles or lumbar subarachnoid space is indicated in selected patients to:\n• Reduce intracranial pressure (ICP), e.g., pre‑, intra‑ or postoperative.\n• Monitor CSF chemistry, cytology, and physiology.\n• Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n• Severe head injury\n• Subarachnoid hemorrhage graded III, IV, or V preoperatively\n• Reyes syndrome or similar encephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when drainage is to be used as a therapeutic maneuver.\nMonitoring can also be used to evaluate the status pre‑ and postoperatively for space‑occupying\nlesions.\nVIII.Summary of the Technological Characteristics\nThe subject device and the predicate device have the same indications for use, intended use,\nfundamental technology and operating principle.\nIX.Device Comparison\nThe tables below provide a summary of the device.\nTable 1: Subject to Predicate Device Comparison – Technological Characteristics\nCharacteristic Subject Device Predicate Device\nDevice Name Duet™ External Drainage and Becker External Drainage and\nMonitoring System Monitoring System\nClassification JXG GWM\nProcode\n\n|  | Characteristic |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  | Duet™ External Drainage and\nMonitoring System |  |  | Becker External Drainage and\nMonitoring System |  |  |\n| Classification\nProcode |  |  | JXG |  |  | GWM |  |  |\n\nK243676 Page 3 of 7\nCharacteristic Subject Device Predicate Device\n510k Number K243676 K200456\nIntended Use Draining and monitoring Same\ncerebrospinal fluid (CSF) and\nmonitoring intracranial pressure\n(ICP).\nIndications for The DuetTM EDMS is indicated for Draining and monitoring of CSF flow\nUse draining and monitoring of CSF flow from the lateral ventricles or lumbar\nfrom the lateral ventricles or lumbar subarachnoid space is indicated in\nsubarachnoid space in selected selected patients to:\npatients to: • Reduce intracranial pressure (ICP),\n• Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\ne.g., pre-, intra- or postoperative. • Monitor CSF chemistry, cytology,\n• Monitor CSF chemistry, cytology, and physiology.\nand physiology. • Provide temporary CSF drainage in\n• Provide temporary CSF drainage in patients with infected CSF shunts.\npatients with infected CSF shunts. Monitoring of intracranial pressure\nMonitoring of intracranial pressure (ICP) is indicated in selected patients\n(ICP) is indicated in selected patients with:\nwith: • Severe head injury\n• Severe head injury • Subarachnoid hemorrhage graded\n• Subarachnoid hemorrhage graded III, IV, or V preoperatively\nIII, IV, or V preoperatively • Reyes syndrome or similar\n• Reyes syndrome or similar encephalopathies\nencephalopathies • Hydrocephalus\n• Hydrocephalus • Intracranial hemorrhage\n• Intracranial hemorrhage • Miscellaneous problems when\n• Miscellaneous problems when drainage is to be used as a\ndrainage is to be used as a therapeutic maneuver.\ntherapeutic maneuver. Monitoring can also be used to\nMonitoring can also be used to evaluate the status pre- and\nevaluate the status pre- and postoperatively for space-occupying\npostoperatively for space-occupying lesions.\nlesions.\n\n|  | Characteristic |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 510k Number |  |  | K243676 |  |  | K200456 |  |  |\n| Intended Use |  |  | Draining and monitoring\ncerebrospinal fluid (CSF) and\nmonitoring intracranial pressure\n(ICP). |  |  | Same |  |  |\n| Indications for\nUse |  |  | The DuetTM EDMS is indicated for\ndraining and monitoring of CSF flow\nfrom the lateral ventricles or lumbar\nsubarachnoid space in selected\npatients to:\n• Reduce intracranial pressure (ICP),\ne.g., pre-, intra- or postoperative.\n• Monitor CSF chemistry, cytology,\nand physiology.\n• Provide temporary CSF drainage in\npatients with infected CSF shunts.\nMonitoring of intracranial pressure\n(ICP) is indicated in selected patients\nwith:\n• Severe head injury\n• Subarachnoid hemorrhage graded\nIII, IV, or V preoperatively\n• Reyes syndrome or similar\nencephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when\ndrainage is to be used as a\ntherapeutic maneuver.\nMonitoring can also be used to\nevaluate the status pre- and\npostoperatively for space-occupying\nlesions. |  |  | Draining and monitoring of CSF flow\nfrom the lateral ventricles or lumbar\nsubarachnoid space is indicated in\nselected patients to:\n• Reduce intracranial pressure (ICP),\ne.g., pre-, intra- or postoperative.\n• Monitor CSF chemistry, cytology,\nand physiology.\n• Provide temporary CSF drainage in\npatients with infected CSF shunts.\nMonitoring of intracranial pressure\n(ICP) is indicated in selected patients\nwith:\n• Severe head injury\n• Subarachnoid hemorrhage graded\nIII, IV, or V preoperatively\n• Reyes syndrome or similar\nencephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when\ndrainage is to be used as a\ntherapeutic maneuver.\nMonitoring can also be used to\nevaluate the status pre- and\npostoperatively for space-occupying\nlesions. |  |  |\n\nK243676 Page 4 of 7\nCharacteristic Subject Device Predicate Device\nPrinciple of External drainage is temporary Same\nOperation drainage of cerebrospinal fluid (CSF)\nfrom the lateral ventricles of the\nbrain, or the lumbar space of the\nspine, into an external collection bag.\nThe Duet™ EDMS drains CSF by\nusing a combination of gravity and\nintercerebral pressure. The drainage\nrate depends on the height at which\nthe system is placed relative to the\npatient’s anatomy.\nPatient Line Visible Identification: Green stripe Same\nTubing downside of tubing to indicate\ndrainage line.\nDrip Chamber • Sliding, graduated 75 ml flow • Sliding, graduated 50 ml flow\nAssembly chamber with drip former, tapered chamber with drip former and\nbottom, and locking bracket. conical bottom and locking bracket.\n• “Window” frames desired pressure • Pressure scale underlines desired\nsetting. pressure setting.\nPressure Scales • Unit of Measure: cmH2O and • Unit of Measure: cmH2O and\nmmHg mmHg\n• Location: 4-way rotating pole scale • Location: Printed directly onto\nattached to panel scale\n• Scale markings are placed onto • Scales are side by side\nRotating Scale Tube – one pressure\nscale showing per ¼ rotation.\nHeight Self-adjusting cord with locking Same\nAdjustment Cord mechanism to adjust height of\ndrainage system.\nDevice • ClearSite Laser Levels • Replacement Laser Level\nAccessories • Replacement Drainage Bag. • Becker Quick-Attach Pole Clamp\nwith Laser Level\n• Becker Quick-Attach Pole Clamp\n(without Laser Level)\n• Replacement Drainage Bag.\n\n|  | Characteristic |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Principle of\nOperation |  |  | External drainage is temporary\ndrainage of cerebrospinal fluid (CSF)\nfrom the lateral ventricles of the\nbrain, or the lumbar space of the\nspine, into an external collection bag.\nThe Duet™ EDMS drains CSF by\nusing a combination of gravity and\nintercerebral pressure. The drainage\nrate depends on the height at which\nthe system is placed relative to the\npatient’s anatomy. |  |  | Same |  |  |\n| Patient Line\nTubing |  |  | Visible Identification: Green stripe\ndownside of tubing to indicate\ndrainage line. |  |  | Same |  |  |\n| Drip Chamber\nAssembly |  |  | • Sliding, graduated 75 ml flow\nchamber with drip former, tapered\nbottom, and locking bracket.\n• “Window” frames desired pressure\nsetting. |  |  | • Sliding, graduated 50 ml flow\nchamber with drip former and\nconical bottom and locking bracket.\n• Pressure scale underlines desired\npressure setting. |  |  |\n| Pressure Scales |  |  | • Unit of Measure: cmH2O and\nmmHg\n• Location: 4-way rotating pole scale\nattached to panel\n• Scale markings are placed onto\nRotating Scale Tube – one pressure\nscale showing per ¼ rotation. |  |  | • Unit of Measure: cmH2O and\nmmHg\n• Location: Printed directly onto\nscale\n• Scales are side by side |  |  |\n| Height\nAdjustment Cord |  |  | Self-adjusting cord with locking\nmechanism to adjust height of\ndrainage system. |  |  | Same |  |  |\n| Device\nAccessories |  |  | • ClearSite Laser Levels\n• Replacement Drainage Bag. |  |  | • Replacement Laser Level\n• Becker Quick-Attach Pole Clamp\nwith Laser Level\n• Becker Quick-Attach Pole Clamp\n(without Laser Level)\n• Replacement Drainage Bag. |  |  |\n\nK243676 Page 5 of 7\nCharacteristic Subject Device Predicate Device\nBiocompatibility Prolonged (>24hrs - <30 days) Same\n-Patient contact external communicating device with\nand duration blood path\nShelf-life 3 years 2 years\nMRI Safety MR Conditional MR Unsafe\nInformation\nSterilization Ethylene Oxide Same\nmethod\nX.Discussion of the Performance Testing\n“Testing demonstrated the performance of the device for its intended use. The performance testing\nsummarized in Table-2 has been conducted in support of the substantial equivalence determination\nfor the proposed change. Results of verification and validation testing conducted on the Duet\nEDMS demonstrated that the subject device performed as designed, is suitable for its intended use\nand is substantially equivalent to the predicate device.” The subject device is also identical to the\nreference device Duet™ External Drainage and Monitoring System (K242034).\nTable-2: Performance Testing of Duet EDMS\nTest Name Test Method Summary Results\nDimensional Measure the dimensions of the scale label vertical and Pass\nhorizontal alignment, pressure scale lengths, patient line\ntubing inner diameter (ID) and length, cord length, drainage\npath ID (from bottom of drip chamber), and stopcock flow\npath diameter.\nDrip Chamber Verify the correct readings on the drip chamber graduation. Pass\nGraduations\nMain System Stopcock Record the peak torque at which the MSS assembly fails or Pass\n(MSS) Assembly detaches from the panel.\nTorque Applied to Arm\nof Stopcock\nMSS Assembly Load Record peak load at which MSS assembly failed. Pass\nApplied to Core of\nStopcock Arm\n\n|  | Characteristic |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Biocompatibility\n-Patient contact\nand duration |  |  | Prolonged (>24hrs - <30 days)\nexternal communicating device with\nblood path |  |  | Same |  |  |\n| Shelf-life |  |  | 3 years |  |  | 2 years |  |  |\n| MRI Safety\nInformation |  |  | MR Conditional |  |  | MR Unsafe |  |  |\n| Sterilization\nmethod |  |  | Ethylene Oxide |  |  | Same |  |  |\n\n|  | Test Name |  | Test Method Summary |  | Results |\n| --- | --- | --- | --- | --- | --- |\n| Dimensional |  | Measure the dimensions of the scale label vertical and\nhorizontal alignment, pressure scale lengths, patient line\ntubing inner diameter (ID) and length, cord length, drainage\npath ID (from bottom of drip chamber), and stopcock flow\npath diameter. |  | Pass |  |\n| Drip Chamber\nGraduations |  | Verify the correct readings on the drip chamber graduation. |  | Pass |  |\n| Main System Stopcock\n(MSS) Assembly\nTorque Applied to Arm\nof Stopcock |  | Record the peak torque at which the MSS assembly fails or\ndetaches from the panel. |  | Pass |  |\n| MSS Assembly Load\nApplied to Core of\nStopcock Arm |  | Record peak load at which MSS assembly failed. |  | Pass |  |\n\nK243676 Page 6 of 7\nTest Name Test Method Summary Results\nClamp to I.V. Pole Ensure secure attachment of clamp to I.V. pole. Pass\nAttachment Strength\nCord to I.V. Pole Ensure cord and cord lock maintains secure hanging of Pass\nAttachment Strength system.\nDrip Chamber to Back Ensure secure attachment of drip chamber/bag subassembly to Pass\nPanel Attachment panel.\nStrength\nStrength of Attached Ensure secure attachment of junctions of tubes to luer. Pass\nJunctions (Tubing to\nLuer)\nBottom Cap to Ensure secure bond of stopcock/bottom cap. Pass\nStopcock Junction\nTorque\nDrip Assembly and Ensure that drip assembly and drainage bag vent can withstand Pass\nDrainage Bag Vent appropriate fluid pressures.\nIntegrity\nTensile Strength of Evaluate the tensile strength of the drainage bag inlet port to Pass\nDrainage Bag Inlet Port failure.\nDrainage Bag Seal Ensure there are no leaks in the drainage bag. Pass\nWeld\nFlow Initiation Pressure Record pressure at which flow initiates, for each drainage bag. Pass\nDrip Assembly Vent Ensure that the drip assembly vent allows drainage of blood Pass\nTest (Exposure of Vent and provide CSF flow through system with minimal\nto Blood Solution) resistance.\nDrip Assembly Vent Test the drip assembly vent to withdraw fluid without Pass\nIntegrity compromising its mechanical integrity.\nLeakage of UV-Cure Record any leakage from the UV-cure bonds between the Pass\nBonds patient line and drip chamber subassembly.\nLeakage of Drainage The drainage bag must withstand being inverted without Pass\nBag leaking.\nDrip Chamber Volume Verify fluid weight in the drip chamber. Pass\n\n|  | Test Name |  | Test Method Summary |  | Results |\n| --- | --- | --- | --- | --- | --- |\n| Clamp to I.V. Pole\nAttachment Strength |  | Ensure secure attachment of clamp to I.V. pole. |  | Pass |  |\n| Cord to I.V. Pole\nAttachment Strength |  | Ensure cord and cord lock maintains secure hanging of\nsystem. |  | Pass |  |\n| Drip Chamber to Back\nPanel Attachment\nStrength |  | Ensure secure attachment of drip chamber/bag subassembly to\npanel. |  | Pass |  |\n| Strength of Attached\nJunctions (Tubing to\nLuer) |  | Ensure secure attachment of junctions of tubes to luer. |  | Pass |  |\n| Bottom Cap to\nStopcock Junction\nTorque |  | Ensure secure bond of stopcock/bottom cap. |  | Pass |  |\n| Drip Assembly and\nDrainage Bag Vent\nIntegrity |  | Ensure that drip assembly and drainage bag vent can withstand\nappropriate fluid pressures. |  | Pass |  |\n| Tensile Strength of\nDrainage Bag Inlet Port |  | Evaluate the tensile strength of the drainage bag inlet port to\nfailure. |  | Pass |  |\n| Drainage Bag Seal\nWeld |  | Ensure there are no leaks in the drainage bag. |  | Pass |  |\n| Flow Initiation Pressure |  | Record pressure at which flow initiates, for each drainage bag. |  | Pass |  |\n| Drip Assembly Vent\nTest (Exposure of Vent\nto Blood Solution) |  | Ensure that the drip assembly vent allows drainage of blood\nand provide CSF flow through system with minimal\nresistance. |  | Pass |  |\n| Drip Assembly Vent\nIntegrity |  | Test the drip assembly vent to withdraw fluid without\ncompromising its mechanical integrity. |  | Pass |  |\n| Leakage of UV-Cure\nBonds |  | Record any leakage from the UV-cure bonds between the\npatient line and drip chamber subassembly. |  | Pass |  |\n| Leakage of Drainage\nBag |  | The drainage bag must withstand being inverted without\nleaking. |  | Pass |  |\n| Drip Chamber Volume |  | Verify fluid weight in the drip chamber. |  | Pass |  |\n\nK243676 Page 7 of 7\nTest Name Test Method Summary Results\nAttachment of I.V. Pole Visually verify that clamping thumbscrews (and cord locks) Pass\nand Position of have not slipped from initial positions (using visual marks to\nAdjustable Drip identify any slippage).\nChamber\nLeakage of UV Cure The UV-cure bonds between the patient line and drip chamber Pass\nBonds subassembly should withstand air pressure without causing\nleaks.\nAttachment of Junctions Junctions must be able to withstand minimum of 5-pound load Pass\nin the axial direction.\nBottom Cap to Test the torque of the stopcock/bottom cap bond. Pass\nStopcock Junction\nTorque\nHydrophobic Microbial The supplier for the material used as the drainage bag vents Pass\nBarrier Vent on the conducted microbial barrier testing to demonstrate a 99.9%\nDrainage Bag Bacterial Filtration Efficiency (BFE).\nXI. Biocompatibility Testing\nBiocompatibility assessment was conducted based on Appendix A of the FDA guidance “Use of\nInternational Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation\nand testing within a risk management process. The Duet™ EDMS is categorized as a prolonged\n(>24h to 30 d) external communicating device with indirect blood path contact. The\nbiocompatibility evaluation for the cytotoxicity, sensitization, irritation or intracutaneous reactivity,\nacute systemic toxicity, material-mediated pyrogenicity, subacute/subchronic toxicity, and indirect\nhemolysis endpoints was completed in accordance with FDA’s biocompatibility guidance \"Use of\nInternational Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation\nand testing within a risk management process\"\".\nXII. Conclusion\nThe information provided in this submission demonstrates that the subject device Duet™ EDMS\nhas the same intended use as the predicate devices. Based on the similarities of the device design,\nprinciples of operation, technological characteristics and results of the non-clinical performance\ntesting, the subject device Duet™ EDMS is substantially equivalent to the cleared predicate device\nBecker External Drainage and Monitoring System (K200456).\n\n|  | Test Name |  | Test Method Summary |  | Results |\n| --- | --- | --- | --- | --- | --- |\n| Attachment of I.V. Pole\nand Position of\nAdjustable Drip\nChamber |  | Visually verify that clamping thumbscrews (and cord locks)\nhave not slipped from initial positions (using visual marks to\nidentify any slippage). |  | Pass |  |\n| Leakage of UV Cure\nBonds |  | The UV-cure bonds between the patient line and drip chamber\nsubassembly should withstand air pressure without causing\nleaks. |  | Pass |  |\n| Attachment of Junctions |  | Junctions must be able to withstand minimum of 5-pound load\nin the axial direction. |  | Pass |  |\n| Bottom Cap to\nStopcock Junction\nTorque |  | Test the torque of the stopcock/bottom cap bond. |  | Pass |  |\n| Hydrophobic Microbial\nBarrier Vent on the\nDrainage Bag |  | The supplier for the material used as the drainage bag vents\nconducted microbial barrier testing to demonstrate a 99.9%\nBacterial Filtration Efficiency (BFE). |  | Pass |  |"
  }
}