{
  "source_pdf": "csf-shunt--aqueduct-critical-care-inc--smart-external-drain-sed--510k.pdf",
  "clearance_number": "K161605",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The SED System is based upon traditional gravity-based drainage systems,\nbut is designed to allow for the automated regulation of ICP without the need for continuous\nmanual measurements, adjustments and interventions. The SED System consists of an\nelectromechanical software embedded SED Console and a sterile, disposable SED Cartridge,\nwhich includes all components necessary to attach to the external ventricular drainage catheter\nvia a luer-lock connector and to a drainage bag that collects the drained fluid.\nThe SED System is mounted on an IV pole, with the SED Console positioned by the user at an\neasy-to-view height, while the drainage bag is positioned below the lowest possible patient head\nposition, which is considered to be below the height of a hospital bed.\nThe SED System automatically maintains a set ICP using pressure sensors (transducers) and an\nautomated stepper-motor pinching mechanism that compresses or releases the system’s\ncompliant drain tubing in order to control the degree of CSF flow (i.e., equivalent to the\nalteration of CSF flow that happens when a traditional gravity drain is manually raised or\nlowered). The SED System displays the measured ICP information and also calculates and\ndisplays CSF flow volume output, while additionally incorporating multiple alarms given its\nautomated functionality.\nThe SED System can thus automatically compensate for patient movement, allow far greater\nmobility (via a battery backup) and also alert hospital staff if ever the ICP exceeds the set\nmaximum or minimum levels for a particular patient, as well as if low or high CSF drainage\nvalues (as also set by the user) are ever exceeded.\nIndications for Use: Draining and monitoring of CSF flow from the lateral ventricles is\nindicated in selected patients to:\n Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\n Monitor CSF chemistry, cytology, and physiology.\n Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n Severe head injury\n Subarachnoid hemorrhage graded III, IV, or V preoperatively\n Reye’s syndrome or similar encephalopathies\n Hydrocephalus\n Intracranial hemorrhage\n Miscellaneous problems when drainage is to be used as a therapeutic maneuver\nMonitoring can also be used to evaluate the status pre- and postoperatively for space-occupying\nlesions.\nAqueduct Critical Care, Inc. 510(k) Summary - Page 2 of 7 K161605",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161605\nDevice Name\nSmart External Drain (SED) System\nIndications for Use (Describe)\nDraining and monitoring of CSF flow from the lateral ventricles is indicated in selected patients to:\n- Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\n- Monitor CSF chemistry, cytology, and physiology.\n- Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n- Severe head injury\n- Subarachnoid hemorrhage graded III, IV, or V preoperatively\n- Reye’s syndrome or similar encephalopathies\n- Hydrocephalus\n- Intracranial hemorrhage\n- Miscellaneous problems when drainage is to be used as a therapeutic maneuver\nMonitoring can also be used to evaluate the status pre- and postoperatively for space-occupying lesions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nGeneral Information:\nDate of Summary Preparation: October 21, 2016\nName and Address of Manufacturer: Aqueduct Critical Care, Inc.\n11822 North Creek Parkway North\nSuite 110\nBothell, WA 98011\nContact Person: Tom Clement, President and CEO\nPhone: 425-985-1571\nFax: 425-278-9377\nTrade Name: Smart External Drain (SED) System\nCommon Name: External CSF Drainage System\nRegulation Number: Primary: § 21 CFR 882.5550\nSecondary: § 21 CFR 882.1620\nRegulation Description: Central Nervous System Fluid Shunt and Components\nIntracranial Pressure Monitor\nRegulatory Class: Class II\nClassification Panel: Neurology\nProduct Code: Primary: JXG\nSecondary: GWM\nAqueduct Critical Care, Inc. 510(k) Summary - Page 1 of 7 K161605",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K984053",
      "K161605",
      "K161605",
      "K161605",
      "K161605",
      "K161605"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161605\nDevice Name\nSmart External Drain (SED) System\nIndications for Use (Describe)\nDraining and monitoring of CSF flow from the lateral ventricles is indicated in selected patients to:\n- Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\n- Monitor CSF chemistry, cytology, and physiology.\n- Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n- Severe head injury\n- Subarachnoid hemorrhage graded III, IV, or V preoperatively\n- Reye’s syndrome or similar encephalopathies\n- Hydrocephalus\n- Intracranial hemorrhage\n- Miscellaneous problems when drainage is to be used as a therapeutic maneuver\nMonitoring can also be used to evaluate the status pre- and postoperatively for space-occupying lesions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nGeneral Information:\nDate of Summary Preparation: October 21, 2016\nName and Address of Manufacturer: Aqueduct Critical Care, Inc.\n11822 North Creek Parkway North\nSuite 110\nBothell, WA 98011\nContact Person: Tom Clement, President and CEO\nPhone: 425-985-1571\nFax: 425-278-9377\nTrade Name: Smart External Drain (SED) System\nCommon Name: External CSF Drainage System\nRegulation Number: Primary: § 21 CFR 882.5550\nSecondary: § 21 CFR 882.1620\nRegulation Description: Central Nervous System Fluid Shunt and Components\nIntracranial Pressure Monitor\nRegulatory Class: Class II\nClassification Panel: Neurology\nProduct Code: Primary: JXG\nSecondary: GWM\nAqueduct Critical Care, Inc. 510(k) Summary - Page 1 of 7 K161605",
    "Device Description": "Device Description: The SED System is based upon traditional gravity-based drainage systems,\nbut is designed to allow for the automated regulation of ICP without the need for continuous\nmanual measurements, adjustments and interventions. The SED System consists of an\nelectromechanical software embedded SED Console and a sterile, disposable SED Cartridge,\nwhich includes all components necessary to attach to the external ventricular drainage catheter\nvia a luer-lock connector and to a drainage bag that collects the drained fluid.\nThe SED System is mounted on an IV pole, with the SED Console positioned by the user at an\neasy-to-view height, while the drainage bag is positioned below the lowest possible patient head\nposition, which is considered to be below the height of a hospital bed.\nThe SED System automatically maintains a set ICP using pressure sensors (transducers) and an\nautomated stepper-motor pinching mechanism that compresses or releases the system’s\ncompliant drain tubing in order to control the degree of CSF flow (i.e., equivalent to the\nalteration of CSF flow that happens when a traditional gravity drain is manually raised or\nlowered). The SED System displays the measured ICP information and also calculates and\ndisplays CSF flow volume output, while additionally incorporating multiple alarms given its\nautomated functionality.\nThe SED System can thus automatically compensate for patient movement, allow far greater\nmobility (via a battery backup) and also alert hospital staff if ever the ICP exceeds the set\nmaximum or minimum levels for a particular patient, as well as if low or high CSF drainage\nvalues (as also set by the user) are ever exceeded.\nIndications for Use: Draining and monitoring of CSF flow from the lateral ventricles is\nindicated in selected patients to:\n Reduce intracranial pressure (ICP), e.g., pre-, intra- or postoperative.\n Monitor CSF chemistry, cytology, and physiology.\n Provide temporary CSF drainage in patients with infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is indicated in selected patients with:\n Severe head injury\n Subarachnoid hemorrhage graded III, IV, or V preoperatively\n Reye’s syndrome or similar encephalopathies\n Hydrocephalus\n Intracranial hemorrhage\n Miscellaneous problems when drainage is to be used as a therapeutic maneuver\nMonitoring can also be used to evaluate the status pre- and postoperatively for space-occupying\nlesions.\nAqueduct Critical Care, Inc. 510(k) Summary - Page 2 of 7 K161605",
    "Substantial Equivalence": "Predicate Device: Aqueduct Critical Care, Inc. cites the following as the predicate device.\nPredicate Device Duet External Drainage and Monitoring System K984053\nTable 1 below provides a summary of the technological characteristics of the SED System in\ncomparison to the predicate device.\nTable 1: Comparative Summary of the SED System and Predicate Duet System\nDetail or Technological Subject Aqueduct Critical Care, Inc. Predicate Medtronic Duet External\nCharacteristic SED System Drainage and Monitoring System\nDevice Trade Name Smart External Drain (SED) System Medtronic DUET™ External Drainage and\nMonitoring System\nIntended Use Same To attach to an implanted, external drainage\ncatheter in order to externally drain\ncerebrospinal fluid (CSF) and monitor both\nCSF drainage and intracranial pressure\n(ICP)\nAttaches to separate, Yes Yes\ncommercially available EVD\nCatheter\nSterile Disposable tubing set Yes Yes\nCSF Drainage Bag Yes Yes\nGravity drainage of CSF Yes Yes\nMethod to control gravity Automated adjustment based on user settings Manual adjustment of the drip chamber\ndrainage of CSF (for max/min ICP) via a stepper-motor either up or down the IV Pole, relative to\ncontrolled, tube-pinching mechanism to either the patient’s head position and ventricular\ncompress or release the compliant drainage catheter location.\ntubing contained within the sterile, disposable\nSED Cartridge.\nPressure Transducer for ICP Yes Yes\nMeasurement\n(The SED System integrates transducers into (The Duet System includes both a design\nits design for drain line and reference line and instructions for attachment of a\npressure measurements that are used to transducer to the main system stopcock that\ncalculate and regulate ICP.) then allows for measurement and visual\ndisplay of ICP via a connected monitor.)\nSoftware-based, Powered Yes No\nConsole for User Interface, User\nICP and Alarm Setting (Note, however, that a transducer can be\nAdjustments, Data Storage and attached (see above) and then used in\nDisplay, and Alarms for ICP conjunction with an ICP Monitor to\nMonitoring provide a display and user interface for\nICP monitoring.)\nMethod to account for location Reference shroud attached to patient behind Laser level must be attached to the system\nof ventricles via patient head the ear (at the level of the EMA) to account and leveled appropriately and then the\nposition for patient’s head positioning. system “zeroed”; adjustment thereafter may\nbe needed.\nMeasured Pressure Range -5 to 40 cm H O (set ICP range) 0 – 31 cm H O (set ICP range)\n2 2\nDisplayed ICP Yes Yes\n(via SED Console display) (via drip chamber pressure indicator\nwindow or via connected transducer to\npatient monitor display)\nBattery Back-up Yes No\n(Manual, non-powered system)\nAqueduct Critical Care, Inc. 510(k) Summary - Page 3 of 7 K161605\n\n|  | Detail or Technological |  |  | Subject Aqueduct Critical Care, Inc. |  |  | Predicate Medtronic Duet External |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Characteristic |  |  | SED System |  |  | Drainage and Monitoring System |  |\n| Device Trade Name |  |  | Smart External Drain (SED) System |  |  | Medtronic DUET™ External Drainage and\nMonitoring System |  |  |\n| Intended Use |  |  | Same |  |  | To attach to an implanted, external drainage\ncatheter in order to externally drain\ncerebrospinal fluid (CSF) and monitor both\nCSF drainage and intracranial pressure\n(ICP) |  |  |\n| Attaches to separate,\ncommercially available EVD\nCatheter |  |  | Yes |  |  | Yes |  |  |\n| Sterile Disposable tubing set |  |  | Yes |  |  | Yes |  |  |\n| CSF Drainage Bag |  |  | Yes |  |  | Yes |  |  |\n| Gravity drainage of CSF |  |  | Yes |  |  | Yes |  |  |\n| Method to control gravity\ndrainage of CSF |  |  | Automated adjustment based on user settings\n(for max/min ICP) via a stepper-motor\ncontrolled, tube-pinching mechanism to either\ncompress or release the compliant drainage\ntubing contained within the sterile, disposable\nSED Cartridge. |  |  | Manual adjustment of the drip chamber\neither up or down the IV Pole, relative to\nthe patient’s head position and ventricular\ncatheter location. |  |  |\n| Pressure Transducer for ICP\nMeasurement |  |  | Yes\n(The SED System integrates transducers into\nits design for drain line and reference line\npressure measurements that are used to\ncalculate and regulate ICP.) |  |  | Yes\n(The Duet System includes both a design\nand instructions for attachment of a\ntransducer to the main system stopcock that\nthen allows for measurement and visual\ndisplay of ICP via a connected monitor.) |  |  |\n| Software-based, Powered\nConsole for User Interface, User\nICP and Alarm Setting\nAdjustments, Data Storage and\nDisplay, and Alarms for ICP\nMonitoring |  |  | Yes |  |  | No\n(Note, however, that a transducer can be\nattached (see above) and then used in\nconjunction with an ICP Monitor to\nprovide a display and user interface for\nICP monitoring.) |  |  |\n| Method to account for location\nof ventricles via patient head\nposition |  |  | Reference shroud attached to patient behind\nthe ear (at the level of the EMA) to account\nfor patient’s head positioning. |  |  | Laser level must be attached to the system\nand leveled appropriately and then the\nsystem “zeroed”; adjustment thereafter may\nbe needed. |  |  |\n| Measured Pressure Range |  |  | -5 to 40 cm H O (set ICP range)\n2 |  |  | 0 – 31 cm H O (set ICP range)\n2 |  |  |\n| Displayed ICP |  |  | Yes\n(via SED Console display) |  |  | Yes\n(via drip chamber pressure indicator\nwindow or via connected transducer to\npatient monitor display) |  |  |\n| Battery Back-up |  |  | Yes |  |  | No\n(Manual, non-powered system) |  |  |\n\nTesting Summary: To demonstrate intended device performance, as well as to support the\nsubstantial equivalence of the subject SED System, the technological and performance\ncharacteristics were evaluated as summarized in Table 2 that follows.\nThe results from these testing activities:\n demonstrate that the technological and performance characteristics of the subject SED\nSystem are comparable to the predicate external drainage management system, and\n ensure the SED System can perform in a manner equivalent to the predicate device with\nthe same intended use as an external drainage and monitoring system.\nConclusion (Statement of Equivalence): The data and information presented within this\nsubmission support a determination of substantial equivalence, and therefore market clearance of\nthe subject SED System via this 510(k) Premarket Notification.\nAqueduct Critical Care, Inc. 510(k) Summary - Page 4 of 7 K161605\n\nTable 2: Summary Table for SED System Testing\nTesting Testing Summary Results/Conclusions\nSED Console Performance Testing\nSED Console Simulated use test cases completed with all requirements PASS – All requirements verified.\nVerification tested to verify SED Console performance.\nSED Cartridge Performance Testing\nSED Cartridge Pinch SED Cartridges were tested to show that the pinch PASS – All requirements verified.\nTubing Force and tubing met requirements, including resistance to pinch\nFatigue tubing fatigue and shut off / pinch force.\nSED Cartridge Button SED Cartridges were tested to show that the manual PASS – All requirements verified.\nVerification pinch button on the cartridge met the following\nrequirements: activation force, leak resistance, and\nfatigue life.\nMRI Compatibility The SED Cartridge was tested in an MRI environment of PASS – All requirements verified.\n1.5-Tesla and 3.0-Tesla.\nTubing Kink and Crush SED Cartridges were tested in a bend radius to assess PASS – All requirements verified.\nVerification kink resistance. For crush resistance, fluid flow\nexhibited no change when a force was applied to the\ntubing compared to no force applied.\nDimensional SED Cartridges were dimensionally measured. PASS – Measurements confirmed that all dimensional requirements were\nVerification met.\nDrainage Bag SED Cartridges were tested to show that drainage bags PASS – All requirements verified.\nVerification met requirements for: capacity, venting, and wetting.\nBond Joint Testing SED Cartridges were used to destructively pull test the PASS – All bond joints met or exceeded the minimum pull strength\nbond joint configurations. specification.\nSED System Performance Testing\nSED System The SED System was tested to ensure that all applicable PASS – The SED Console was shown to function properly following the\nMechanical mechanical requirements were met. maximum anticipated number of latching and unlatching cycles.\nVerification\nVerification of SED The SED System was subjected to the extremes of the PASS – SED System functioned as intended post-conditioning.\nSystem Environmental specified environmental conditions (including\nConditions temperature, humidity, and altitude) to confirm intended\nsystem functionality post-conditioning.\nLong-Term Stability of SED Systems were tested under clinical-use simulation PASS – SED System met all requirements under clinical-use simulation.\nSED System for the longest expected use duration of the SED\nSystem.\nAqueduct Critical Care, Inc. 510(k) Summary - Page 5 of 7 K161605\n\n|  | Testing |  |  | Testing Summary |  |  | Results/Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | SED Console Performance Testing |  |  |  |  |  |  |  |\n| SED Console\nVerification |  |  | Simulated use test cases completed with all requirements\ntested to verify SED Console performance. |  |  | PASS – All requirements verified. |  |  |\n|  | SED Cartridge Performance Testing |  |  |  |  |  |  |  |\n| SED Cartridge Pinch\nTubing Force and\nFatigue |  |  | SED Cartridges were tested to show that the pinch\ntubing met requirements, including resistance to pinch\ntubing fatigue and shut off / pinch force. |  |  | PASS – All requirements verified. |  |  |\n| SED Cartridge Button\nVerification |  |  | SED Cartridges were tested to show that the manual\npinch button on the cartridge met the following\nrequirements: activation force, leak resistance, and\nfatigue life. |  |  | PASS – All requirements verified. |  |  |\n| MRI Compatibility |  |  | The SED Cartridge was tested in an MRI environment of\n1.5-Tesla and 3.0-Tesla. |  |  | PASS – All requirements verified. |  |  |\n| Tubing Kink and Crush\nVerification |  |  | SED Cartridges were tested in a bend radius to assess\nkink resistance. For crush resistance, fluid flow\nexhibited no change when a force was applied to the\ntubing compared to no force applied. |  |  | PASS – All requirements verified. |  |  |\n| Dimensional\nVerification |  |  | SED Cartridges were dimensionally measured. |  |  | PASS – Measurements confirmed that all dimensional requirements were\nmet. |  |  |\n| Drainage Bag\nVerification |  |  | SED Cartridges were tested to show that drainage bags\nmet requirements for: capacity, venting, and wetting. |  |  | PASS – All requirements verified. |  |  |\n| Bond Joint Testing |  |  | SED Cartridges were used to destructively pull test the\nbond joint configurations. |  |  | PASS – All bond joints met or exceeded the minimum pull strength\nspecification. |  |  |\n|  | SED System Performance Testing |  |  |  |  |  |  |  |\n| SED System\nMechanical\nVerification |  |  | The SED System was tested to ensure that all applicable\nmechanical requirements were met. |  |  | PASS – The SED Console was shown to function properly following the\nmaximum anticipated number of latching and unlatching cycles. |  |  |\n| Verification of SED\nSystem Environmental\nConditions |  |  | The SED System was subjected to the extremes of the\nspecified environmental conditions (including\ntemperature, humidity, and altitude) to confirm intended\nsystem functionality post-conditioning. |  |  | PASS – SED System functioned as intended post-conditioning. |  |  |\n| Long-Term Stability of\nSED System |  |  | SED Systems were tested under clinical-use simulation\nfor the longest expected use duration of the SED\nSystem. |  |  | PASS – SED System met all requirements under clinical-use simulation. |  |  |\n\nTesting Testing Summary Results/Conclusions\nVerification of the The SED System was tested to the extremes of the PASS – All applicable requirements verified.\nPressure Measurement pressure measurement range, as well as to measure the\nRange and Response response time of the system.\nTime of the SED\nSystem\nPackaging Validation Testing\nPackaging Validation The packaging configurations for the reusable SED PASS – Package integrity and product functionality met all applicable\nTesting Console and sterile SED Cartridge and Drain Bag were requirements.\nsubjected to applicable distribution simulation per\nASTM D4169, followed by testing:\nThe SED Console was tested to ensure it maintained\nproper function via simulated clinical-use.\nThe sterile SED Cartridge and Drain Bag packaging was\nsubjected to seal strength, dye leak testing, and visual\ninspection, while the SED Cartridge and Drain Bag were\nsubjected to functional testing to confirm proper device\nfunction.\nSterilization Validation Testing\nSterilization Validation Sterilization validation testing was completed to validate PASS – The gamma radiation sterilization process provides an SAL of\nthat the gamma radiation (min 25 kGy) sterilization 10-6.\nprocess provides a Sterility Assurance Level (SAL) of\n10-6, using the following applicable standards and\nsterilization validation methods.\n AAMI / ANSI / ISO 11737-1:2006 (R) 2011\n AAMI / ANSI / ISO 11737-2:2009/(R) 2014\n AAMI / ANSI / ISO 11137-1:2006/(R) 2010,\n[Including: Amendment 1 (2013)]\n AAMI / ANSI / ISO 11137-2:2013\nShelf-Life Testing\nShelf-Life Testing Accelerated age testing was completed on the SED PASS – All packaging and functional requirements were met following 6\nCartridge and SED Drain bag components and their months of accelerated aging.\nrespective packaging to support a 6-month shelf life.\nAqueduct Critical Care, Inc. 510(k) Summary - Page 6 of 7 K161605\n\n|  | Testing |  |  | Testing Summary |  |  | Results/Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Verification of the\nPressure Measurement\nRange and Response\nTime of the SED\nSystem |  |  | The SED System was tested to the extremes of the\npressure measurement range, as well as to measure the\nresponse time of the system. |  |  | PASS – All applicable requirements verified. |  |  |\n|  | Packaging Validation Testing |  |  |  |  |  |  |  |\n| Packaging Validation\nTesting |  |  | The packaging configurations for the reusable SED\nConsole and sterile SED Cartridge and Drain Bag were\nsubjected to applicable distribution simulation per\nASTM D4169, followed by testing:\nThe SED Console was tested to ensure it maintained\nproper function via simulated clinical-use.\nThe sterile SED Cartridge and Drain Bag packaging was\nsubjected to seal strength, dye leak testing, and visual\ninspection, while the SED Cartridge and Drain Bag were\nsubjected to functional testing to confirm proper device\nfunction. |  |  | PASS – Package integrity and product functionality met all applicable\nrequirements. |  |  |\n|  | Sterilization Validation Testing |  |  |  |  |  |  |  |\n| Sterilization Validation |  |  | Sterilization validation testing was completed to validate\nthat the gamma radiation (min 25 kGy) sterilization\nprocess provides a Sterility Assurance Level (SAL) of\n10-6, using the following applicable standards and\nsterilization validation methods.\n AAMI / ANSI / ISO 11737-1:2006 (R) 2011\n AAMI / ANSI / ISO 11737-2:2009/(R) 2014\n AAMI / ANSI / ISO 11137-1:2006/(R) 2010,\n[Including: Amendment 1 (2013)]\n AAMI / ANSI / ISO 11137-2:2013 |  |  | PASS – The gamma radiation sterilization process provides an SAL of\n10-6. |  |  |\n|  | Shelf-Life Testing |  |  |  |  |  |  |  |\n| Shelf-Life Testing |  |  | Accelerated age testing was completed on the SED\nCartridge and SED Drain bag components and their\nrespective packaging to support a 6-month shelf life. |  |  | PASS – All packaging and functional requirements were met following 6\nmonths of accelerated aging. |  |  |\n\nTesting Testing Summary Results/Conclusions\nBiocompatibility Testing\nBiocompatibility Biocompatibility testing completed on all direct (skin) PASS – SED System met all applicable biocompatibility requirements for\nTesting and indirect (potential limited and brief periods of its intended use.\nretrograde drainage fluid flow) contact portions of the\nSED System. This included cytotoxicity, sensitization,\nintracutaneous reactivity, LAL pyrogenicity and acute\nsystemic toxicity.\nSoftware Testing\nSoftware Verification Code verification and software verification and PASS – SED System met all acceptance criteria for verification and\nand Validation validation testing was performed. validation\nElectrical Safety and Electromagnetic Compatibility Testing\nVerify the Electrical Applicable electrical safety and EMC testing (including PASS – SED System met all applicable electrical safety and EMC\nSafety and emissions and immunity) was completed on the SED requirements.\nElectromagnetic System in accordance with the following standards.\nCompatibility (EMC)\nof the SED System  AAMI / ANSI ES60601-1:2005/(R)2012 and\nA1:2012, C1:2009/(R)2012 and A2:2010/(R)2012\n(Consolidated Text) (IEC 60601-1:2005, MOD)\n IEC 60601-1-2 Edition 3: 2007-03\n IEC 60601-1-8 Edition 2.0 2006-10\nAqueduct Critical Care, Inc. 510(k) Summary - Page 7 of 7 K161605\n\n|  | Testing |  |  | Testing Summary |  |  | Results/Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Biocompatibility Testing |  |  |  |  |  |  |  |\n| Biocompatibility\nTesting |  |  | Biocompatibility testing completed on all direct (skin)\nand indirect (potential limited and brief periods of\nretrograde drainage fluid flow) contact portions of the\nSED System. This included cytotoxicity, sensitization,\nintracutaneous reactivity, LAL pyrogenicity and acute\nsystemic toxicity. |  |  | PASS – SED System met all applicable biocompatibility requirements for\nits intended use. |  |  |\n|  | Software Testing |  |  |  |  |  |  |  |\n| Software Verification\nand Validation |  |  | Code verification and software verification and\nvalidation testing was performed. |  |  | PASS – SED System met all acceptance criteria for verification and\nvalidation |  |  |\n|  | Electrical Safety and Electromagnetic Compatibility Testing |  |  |  |  |  |  |  |\n| Verify the Electrical\nSafety and\nElectromagnetic\nCompatibility (EMC)\nof the SED System |  |  | Applicable electrical safety and EMC testing (including\nemissions and immunity) was completed on the SED\nSystem in accordance with the following standards.\n AAMI / ANSI ES60601-1:2005/(R)2012 and\nA1:2012, C1:2009/(R)2012 and A2:2010/(R)2012\n(Consolidated Text) (IEC 60601-1:2005, MOD)\n IEC 60601-1-2 Edition 3: 2007-03\n IEC 60601-1-8 Edition 2.0 2006-10 |  |  | PASS – SED System met all applicable electrical safety and EMC\nrequirements. |  |  |"
  }
}