{
  "source_pdf": "csf-shunt--brainspace-inc--intellidrop--510k.pdf",
  "clearance_number": "K251598",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Intellidrop system continuously monitors intracranial or spinal pressure and manages\nexternal drainage of cerebrospinal fluid (CSF) and other body fluids to a user-selected pressure\ntarget or volume target.\nKey features of the Intellidrop include:\n• Wearable sensor array facilitating position-agnostic pressure monitoring\n• Closed-loop, gravity-based drainage to a pressure or volume target\n• Real-time display of intracranial pressure (ICP) waveform\n• Historical trend data of daily, hourly, and minute-by-minute ICP and drainage volume\n• User selectable audio-visual alarm thresholds for both pressure and volume\n• Patented Continuous Drift Detection Technology\n• Continuous operation on AC power and up to 4 hours of continuous operation on\nrechargeable battery power\n• Real-time data streaming of ICP to a patient monitor via cable\n• Proximal sampling port and optional distal sampling port",
    "indications": "Indications for Use:\nThe Intellidrop system is indicated for use to provide external drainage of cerebrospinal fluid\n(CSF) and/or monitoring of CSF drainage and intracranial pressure (ICP) for ventricular or\nlumbar use.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K172759",
      "K172759",
      "K172759"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "Device Description:\nThe Intellidrop system continuously monitors intracranial or spinal pressure and manages\nexternal drainage of cerebrospinal fluid (CSF) and other body fluids to a user-selected pressure\ntarget or volume target.\nKey features of the Intellidrop include:\n• Wearable sensor array facilitating position-agnostic pressure monitoring\n• Closed-loop, gravity-based drainage to a pressure or volume target\n• Real-time display of intracranial pressure (ICP) waveform\n• Historical trend data of daily, hourly, and minute-by-minute ICP and drainage volume\n• User selectable audio-visual alarm thresholds for both pressure and volume\n• Patented Continuous Drift Detection Technology\n• Continuous operation on AC power and up to 4 hours of continuous operation on\nrechargeable battery power\n• Real-time data streaming of ICP to a patient monitor via cable\n• Proximal sampling port and optional distal sampling port",
    "Indications for Use": "Indications for Use:\nThe Intellidrop system is indicated for use to provide external drainage of cerebrospinal fluid\n(CSF) and/or monitoring of CSF drainage and intracranial pressure (ICP) for ventricular or\nlumbar use.",
    "Substantial Equivalence": "Predicate Device:\n• Smart External Drain (SED) System by Aqueduct Critical Care Inc. (K172759)\nThe BrainSpace Intellidrop is substantially similar to the predicate. The intended use and\npatient populations are identical and the minor differences in technical characteristics do not\ngenerate new questions of safety or effectiveness. Refer to Table 1 for details.\nTable 1: Comparative Summary of the BrainSpace Intellidrop to Predicate Device\nDescription Predicate: SED System by Subject Device: BrainSpace\nAqueduct Critical Care, Inc. Intellidrop\n(K172759)\nDevice Trade Name Smart External Drain (SED) Intellidrop\nSystem\nIntended Use External ventricular or lumbar Same as predicate\ndrainage of cerebrospinal fluid\n(CSF) and monitoring of CSF\ndrainage and/or pressure.\nAttaches to separate Yes Same aspredicate\ncommercially available catheter\nSterile disposable tubing set Yes Same as predicate\nCSF drainage bag Yes Same as predicate\nGravity drainage of CSF Yes Same as predicate\nMethod to control gravity Yes – automated adjustment Same as predicate\ndrainage of CSF based on user settings via an\nactuator-controlled tube\npinching mechanism in the\nconsole to either compress or\nrelease the compliant drainage\ntubing contained within the\ncartridge.\nPressure transducer for ICP Yes Same aspredicate\nmeasurement\nPressure Anatomical Alignment Disposable includes wearable Disposable includes wearable\nMethod reference at level of EAM transducer at level of EAM\n(external auditory meatus). (external auditory meatus).\nSoftware-based powered Yes Same aspredicate\nconsole for user interface, ICP\ntarget and alarm settings, data\nstorage and display, and alarms\nPressure Target Range -5 to 40 cm H 2 O -20 to 50 cm H 2 O\n(ventricular only) (ventricular only)\nHourly Drainage Volume Range 0 to 45 mL/hr 0 to 60 mL/hr\nDisplayed ICP Yes Same as predicate\nBattery backup Yes Same as predicate\nTes(cid:415)ng Summary:\nThe testing presented confirm substantial equivalence to the predicate in terms of\nbiocompatibility, electrical safety, resistance to electromagnetic interference, packaging,\nsterilization, shelf-life and performance to specifications and key consensus standards.\nTherefore, the sum of the presented test data is sufficient to demonstrate intended\ndevice performance. Refer to Table 2 for details.\n\n| Description | Predicate: SED System by\nAqueduct Critical Care, Inc.\n(K172759) | Subject Device: BrainSpace\nIntellidrop |\n| --- | --- | --- |\n| Device Trade Name | Smart External Drain (SED)\nSystem | Intellidrop |\n| Intended Use | External ventricular or lumbar\ndrainage of cerebrospinal fluid\n(CSF) and monitoring of CSF\ndrainage and/or pressure. | Same as predicate |\n| Attaches to separate\ncommercially available catheter | Yes | Same aspredicate |\n| Sterile disposable tubing set | Yes | Same as predicate |\n| CSF drainage bag | Yes | Same as predicate |\n| Gravity drainage of CSF | Yes | Same as predicate |\n| Method to control gravity\ndrainage of CSF | Yes – automated adjustment\nbased on user settings via an\nactuator-controlled tube\npinching mechanism in the\nconsole to either compress or\nrelease the compliant drainage\ntubing contained within the\ncartridge. | Same as predicate |\n| Pressure transducer for ICP\nmeasurement | Yes | Same aspredicate |\n| Pressure Anatomical Alignment\nMethod | Disposable includes wearable\nreference at level of EAM\n(external auditory meatus). | Disposable includes wearable\ntransducer at level of EAM\n(external auditory meatus). |\n| Software-based powered\nconsole for user interface, ICP\ntarget and alarm settings, data\nstorage and display, and alarms | Yes | Same aspredicate |\n| Pressure Target Range | -5 to 40 cm H O\n2\n(ventricular only) | -20 to 50 cm H O\n2\n(ventricular only) |\n| Hourly Drainage Volume Range | 0 to 45 mL/hr | 0 to 60 mL/hr |\n| Displayed ICP | Yes | Same as predicate |\n| Battery backup | Yes | Same as predicate |\n\nTable 2: Summary Table for BrainSpace Intellidrop Testing\nTest Test Summary Result / Conclusion\nElectrical Safety Basic safety and essential performance of Pass – Fully compliant\nthe system was completed in accordance\nwith IEC 60601-1: Edition 3.2, 2020, and\nrelevant sub-parts.\nStorage and Accelerated shelf-life conditioning and Pass – All\nTransit Simulation transit simulation were completed as requirements met for\napplicable and the system confirmed the duration of\nfully functional. labeled shelf-life\nSterility The patient interface disposable of the Pass - Fully compliant\nIntellidrop system was sterilized via ethylene\noxide (EO) sterilization and assessed for cycle Disposable confirmed\neffectiveness in accordance with sterile\nISO 11135: 2014/A1: 2018.\nSterile Barrier The sterile barrier of the patient interface Pass – All\nPerformance disposable was assessed and confirmed requirements verified\nappropriate to maintain sterility in\naccordance with Disposable packaging\nISO11607: 2019. confirmed to maintain\nsterility\nBiocompatibility Biocompatibility testing was performed Pass – System is\nbased on risk assessment and in biocompatible and\naccordance with ISO 10993-1:2018 and non-pyrogenic\nassociated sub-parts.\nCleanability The reusable console was assessed Pass – All\nfor cleanability. requirements verified\nMagnetic Resonance MRI compatibility was assessed and the MR Conditional\n(MR) Compatibility system confirmed as MR Conditional in\naccordance with ISO TS 10974: Ed. 2: 2018.\nBasic Safety The Intellidrop system was tested for basic Pass – Fully compliant\nsafety and maintenance of essential\nperformance in accordance with\nIEC 60601-1: Edition 3.2: 2020.\nElectromagnetic The essential performance of the Intellidrop Pass – Fully compliant\nInterference and system was assessed against the risk of\nImmunity electromagnetic interference in accordance\nwith IEC 60601-1-2: 2014 and IEC TR\n60601-4-2:2016.\n\n| Test | Test Summary | Result / Conclusion |\n| --- | --- | --- |\n| Electrical Safety | Basic safety and essential performance of\nthe system was completed in accordance\nwith IEC 60601-1: Edition 3.2, 2020, and\nrelevant sub-parts. | Pass – Fully compliant |\n| Storage and\nTransit Simulation | Accelerated shelf-life conditioning and\ntransit simulation were completed as\napplicable and the system confirmed\nfully functional. | Pass – All\nrequirements met for\nthe duration of\nlabeled shelf-life |\n| Sterility | The patient interface disposable of the\nIntellidrop system was sterilized via ethylene\noxide (EO) sterilization and assessed for cycle\neffectiveness in accordance with\nISO 11135: 2014/A1: 2018. | Pass - Fully compliant\nDisposable confirmed\nsterile |\n| Sterile Barrier\nPerformance | The sterile barrier of the patient interface\ndisposable was assessed and confirmed\nappropriate to maintain sterility in\naccordance with\nISO11607: 2019. | Pass – All\nrequirements verified\nDisposable packaging\nconfirmed to maintain\nsterility |\n| Biocompatibility | Biocompatibility testing was performed\nbased on risk assessment and in\naccordance with ISO 10993-1:2018 and\nassociated sub-parts. | Pass – System is\nbiocompatible and\nnon-pyrogenic |\n| Cleanability | The reusable console was assessed\nfor cleanability. | Pass – All\nrequirements verified |\n| Magnetic Resonance\n(MR) Compatibility | MRI compatibility was assessed and the\nsystem confirmed as MR Conditional in\naccordance with ISO TS 10974: Ed. 2: 2018. | MR Conditional |\n| Basic Safety | The Intellidrop system was tested for basic\nsafety and maintenance of essential\nperformance in accordance with\nIEC 60601-1: Edition 3.2: 2020. | Pass – Fully compliant |\n| Electromagnetic\nInterference and\nImmunity | The essential performance of the Intellidrop\nsystem was assessed against the risk of\nelectromagnetic interference in accordance\nwith IEC 60601-1-2: 2014 and IEC TR\n60601-4-2:2016. | Pass – Fully compliant |\n\nTest Test Summary Result / Conclusion\nSoftware Software code verification, unit testing and Pass – All\nVerification and system-based verification and validation requirements verified\nValidation testing for software controlled or impacted or validated\nfunctions was completed, including user-\ninterface review.\nFunctional Verification tests were performed on the Pass – All\nPerformance Intellidrop system and sub-systems to requirements verified\nconfirm functional performance.\nAccuracy, Stability The system was assessed for accuracy, Pass – Fully compliant\nand Performance stability, and durability of performance for\nup to 14 days (the longest expected per-\npatient use of the Intellidrop system) in\naccordance with AAMI NS28: 1988/R: 2015.\nHuman Factors Usability of the system and the effectiveness Pass – All\nUsability Validation of provided information was assessed requirements\nthrough summative human factors validation validated; all critical\non select groups of users in accordance with tasks successfully\nIEC 62366-1:2015+AMDI:2020. executed.\nSystem confirmed\nusable by the intended\nusers.\nConclusion (Statement of Equivalence):\nThe data and information presented within this submission support a determination of\nsubstantial equivalence to the predicate.\n\n| Test | Test Summary | Result / Conclusion |\n| --- | --- | --- |\n| Software\nVerification and\nValidation | Software code verification, unit testing and\nsystem-based verification and validation\ntesting for software controlled or impacted\nfunctions was completed, including user-\ninterface review. | Pass – All\nrequirements verified\nor validated |\n| Functional\nPerformance | Verification tests were performed on the\nIntellidrop system and sub-systems to\nconfirm functional performance. | Pass – All\nrequirements verified |\n| Accuracy, Stability\nand Performance | The system was assessed for accuracy,\nstability, and durability of performance for\nup to 14 days (the longest expected per-\npatient use of the Intellidrop system) in\naccordance with AAMI NS28: 1988/R: 2015. | Pass – Fully compliant |\n| Human Factors\nUsability Validation | Usability of the system and the effectiveness\nof provided information was assessed\nthrough summative human factors validation\non select groups of users in accordance with\nIEC 62366-1:2015+AMDI:2020. | Pass – All\nrequirements\nvalidated; all critical\ntasks successfully\nexecuted.\nSystem confirmed\nusable by the intended\nusers. |"
  }
}