{
  "source_pdf": "csf-shunt--integra--certas-plus-valve--510k.pdf",
  "device_name": "certas-plus-valve",
  "manufacturer": "integra",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Codman Certas Plus Programmable Valve is a sterile, single use, implantable device designed for shunting cerebrospinal fluid (CSF) for the treatment of hydrocephalus. It is a pressure-regulating valve utilizing the ruby ball-in-cone principle with a pressure inducing spring design. Intraventricular pressure is maintained by the ball and cone valve seat design. As the differential pressure across the shunt increases, the ball further displaces from the cone, through which CSF flows, thereby increasing flow and re-establishing the selected pressure. The ball is manufactured of synthetic ruby, as is the matching cone. Together these components provide a precise fit for regulating the flow of CSF through the valve. The valve is available with 8 different performance settings for constant intraventricular pressure and drainage of CSF. Seven (7) of the settings provide a change in operating pressure, with a range of 25 to 215 mmH2O. The eighth (8) setting provides a minimum opening pressure of '400' mmH2O, thus allowing a physician to turn the valve 'virtually off' without the need to surgically remove the valve to limit flow. The pressure of the valve is set preoperatively and can be noninvasively changed postimplantation by using the Codman Certas Tool Kit.",
    "sizing_specs": "| Table 1. Proposed Modifications for the Codman Certas Plus Programmable Valve | | | |\n|----------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--|\n| Device | Modification | Rationale | |\n| Certas Plus Inline Small | • Smaller silicone housing and reservoir<br>• Curved silicone housing<br>• Angled proximal connector<br>• Angled distal connector (applicable to valves without unitized catheters and valves without SiphonGuard)<br>• Modified silicone backing to accommodate silicone housing<br>• Needle Guard material changed to Polyethersulfone (PES). PES is currently used for other Certas Plus parts<br>• Modification to the inner blister packaging | Minor modifications are being introduced to respond to market demand without changing the fundamental scientific technology or the intended use. | |\n| Certas Plus Right Angle | • Right angle silicone housing<br>• Right angle proximal connector<br>• Angled distal connector (applicable to valves without unitized catheters and valves without SiphonGuard)<br>• Modified silicone backing to accommodate silicone housing<br>• Needle Guard material changed to Polyethersulfone (PES). PES is currently used for other Certas Plus components. | Minor modifications are being introduced to respond to market demand without changing the fundamental scientific technology or the intended use.<br>A right-angle configuration is currently available with the legally marketed reference device, the Codman Hakim Programmable Valve (K053107). | |\n| Labeling | Revised the labeling to include the Certas Plus Inline Small and Certas Plus Right Angle Valves.<br>Added details to MRI Safety Section ('MRI Additional Information') to clarify how the valve was MR tested. | Labeling updates to reflect the proposed valve configurations with no changes to the indications or intended use.<br>Additional details requested from Codman EU Notified Body. | |",
    "indications": "The Codman Certas Plus Programmable Valve is an implantable device that provides constant intraventricular pressure and drainage of CSF for the management of hydrocephalus.",
    "contraindications": null,
    "compatible_with": "Codman CERTAS toolkits",
    "use_notes": "The pressure of the valve is set preoperatively and can be noninvasively changed postimplantation by using the Codman Certas Tool Kit.",
    "also_known_as": "Codman Certas Plus Programmable Valve (Certas Plus Inline Small and Certas Plus Right Angle), Hydrocephalus Shunt"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}