{
  "source_pdf": "csf-shunt--integra--horizontal-vertical-lumbar-valve-and--510k.pdf",
  "clearance_number": "K944595",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use Implantable system used in the Same as Predicate Horizontal-\ntreatment of patients with Vertical Lumbar Valve System\ncommunicating hydrocephalus, to\nshunt CSF from the lumbar\nsubarachnoid region to the\nIncorporates the same Differential pressure valve with two Same as Predicate Horizontal-\nbasic design and balls in cone valve mechanisms: a Vertical Lumbar Valve System\nutilizes the same spring actuated (lower) pressure\noperating principle mechanism and a gravity-actuated\n(higher) pressure mechanism.\nFlow direction identified by an\narrow on the stainless steel modulus\nPerformance Six pressure ranges with closing Same as Predicate Horizontal-\nSpecifications pressures between 50 and 125 Vertical Lumbar Valve System\nmmH O in the horizontal position\n2\nand between 170 and 445 mmHO\n2\nin the vertical position.\nMRIf Safe Integra NeuroSciences tests indicate MR Conditional\nthat MRI exposure does not affect\npressure valve settings. No\nsignificant forces or temperature\nchanges were noticed during MR1\n_____________________exposure. ________________\nBiocompatible Yes Same as Predicate Horizontal-\nVertical Lumbar ValveSsm\n_________________ _______________________\nPage 3 of 6\n\nFeature Predicate Spetzler Lumbar Spetzler Lumbar Peritoneal\nPeritoneal Shunt Systems Shunt Systems\n(K811288 and K871685)\nIndications for Use Percutaneous lumbar peritoneal Same as Predicate Spetzler\nshunting may be utilized in the Lumbar Peritoneal Shunt\ntreatment of communicating Systems\nhydrocephalus. It is designed to\nshunt CSF from the lumbar\nsubarachnoid space to the\nperitoneal cavity.\nThe shunt may be used for\ndiagnosis, evaluation or treatment\nof normal pressure communicating\nhydrocephalus.\nA percutaneous lumbar peritoneal\nshunt is also useful in the\nmanagement of persistent\ncerebrospinal fluid fistulas, bulging\ncranial and suboccipital\ndecompressions and in transient\nCSF absorption defects, e.g. post-\nmeningitic or post-hemorrhagic\nhydrocephalus.\nThe In-Line Valve, available as a\nseparate component of the system,\nis indicated for use where added\nresistance is desired to alleviate\nsymptoms of low pressure in the\nsmall percentage of patients who,\nafter normal drainage and in the\nnormal course of treatment, develop\nsuch symptoms.\nIncorporates the same Pressure control is achieved Same as Predicate Spetzler\nbasic design and through a combination of the Lumbar Peritoneal Shunt\nutilizes the same double slit valve at the peritoneal Systems\noperating principle end and the small inner diameter\ncatheter\nPerformance Six systems with pressure ranges Same as Predicate Spetzler\nSpecifications, with closing pressures between 50 Lumbar Peritoneal Shunt\nand 400 mmH O Systems\n2\n_MRI Safe No claim MR Conditional\nBiocompatible Yes Same as Predicate Spetzler\nLumbar Peritoneal Shunt\n______ _ ___ ___ ___ ___ ___ ___ ____ ___ ___ ___Systems\nPage 4 of 6\n\n7. Non-Clinical Testin2a\nThe Horizontal-Vertical Lumbar Valve Systems and Spetzler Lumbar Peritoneal Shunt Systems\nare identical in design, performance, and materials of composition to the currently marketed\npredicate systems. Since the proposed shunts and accessories are identical to the currently\nmarketed shunts and accessories, all performance testing relating to the performance of the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K101381"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use Implantable system used in the Same as Predicate Horizontal-\ntreatment of patients with Vertical Lumbar Valve System\ncommunicating hydrocephalus, to\nshunt CSF from the lumbar\nsubarachnoid region to the\nIncorporates the same Differential pressure valve with two Same as Predicate Horizontal-\nbasic design and balls in cone valve mechanisms: a Vertical Lumbar Valve System\nutilizes the same spring actuated (lower) pressure\noperating principle mechanism and a gravity-actuated\n(higher) pressure mechanism.\nFlow direction identified by an\narrow on the stainless steel modulus\nPerformance Six pressure ranges with closing Same as Predicate Horizontal-\nSpecifications pressures between 50 and 125 Vertical Lumbar Valve System\nmmH O in the horizontal position\n2\nand between 170 and 445 mmHO\n2\nin the vertical position.\nMRIf Safe Integra NeuroSciences tests indicate MR Conditional\nthat MRI exposure does not affect\npressure valve settings. No\nsignificant forces or temperature\nchanges were noticed during MR1\n_____________________exposure. ________________\nBiocompatible Yes Same as Predicate Horizontal-\nVertical Lumbar ValveSsm\n_________________ _______________________\nPage 3 of 6\n\nFeature Predicate Spetzler Lumbar Spetzler Lumbar Peritoneal\nPeritoneal Shunt Systems Shunt Systems\n(K811288 and K871685)\nIndications for Use Percutaneous lumbar peritoneal Same as Predicate Spetzler\nshunting may be utilized in the Lumbar Peritoneal Shunt\ntreatment of communicating Systems\nhydrocephalus. It is designed to\nshunt CSF from the lumbar\nsubarachnoid space to the\nperitoneal cavity.\nThe shunt may be used for\ndiagnosis, evaluation or treatment\nof normal pressure communicating\nhydrocephalus.\nA percutaneous lumbar peritoneal\nshunt is also useful in the\nmanagement of persistent\ncerebrospinal fluid fistulas, bulging\ncranial and suboccipital\ndecompressions and in transient\nCSF absorption defects, e.g. post-\nmeningitic or post-hemorrhagic\nhydrocephalus.\nThe In-Line Valve, available as a\nseparate component of the system,\nis indicated for use where added\nresistance is desired to alleviate\nsymptoms of low pressure in the\nsmall percentage of patients who,\nafter normal drainage and in the\nnormal course of treatment, develop\nsuch symptoms.\nIncorporates the same Pressure control is achieved Same as Predicate Spetzler\nbasic design and through a combination of the Lumbar Peritoneal Shunt\nutilizes the same double slit valve at the peritoneal Systems\noperating principle end and the small inner diameter\ncatheter\nPerformance Six systems with pressure ranges Same as Predicate Spetzler\nSpecifications, with closing pressures between 50 Lumbar Peritoneal Shunt\nand 400 mmH O Systems\n2\n_MRI Safe No claim MR Conditional\nBiocompatible Yes Same as Predicate Spetzler\nLumbar Peritoneal Shunt\n______ _ ___ ___ ___ ___ ___ ___ ____ ___ ___ ___Systems\nPage 4 of 6\n\n7. Non-Clinical Testin2a\nThe Horizontal-Vertical Lumbar Valve Systems and Spetzler Lumbar Peritoneal Shunt Systems\nare identical in design, performance, and materials of composition to the currently marketed\npredicate systems. Since the proposed shunts and accessories are identical to the currently\nmarketed shunts and accessories, all performance testing relating to the performance of the",
    "Substantial Equivalence": "predicate devices also supports the proposed devices, and remains unchanged. Additional bench\ntesting was performed to determine the safe use conditions for these products in the MR\nenvironment, as described below. Testing was also performed to confirm that the performance\nof these devices remains the same after use in an MR environment.\nDESIGN Acceptance\nVERIFICATION TEST\nVisual Inspection All test samples shall be complete and free of visible damage.\nMagnetically Induced The amount of magnetically induced force on the device shall be less\nDisplacement Force Test than or equal to the force on the device due to gravity.\nASTM F2052\nMagnetically Induced The amount of magnetically induced torque on the device shall be\nTorque Test less than or equal to the gravitational torque.\nASTM F2213\nRE Heating Test No portion of the implanted device shall exhibit an- increase in\nASTM F 2182 temperature of more than 20C at a SAR of 2W/kg.\nImage Artifact Test There is no acceptance criterion as per ASTM standard; this test is\nASTM F'2119 performed to gather information relating to image artifacts caused by\ndevice. This information can be included in labeling.\n___________________the\nThe non-clinical testing has demonstrated that the Horizontal-Vertical Lumbar Valve Systems\nand Spetzler Lumbar Peritoneal Shunt Systems are MR Conditional, as defined in the ASTM\n2503-05 Standard, \"StandardP racticef or Marking Medical Devices and other items for Safety\nin the Magnetic Resonance Environment.\" This classification is appropriate for \"an item which\nhas been demonstrated to pose no known hazards in specific MR environment with specified\nconditions.\n8. Clinical Testing\nClinical testing was not applicable for this modification.\nPage 5 of 6\n\n9. Conclusions\nThe conclusions drawn from the nonclinical testing demonstrate that both the Horizontal-\nVertical Lumbar Valve Systems and the Spetzler Lumbar Peritoneal Shunt Systems, with the\naddition of MRI Safety information in the labeling, are as safe and effective, and perform at least\nas safely and effectively, as the legally marketed predicate devices.\nPage 6 of 6\n\n4\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Ser vice\nFood and Du gAdnmistr a tion\n10903 New I[ampshire Avenue\nDocument Contr ol Room -W066-G609\nSilver Spring, MD 20993-0002\nIntegra Life Sciences Corporation\nd/o Ms. Donna Millisky\nManager, Corporate Regulatory Affairs\n3 11 Enterprise Driveni\nPlainsboro, NJ 08536 jlj 7\n-\nRe: K101381\nTrade/Device Name: Integra Horizontal-Ver-tical Lumbar Valve Systems and Spetzler\nLumbar Peritoneal Shunt Systems\nRegulation Number: 21 CER 882.5550\nRegulation Name: Central nervous system fluid shunt and components\nRegulatory Class: Class 11\nProduct Code: JXG\nDated: May 9, 2011\nReceived: May 10, 2011\nDear Ms. Millisky:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act, The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthfuil and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA), it\nmay be subject to additional controls., Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Donna Millisky\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 2 1 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ngo to http)://www.fcla.tov/AbouitFDA/Center-sOffices/CDRH/CDRI-H0ffices/ucmi II5809.1tin for\nthe Center for Devices and Radiological HeIalth's (CDRI-l's) Office of Compliance, Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCER Part 803), please go to\nhittp://wwv. fca.Vov/MedicalDevices/Safety/ReportaProblemn/defaLult.11tM for the CDRI-I's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilitics under thle Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industi-y/defau~ltm.\ne e yours,\nin\nS\nMliaB. Eydelman, MD).\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluationi\nCenter for Devices and\nRadiological Health\nEnclosure\n\nINDICATIONS FOR USE STATEMENT\n510(k) Number: 16 13 9\nDevice Name: Horizontal-Vertical Lumbar Valve Systems\nIndications for Use:\nHorizontal-Vertical Lumbar Valve Systems are implantable devices used in\nthe treatment of patients with communicating hydrocephalus to shunt\ncerebrospinal fluid (CSF) from the lumbar subarachnoid region to the\nperitoneal cavity. They provide controlled intraventricular pressure and CSF\ndrainage in patients with hydrocephalus. The antechamber can be electively\nmounted in line with the Valve Unit to allow for CSF sampling or injections\nin the subarachnoid space.\nPrescription Use X AND/OR Over-The-Counter-Use____\n(Part 21 CER 801 Subpart D) (Part 2I CFR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PACE IF NEEDED\nConcu rrence of CDRH, O fficve of Device E valuna tion lbD)_\n(Divisioni Sign-Off\nDivisionl of Ophthalmic, Neurologicl and Ear,\nNose and Throat Devices\nKSO 'g\n5lO(k)Number 1\n\nINDICATIONS FOR USE STATEMENT\nk'\n510(k) Number: OI?4\nDevice Name: Spetzler TM Lumbar Peritoneal Shunt Systems\nIndications for Use:\nPercutaneous lumbar peritonea] shunting may be utilized in the treatment of\ncommunicating hydrocephalus. It is designed to' shunt CSF from the\nlumbar subarachnoid space to the peritoneal cavity.\nThe shunt may be used for diagnosis, evaluation or treatment of normal\npressure communicating hydrocephalus.\nA percutaneous lumbar peritoneal shunt is also useful in the management of\npersistent cerebrospinal fluid fistulas, bulging cranial and suboccipital\ndecompressions and in transient CSF absorption defects, e.g. post-meningitic\nor post-hemorrhagic hydrocephalus.\nThe In-Line Valve, available as a separate component of the system, is\nindicated for use where added resistance is desired to alleviate symptoms of\nlow pressure in the small percentage of patients who, after normal drainage\nand in the normal course of treatment, develop such symptoms.\nPrescription Use X AND/ORk Over-The-Counter-Use____\n(Part 21 CER 801 Subpart D) (Part 21 CFR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE IF NEEDED\nConcur- nce o_ RH, Office of Device Evaluation (ODE)\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nK16I13V\n5IO(k)Number"
  }
}