{
  "source_pdf": "csf-shunt--irras-inc--irraflow-cns--510k.pdf",
  "clearance_number": "K171880",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe IRRAflow® CNS System is an intracranial pressure (ICP) monitoring and drainage system.\nThe IRRAflow CNS System consists of an IRRAflow Control Unit and two sterile disposable parts,\nthe IRRAflow Tube Set and the IRRAflow Catheter.\nThe drainage flow of cerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and\ngravity-driven; there is no recirculation of the CSF. A parallel line from the saline infusion bag is\nused in case clearance at the tip of the catheter is required. The IRRAflow Tube Set has a\ncassette that clicks on to the IRRAflow Control Unit and aligns the tubing against a peristaltic\npump and pinch valve. An aspiration bag is attached to the Control Unit tape measure, defining\nthe height of the bag relative to the catheter’s tip position in the patient’s head and thus\ncontrolling the speed of drainage. The tubing and catheter can be disconnected and connected by\nstandard Luer-Lock connectors. Settings can be changed via the user interface on the Control\nUnit.\nThe default mode provides drainage and measuring ICP, allowing single bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the aspiration port.\nINDICATIONS FOR USE\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is\nrequired and for externally draining intracranial fluid as a means of reducing intracranial pressure\nin patients where an external drainage and monitoring system is needed for ≤ 24 hours.",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK171880\nDevice Name\nIRRAflow CNS System\nIndications for Use (Describe)\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is required and for externally\ndraining intracranial fluid as a means of reducing intracranial pressure in patients where an external drainage and\nmonitoring system is needed for ≤ 24 hours.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K171880\nSubmitter: IRRAS USA, Inc.\nAddress: 11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nPhone Number: 858-247-7033\nFax number: 866-575-1002\nFDA Registration #: 3013508628\nContact Personnel\nPrimary: Dessi Lyakov\nDirector, Regulatory Affairs and Quality Assurance\nPhone Number: 858-336-6236\nFax Number: 866-575-1002\nEmail: Dessi.lyakov@irras.com\nSecondary: Kleanthis G. Xanthopoulos, Ph.D.\nPresident and CEO\nPhone Number: 858-336- 8093\nFax Number: 866-575- 1002\nEmail: Kleanthis.xanthopoulos@irras.com\nDate prepared: July 11, 2018\nTrade name: IRRAflow® CNS System\nCommon Name: CSF Drainage System with ventricular catheter\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPredicate and Reference Device(s):\nK984053 Medtronic PS Medical External Drainage and Monitoring System\n(Becker EDMS)\nK160223 VentriClear II Ventricular Drainage Catheter\n1",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K984053",
      "K171880",
      "K984053",
      "K171880",
      "K984053",
      "K171880",
      "K984053",
      "K171880",
      "K984053",
      "K171880",
      "K984053",
      "K171880",
      "K984053",
      "K160223",
      "K171880",
      "K160223",
      "K171880",
      "K160223",
      "K984053",
      "K160223"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK171880\nDevice Name\nIRRAflow CNS System\nIndications for Use (Describe)\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is required and for externally\ndraining intracranial fluid as a means of reducing intracranial pressure in patients where an external drainage and\nmonitoring system is needed for ≤ 24 hours.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K171880\nSubmitter: IRRAS USA, Inc.\nAddress: 11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nPhone Number: 858-247-7033\nFax number: 866-575-1002\nFDA Registration #: 3013508628\nContact Personnel\nPrimary: Dessi Lyakov\nDirector, Regulatory Affairs and Quality Assurance\nPhone Number: 858-336-6236\nFax Number: 866-575-1002\nEmail: Dessi.lyakov@irras.com\nSecondary: Kleanthis G. Xanthopoulos, Ph.D.\nPresident and CEO\nPhone Number: 858-336- 8093\nFax Number: 866-575- 1002\nEmail: Kleanthis.xanthopoulos@irras.com\nDate prepared: July 11, 2018\nTrade name: IRRAflow® CNS System\nCommon Name: CSF Drainage System with ventricular catheter\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPredicate and Reference Device(s):\nK984053 Medtronic PS Medical External Drainage and Monitoring System\n(Becker EDMS)\nK160223 VentriClear II Ventricular Drainage Catheter\n1",
    "Device Description": "DEVICE DESCRIPTION\nThe IRRAflow® CNS System is an intracranial pressure (ICP) monitoring and drainage system.\nThe IRRAflow CNS System consists of an IRRAflow Control Unit and two sterile disposable parts,\nthe IRRAflow Tube Set and the IRRAflow Catheter.\nThe drainage flow of cerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and\ngravity-driven; there is no recirculation of the CSF. A parallel line from the saline infusion bag is\nused in case clearance at the tip of the catheter is required. The IRRAflow Tube Set has a\ncassette that clicks on to the IRRAflow Control Unit and aligns the tubing against a peristaltic\npump and pinch valve. An aspiration bag is attached to the Control Unit tape measure, defining\nthe height of the bag relative to the catheter’s tip position in the patient’s head and thus\ncontrolling the speed of drainage. The tubing and catheter can be disconnected and connected by\nstandard Luer-Lock connectors. Settings can be changed via the user interface on the Control\nUnit.\nThe default mode provides drainage and measuring ICP, allowing single bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the aspiration port.\nINDICATIONS FOR USE\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is\nrequired and for externally draining intracranial fluid as a means of reducing intracranial pressure\nin patients where an external drainage and monitoring system is needed for ≤ 24 hours.",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\nThe IRRAflow CNS system’s intended use, technological characteristics and principles\nof operation are similar to the Medtronic PS Medical External Drainage and Monitoring\nSystem (Becker EDMS) (K984053).\nComparison of these Monitoring Systems is provided in table 1 below.\n2\n\nTable 1 – Substantial Equivalence Comparison of the Monitoring Systems\nItems Predicate IRRAflow CNS Equivalence\nMedtronic PS Medical External System\nDrainage and Monitoring System (K171880)\n(Becker EDMS) (K984053) (JXG), (GWM)\n(JXG), (GWM)\nPrimary Product Code JXG JXG Same\nPrimary Regulation 21 CFR 882.5550 21 CFR 882.5550 Same\nNumber:\nSecondary Product Code GWM GWM Same\nSecondary Regulation 21 CFR 882.1620 21 CFR 882.1620 Same\nNumber:\nIndications for Use Draining and monitoring of CSF flow The use of IRRAflow See discussion\nfrom the lateral ventricles or lumbar CNS System is below\nsubarachnoid space is indicated in indicated when\nselected patients to: intracranial pressure\nmonitoring is required\nReduce intracranial pressure (ICP), and for externally\ne.g., pre, intra- or postoperative. draining intracranial\nMonitor CSF chemistry, cytology, and fluid as a means of\nphysiology. reducing intracranial\nProvide temporary CSF drainage in pressure in patients\npatients with infected cerebrospinal where an external\nfluid shunts. Monitoring of intracranial drainage and monitoring\npressure (ICP) is indicated in selected system is needed for ≤\npatients with: 24 hours.\nSevere head injury\nSubarachnoid hemorrhage graded III,\nIV, or V preoperatively\nReye's syndrome or similar\nencephalopathies\nHydrocephalus Intracranial\nhemorrhage\nMiscellaneous problems when drainage\nis to be used as a therapeutic maneuver\nMonitoring can also be used to evaluate\nthe status pre- and postoperatively for\nspace-occupying lesions.\nInjection/ CSF Sampling Yes Yes Same\nPorts\nUnidirectional Yes Yes Same\nFlow of Drained Fluid\nFluid Injection Yes Yes Same\nCapability\n3\n\n| Items | Predicate | IRRAflow CNS | Equivalence |\n| --- | --- | --- | --- |\n|  | Medtronic PS Medical External | System |  |\n|  | Drainage and Monitoring System | (K171880) |  |\n|  | (Becker EDMS) (K984053) | (JXG), (GWM) |  |\n|  | (JXG), (GWM) |  |  |\n| Primary Product Code | JXG | JXG | Same |\n| Primary Regulation\nNumber: | 21 CFR 882.5550 | 21 CFR 882.5550 | Same |\n| Secondary Product Code | GWM | GWM | Same |\n| Secondary Regulation\nNumber: | 21 CFR 882.1620 | 21 CFR 882.1620 | Same |\n| Indications for Use | Draining and monitoring of CSF flow\nfrom the lateral ventricles or lumbar\nsubarachnoid space is indicated in\nselected patients to:\nReduce intracranial pressure (ICP),\ne.g., pre, intra- or postoperative.\nMonitor CSF chemistry, cytology, and\nphysiology.\nProvide temporary CSF drainage in\npatients with infected cerebrospinal\nfluid shunts. Monitoring of intracranial\npressure (ICP) is indicated in selected\npatients with:\nSevere head injury\nSubarachnoid hemorrhage graded III,\nIV, or V preoperatively\nReye's syndrome or similar\nencephalopathies\nHydrocephalus Intracranial\nhemorrhage\nMiscellaneous problems when drainage\nis to be used as a therapeutic maneuver\nMonitoring can also be used to evaluate\nthe status pre- and postoperatively for\nspace-occupying lesions. | The use of IRRAflow\nCNS System is\nindicated when\nintracranial pressure\nmonitoring is required\nand for externally\ndraining intracranial\nfluid as a means of\nreducing intracranial\npressure in patients\nwhere an external\ndrainage and monitoring\nsystem is needed for ≤\n24 hours. | See discussion\nbelow |\n| Injection/ CSF Sampling\nPorts | Yes | Yes | Same |\n| Unidirectional\nFlow of Drained Fluid | Yes | Yes | Same |\n| Fluid Injection\nCapability | Yes | Yes | Same |\n\nItems Predicate IRRAflow CNS Equivalence\nMedtronic PS Medical External System\nDrainage and Monitoring System (K171880)\n(Becker EDMS) (K984053) (JXG), (GWM)\n(JXG), (GWM)\nAttaches to separate, Yes Yes Same\ncommercially available The IRRAflow system See discussion\nEVD Catheter attaches to IRRAflow below\nCatheter which is an\nEVD Catheter part of the\ncomplete system.\nSterile Disposable tubing Yes Yes Same\nset\nCSF Drainage Bag Yes Yes Same\nGravity drainage of CSF Yes Yes Same\nMethod to control gravity Manual adjustment of the drip chamber Automated adjustment See discussion\ndrainage of CSF either up or down the IV Pole, relative based on user settings below\nto the patient’s head position and via a stepper-motor\nventricular catheter location. controlled, tube-pinching\nmechanism to either\ncompress or release the\ncompliant drainage\ntubing contained within\nthe sterile, disposable\nCartridge.\nPressure Transducer for Yes Yes Same\nICP Measurement\n(The Duet System includes a design (The IRRAflow system\nand instructions for attaching a integrates transducers\ntransducer that allows for ICP into its design for\nmeasurement and visual display via a measurement and visual\nconnected monitor.) display of ICP)\nSoftware-based, Powered No Yes See discussion\nConsole for User below\nInterface, User Settings\nand Alarm Adjustments,\nData Storage and\nDisplay, and Alarms for\nICP Monitoring\nMethod to account for Laser level must be attached to the Reference marks on the Equivalent\nlocation of ventricles via system and leveled and then the system device to allow for the See discussion\npatient head position “zeroed”; adjustment thereafter may be system to be aligned below\nneeded. with patient’s head\npositioning.\nMeasured Pressure 0 – 31 cm H2O (set ICP range) -80 mmHg to +100 See discussion\nRange mmHg below\nDisplayed ICP Yes Yes Equivalent\n(via drip chamber pressure indicator\nwindow or via connected transducer to\npatient monitor display)\nBattery Back-up No (Manual, non-powered system) Yes See discussion\nbelow\n4\n\n| Items | Predicate | IRRAflow CNS | Equivalence |\n| --- | --- | --- | --- |\n|  | Medtronic PS Medical External | System |  |\n|  | Drainage and Monitoring System | (K171880) |  |\n|  | (Becker EDMS) (K984053) | (JXG), (GWM) |  |\n|  | (JXG), (GWM) |  |  |\n| Attaches to separate,\ncommercially available\nEVD Catheter | Yes | Yes\nThe IRRAflow system\nattaches to IRRAflow\nCatheter which is an\nEVD Catheter part of the\ncomplete system. | Same\nSee discussion\nbelow |\n| Sterile Disposable tubing\nset | Yes | Yes | Same |\n| CSF Drainage Bag | Yes | Yes | Same |\n| Gravity drainage of CSF | Yes | Yes | Same |\n| Method to control gravity\ndrainage of CSF | Manual adjustment of the drip chamber\neither up or down the IV Pole, relative\nto the patient’s head position and\nventricular catheter location. | Automated adjustment\nbased on user settings\nvia a stepper-motor\ncontrolled, tube-pinching\nmechanism to either\ncompress or release the\ncompliant drainage\ntubing contained within\nthe sterile, disposable\nCartridge. | See discussion\nbelow |\n| Pressure Transducer for\nICP Measurement | Yes\n(The Duet System includes a design\nand instructions for attaching a\ntransducer that allows for ICP\nmeasurement and visual display via a\nconnected monitor.) | Yes\n(The IRRAflow system\nintegrates transducers\ninto its design for\nmeasurement and visual\ndisplay of ICP) | Same |\n| Software-based, Powered\nConsole for User\nInterface, User Settings\nand Alarm Adjustments,\nData Storage and\nDisplay, and Alarms for\nICP Monitoring | No | Yes | See discussion\nbelow |\n| Method to account for\nlocation of ventricles via\npatient head position | Laser level must be attached to the\nsystem and leveled and then the system\n“zeroed”; adjustment thereafter may be\nneeded. | Reference marks on the\ndevice to allow for the\nsystem to be aligned\nwith patient’s head\npositioning. | Equivalent\nSee discussion\nbelow |\n| Measured Pressure\nRange | 0 – 31 cm H2O (set ICP range) | -80 mmHg to +100\nmmHg | See discussion\nbelow |\n| Displayed ICP | Yes\n(via drip chamber pressure indicator\nwindow or via connected transducer to\npatient monitor display) | Yes | Equivalent |\n| Battery Back-up | No (Manual, non-powered system) | Yes | See discussion\nbelow |\n\nDiscussion of differences in Table 1\nIFU:\nMedtronic PS Medical External Drainage IRRAflow CNS system Discussion:\nand Monitoring System (Becker EDMS) (K171880)\n(K984053)\nIndications for Use:\nDraining and monitoring of CSF flow from The use of IRRAflow CNS The IRRAflow CNS system is\nthe lateral ventricles or lumbar subarachnoid System is indicated when not suitable for lumbar drain.\nspace is indicated in selected patients to: intracranial pressure\n• Reduce intracranial pressure (ICP), e.g., monitoring is required and for The indications both include\npre-, intra- or postoperative. externally draining intracranial monitoring of Intracranial\n• Monitor CSF chemistry, cytology, and fluid as a means of reducing Pressure and drainage of\nphysiology. intracranial pressure in patients intracranial fluid as a means of\n• Provide temporary CSF drainage in patients where an external drainage and reducing intracranial pressure.\nwith infected cerebrospinal fluid shunts. monitoring system is needed\nMonitoring of intracranial pressure (ICP) is for ≤ 24 hours. Equivalent Indications.\nindicated in selected patients with:\n• Severe head injury\n• Subarachnoid hemorrhage graded III, IV, or\nV preoperatively\n• Reyes syndrome or similar encephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when drainage is to\nbe used as a therapeutic maneuver.\nMonitoring can also be used to evaluate the\nstatus pre- and postoperatively for space-\noccupying lesions.\nEVD Catheter:\nBoth systems attach to a separate commercially available EVD catheter. The IRRAflow CNS\nsystem user manual instructs the users to only use approved IRRAflow catheters, which are\nprovided by IRRAS Inc.\nThis does not impact the functionality or intended use of the system as compared to its predicates.\nMethod to control gravity drainage of CSF:\nThe IRRAflow CNS System has built in functionality to control the drainage of CSF which is\ndifferent than the predicate, which relies on manual methods. This minor difference does not\nimpact the functionality or intended use of the system when compared to its predicate.\nSoftware-based, Powered Console:\nFor the predicate, a transducer can be attached that allows for ICP measurement and visual display\nvia a connected monitor to provide a display and user interface for ICP monitoring.\nThe IRRAflow CNS System has this functionality built into the central unit reducing the risk of\nfaulty connections impacting the readings. This minor difference does not impact the functionality\nor intended use of the system as compared to its predicate.\n5\n\n| Medtronic PS Medical External Drainage | IRRAflow CNS system | Discussion: |\n| --- | --- | --- |\n| and Monitoring System (Becker EDMS) | (K171880) |  |\n| (K984053) |  |  |\n| Indications for Use: |  |  |\n| Draining and monitoring of CSF flow from\nthe lateral ventricles or lumbar subarachnoid\nspace is indicated in selected patients to:\n• Reduce intracranial pressure (ICP), e.g.,\npre-, intra- or postoperative.\n• Monitor CSF chemistry, cytology, and\nphysiology.\n• Provide temporary CSF drainage in patients\nwith infected cerebrospinal fluid shunts.\nMonitoring of intracranial pressure (ICP) is\nindicated in selected patients with:\n• Severe head injury\n• Subarachnoid hemorrhage graded III, IV, or\nV preoperatively\n• Reyes syndrome or similar encephalopathies\n• Hydrocephalus\n• Intracranial hemorrhage\n• Miscellaneous problems when drainage is to\nbe used as a therapeutic maneuver.\nMonitoring can also be used to evaluate the\nstatus pre- and postoperatively for space-\noccupying lesions. | The use of IRRAflow CNS\nSystem is indicated when\nintracranial pressure\nmonitoring is required and for\nexternally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients\nwhere an external drainage and\nmonitoring system is needed\nfor ≤ 24 hours. | The IRRAflow CNS system is\nnot suitable for lumbar drain.\nThe indications both include\nmonitoring of Intracranial\nPressure and drainage of\nintracranial fluid as a means of\nreducing intracranial pressure.\nEquivalent Indications. |\n\nMethod to account for location of ventricles via patient head position:\nBoth systems have methods to account for the location of the ventricles via the patient head\nposition. The predicate uses a laser to align with the patient. The IRRAflow CNS System uses\nzero-line markings on the unit itself to align with the patient’s head position.\nThis minor difference does not impact the functionality or intended use of the system as compared\nto its predicate.\nMeasured Pressure Range:\nThe predicate range of 0 to 31 cm H 0 translates to 0 to 22.8 mmHg. The wider range of the\n2\nIRRAflow CNS System (-80 to 100 mmHg) does not impact the functionality or intended use of\nthe system as compared to its predicate. The purpose of the larger ICP range is to provide the\nphysician a broader breadth of data and information during treatment.\nAny differences between the IRRAflow CNS System and the predicate systems do not alter the\nsubstantial equivalence or intended use of the IRRAflow CNS System. The substantial equivalence\nof the IRRAflow CNS System as compared to the predicate devices has been demonstrated via\nbench testing.\nBattery Back-up:\nThe IRRAflow CNS System is designed with a battery backup which is an improvement over the\npredicate device. This minor difference does not impact the functionality or intended use of the\nsystem as compared to its predicate.\nAny differences between the IRRAflow CNS System and the predicate systems do not alter the\nsubstantial equivalence or intended use of the IRRAflow CNS System. The substantial equivalence\nof the IRRAflow CNS System as compared to the predicate device has been demonstrated via\nbench testing.\nSUBSTANTIAL EQUIVALENCE\nThe IRRAflow CNS System’s Catheter technological characteristics and principles of operation\nare similar to the VentriClear II Ventricular Drainage catheter (K160223).\nComparison of these Catheters is provided in table 2 below\n6\n\nTable 2 – Substantial Equivalence Comparison – Catheters\nItems Predicate Device IRRAflow CNS System Catheter Equivalence\nVentriClear II Ventricular (K171880)\nDrainage catheter\n(K160223)\nTarget Any patient needing Any patient needing removal of Same\nPopulation removal of intracranial intracranial fluids from the brain\nfluids from the brain ventricles\nventricles\nAnatomical Sites Brain ventricles Brain ventricles Same\nImplant Designed to be placed Designed to be placed through a Same\nProcedure through a prepared opening prepared opening through the skull\nthrough the skull and into the and into the brain ventricle\nbrain ventricle\nCatheter Size 9Fr 9Fr Same\nCatheter Length 330mm 400mm See discussion\nbelow\nCatheter Yes Yes Same\nSideports\nCatheter End- Closed Closed Same\nhole\nCatheter Yes Yes Same\nDepth Markers\nCatheter material Silicone Silicone Same\nAntimicrobial Minocycline/Rifampin None See discussion\nAgents below\nCatheter Tip Radiopaque Radiopaque Same\nBiocompatibility Tissue contact tested per ISO Tissue contact tested per ISO 10993: Similar\n10993: Biological Evaluation Biological Evaluation of\nof Medical Devices Medical Devices\nCytotoxicity Acceptable Acceptable Same\nProvided Sterile Yes Yes Same\nPackaging Tyvek/polyester pouch Tyvek/polyester pouch Same\nShelf Life 2 years 18 months See discussion\nbelow\nDiscussion of differences in Table 2\nCatheter Working Length:\nThe working length of the VentriClear II Catheter is 330mm; the IRRAflow Catheter working\nlength is 400 cm.\nThe difference in catheter working length is not significant and does not impact the functionality\nor intended use of the system as compared to its predicates. The working lengths of both the\nVentriClear II Catheter reference device and the IRRAflow Catheter are within the range of\nworking lengths of ventricular drainage catheters.\nThis does not impact the functionality or intended use of the system as compared to its predicates.\n7\n\n| Items | Predicate Device | IRRAflow CNS System Catheter | Equivalence |\n| --- | --- | --- | --- |\n|  | VentriClear II Ventricular | (K171880) |  |\n|  | Drainage catheter |  |  |\n|  | (K160223) |  |  |\n| Target\nPopulation | Any patient needing\nremoval of intracranial\nfluids from the brain\nventricles | Any patient needing removal of\nintracranial fluids from the brain\nventricles | Same |\n| Anatomical Sites | Brain ventricles | Brain ventricles | Same |\n| Implant\nProcedure | Designed to be placed\nthrough a prepared opening\nthrough the skull and into the\nbrain ventricle | Designed to be placed through a\nprepared opening through the skull\nand into the brain ventricle | Same |\n| Catheter Size | 9Fr | 9Fr | Same |\n| Catheter Length | 330mm | 400mm | See discussion\nbelow |\n| Catheter\nSideports | Yes | Yes | Same |\n| Catheter End-\nhole | Closed | Closed | Same |\n| Catheter\nDepth Markers | Yes | Yes | Same |\n| Catheter material | Silicone | Silicone | Same |\n| Antimicrobial\nAgents | Minocycline/Rifampin | None | See discussion\nbelow |\n| Catheter Tip | Radiopaque | Radiopaque | Same |\n| Biocompatibility | Tissue contact tested per ISO\n10993: Biological Evaluation\nof Medical Devices | Tissue contact tested per ISO 10993:\nBiological Evaluation of\nMedical Devices | Similar |\n| Cytotoxicity | Acceptable | Acceptable | Same |\n| Provided Sterile | Yes | Yes | Same |\n| Packaging | Tyvek/polyester pouch | Tyvek/polyester pouch | Same |\n| Shelf Life | 2 years | 18 months | See discussion\nbelow |\n\nAntimicrobial Agents:\nThe VentriClear II Catheter material includes antimicrobial agents (minocycline and rifampin).\nThe IRRAflow Catheter material does not include any antimicrobial agents. The absence of\nantimicrobial agents in the IRRAflow Catheter does not impact the functionality or intended use\nof the Catheter.\nThis does not impact the functionality or intended use of the system as compared to its predicates.\nShelf Life:\nThe VentriClear II Catheter has a shelf life of 2 years, whereas the IRRAflow Catheter currently\nhas a listed shelf life of 18 months. The current difference in catheter shelf life is not significant\nand does not impact the functionality or intended use of the system as compared to its predicates.\nVerification and Validation Documentation:\nThe IRRAflow CNS System tests include verification and validation performance testing as well\nas externals standards testing to demonstrate no new safety and effectiveness issues are raised with\nthis new device. Analyses demonstrate that system accuracy and performance are adequate for\nthe established intended use. In conclusion, the IRRAflow CNS System is substantially\nequivalent to the predicate device.\nTable 3 below, identifies the testing conducted on the IRRAflow CNS System to demonstrate\nsubstantial equivalence.\nTable 3 – IRRAflow CNS System Testing\nTest Test Method Summary Results\nBiocompatibility Testing\nSystemic Toxicity, The purpose of the study is to determine if PASS Clinical Observations: The test\nMediated Pyrogen a saline extract of the test article causes a article were determined to be non-\nfebrile response in rabbits. pyrogenic.\nAcute Systemic The purpose of the test was to screen test PASS Clinical Observations: None of\nToxicity, Injection Test article extracts for potential toxic effects as the animals on study were observed with\na result of a single-dose systemic injection abnormal clinical signs indicative of\nin mice. toxicity during the test period.\nIrritation/Intracutaneous The purpose of the test was to determine if PASS Clinical Observations:\nReactivity Test any chemicals that may leach or be None of the animals on study showed\nextracted from the test article were capable abnormal clinical signs during the\nof causing local irritation in the dermal observation periods.\ntissues of rabbits.\nIndirect Hemolysis The test is designed to determine the PASS Clinical Observations: All test\n(Extract) Test hemolytic properties of a medical method acceptance criteria were met.\ndevice/material.\n8\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n| Biocompatibility Testing |  |  |\n|  |  |  |\n| Systemic Toxicity,\nMediated Pyrogen | The purpose of the study is to determine if\na saline extract of the test article causes a\nfebrile response in rabbits. | PASS Clinical Observations: The test\narticle were determined to be non-\npyrogenic. |\n| Acute Systemic\nToxicity, Injection Test | The purpose of the test was to screen test\narticle extracts for potential toxic effects as\na result of a single-dose systemic injection\nin mice. | PASS Clinical Observations: None of\nthe animals on study were observed with\nabnormal clinical signs indicative of\ntoxicity during the test period. |\n| Irritation/Intracutaneous\nReactivity Test | The purpose of the test was to determine if\nany chemicals that may leach or be\nextracted from the test article were capable\nof causing local irritation in the dermal\ntissues of rabbits. | PASS Clinical Observations:\nNone of the animals on study showed\nabnormal clinical signs during the\nobservation periods. |\n| Indirect Hemolysis\n(Extract) Test | The test is designed to determine the\nhemolytic properties of a medical\ndevice/material. | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n\nTest Test Method Summary Results\nCytotoxicity (MEM The Minimal Essential Media (MEM) PASS Clinical Observations: All test\nElution) Test Elution test was designed to determine the method acceptance criteria were met.\ncytotoxicity of extractable substances.\nSensitization Test This test was designed to evaluate the PASS Clinical Observations: None of\nallergenic potential or sensitizing capacity the animals in the study showed\nof a test article. abnormal clinical signs.\nBench and Electrical Testing\nIRRAflow CNS System The purpose of this test is to document the PASS The system has been shown to\nVerification results of the system verification testing comply with the documented\nand system regression verification testing. requirements for the system.\nIRRAflow CNS System The validation test procedures for the PASS The system has been shown to\nValidation IRRAS IRRAflow CNS system were comply with the documented\ndesigned to ensure that the device requirements for the system.\ncomplies with established requirements.\nIRRAflow CNS System The purpose of this test is to describe the PASS There were no errors encountered\nStatic Analysis process and results from the static analysis when the static analysis was conducted.\nof the IRRAflow CNS system software.\nBasic Safety test The following tests were conducted: Input PASS Acceptance criteria has been met.\nTest; Heating Test; Leakage Current Test;\nDielectric Voltage Test.\nElectromagnetic The objective of the testing is to determine PASS Acceptance criteria has been met.\nCompatibility test compliance with IEC 60601-1-2:2014\nClass B.\nIRRAflow Catheter The purpose of this test is to describe the PASS Acceptance criteria has been met.\nPerformance Test tensile test results for the IRRAS catheter.\nIRRAflow Catheter The purpose of this test is to describe the PASS Acceptance criteria has been met.\nTorsion and Shear Test torsion and shear testing results for the\nIRRAS catheter.\nIRRAflow Catheter The purpose of this test is to describe the PASS Acceptance criteria has been met.\nDrainage Flow Test drainage testing methods for the IRRAS\ncatheter.\nTest Test Method Summary Results\nShelf Life / Package Integrity Testing\nValidation of sterile The purpose of this test is to describe the PASS Acceptance criteria has been met.\nbarrier procedures for validating that the sterile\nbarrier meets design and standards\nrequirements.\nPackaging Peel Test The purpose of this test is to describe the PASS Acceptance criteria has been met.\nroll packing seal testing results for the\nIRRAS catheter and tube set.\nAging Test The purpose of this test is to describe the PASS Acceptance criteria has been met.\nobjective evidence that the IRRAS catheter\nand tube set meet the appropriate\nrequirements for transportation and aging.\nSterilization Testing\nSterilization process for This study was conducted to validate the PASS Acceptance criteria has been met.\nthe IRRAflow Catheter effectiveness of electron beam radiation of\nand IRRAflow Tube IRRAflow Catheter and Ethylene Oxide\nSet sterilization of IRRAflow Tube Set.\n9\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (MEM\nElution) Test | The Minimal Essential Media (MEM)\nElution test was designed to determine the\ncytotoxicity of extractable substances. | PASS Clinical Observations: All test\nmethod acceptance criteria were met. |\n| Sensitization Test | This test was designed to evaluate the\nallergenic potential or sensitizing capacity\nof a test article. | PASS Clinical Observations: None of\nthe animals in the study showed\nabnormal clinical signs. |\n| Bench and Electrical Testing |  |  |\n| IRRAflow CNS System\nVerification | The purpose of this test is to document the\nresults of the system verification testing\nand system regression verification testing. | PASS The system has been shown to\ncomply with the documented\nrequirements for the system. |\n| IRRAflow CNS System\nValidation | The validation test procedures for the\nIRRAS IRRAflow CNS system were\ndesigned to ensure that the device\ncomplies with established requirements. | PASS The system has been shown to\ncomply with the documented\nrequirements for the system. |\n| IRRAflow CNS System\nStatic Analysis | The purpose of this test is to describe the\nprocess and results from the static analysis\nof the IRRAflow CNS system software. | PASS There were no errors encountered\nwhen the static analysis was conducted. |\n| Basic Safety test | The following tests were conducted: Input\nTest; Heating Test; Leakage Current Test;\nDielectric Voltage Test. | PASS Acceptance criteria has been met. |\n| Electromagnetic\nCompatibility test | The objective of the testing is to determine\ncompliance with IEC 60601-1-2:2014\nClass B. | PASS Acceptance criteria has been met. |\n| IRRAflow Catheter\nPerformance Test | The purpose of this test is to describe the\ntensile test results for the IRRAS catheter. | PASS Acceptance criteria has been met. |\n| IRRAflow Catheter\nTorsion and Shear Test | The purpose of this test is to describe the\ntorsion and shear testing results for the\nIRRAS catheter. | PASS Acceptance criteria has been met. |\n| IRRAflow Catheter\nDrainage Flow Test | The purpose of this test is to describe the\ndrainage testing methods for the IRRAS\ncatheter. | PASS Acceptance criteria has been met. |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| Shelf Life / Package Integrity Testing |  |  |\n|  |  |  |\n| Validation of sterile\nbarrier | The purpose of this test is to describe the\nprocedures for validating that the sterile\nbarrier meets design and standards\nrequirements. | PASS Acceptance criteria has been met. |\n| Packaging Peel Test | The purpose of this test is to describe the\nroll packing seal testing results for the\nIRRAS catheter and tube set. | PASS Acceptance criteria has been met. |\n| Aging Test | The purpose of this test is to describe the\nobjective evidence that the IRRAS catheter\nand tube set meet the appropriate\nrequirements for transportation and aging. | PASS Acceptance criteria has been met. |\n| Sterilization Testing |  |  |\n|  |  |  |\n| Sterilization process for\nthe IRRAflow Catheter\nand IRRAflow Tube\nSet | This study was conducted to validate the\neffectiveness of electron beam radiation of\nIRRAflow Catheter and Ethylene Oxide\nsterilization of IRRAflow Tube Set. | PASS Acceptance criteria has been met. |\n\nSubstantially equivalent summary:\nPerformance data demonstrate that the IRRAflow CNS System is substantially equivalent to\nthe predicate devices.\nConclusion:\nThe IRRAflow CNS System is substantially equivalent to the predicate, the Medtronic PS\nMedical External Drainage and Monitoring System (Becker EDMS) (K984053) and the\nVentriClear II Ventricular Catheter (K160223). The IRRAflow CNS System has the same\nindications for use, technological characteristics, and principles of operation as the predicate\ndevices. The minor technological differences between the IRRAflow CNS System and the\npredicate devices raise no new issues of safety or effectiveness.\n10"
  }
}