{
  "source_pdf": "csf-shunt--medtronic--stratamr-ii-valves-and-shunts--510k.pdf",
  "clearance_number": "K212641",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use The StrataMRTM II The Medtronic StrataMRTM The Medtronic PS\nvalves and shunts are valves and shunts are Medical StrataTMII Valve\ndesigned to provide designed to provide and Shunt\ncontinuous cerebrospinal continuous cerebrospinal Assemblies with and\nfluid (CSF) flow from fluid (CSF) flow from the without BioGlide are\nthe ventricles of the ventricles of the brain into shunt components\nbrain into the right the right atrium of the heart designed to provide\natrium of the heart or the or the peritoneal cavity. The continued CSF flow from\nperitonealcavity. The design enables the physician the ventricles of the brain\ndesignenables the to non-invasively adjust into the right atrium of\nphysician to non- valve pressure/performance the heart or the peritoneal\ninvasively adjust valve level pre- and post- cavity. The design allows\npressure/performance levimplantation by using the physician to non-\nel pre-and post- magnetic adjustment tools invasively adjust valve\nimplantation by using without the need for pressure/performance lev\nmagnetic adjustment radiographic information. el pre-and post-\ntools without the need implantation tool without\nfor radiographic the need for radiographic\nconfirmation. confirmation.\nPhysical Characteristics/ Principal of operation\nDimension Maximum Small: 1.93” Small: 1.93” Small: 1.89”\nLength Regular: 2.29” Regular: 2.29” Regular: 2.25”\nMaximum Small: 0.37” Small: 0.35” Small: 0.30”\nHeight\nRegular :0.42” Regular :0.40” Regular :0.35”\nMaximum Small: 0.59” Small: 0.59” Small: 0.53”\nWidth Regular: 0.70” Regular: 0.70” Regular: 0.67”\nPressure settings 5 discrete pressure Same Same\nsettings\nPage 2 of 6\n\n| The subject device and the predicate device have the same indications for use, intended |  |  |  |\n| --- | --- | --- | --- |\n| use,fundamental technology and operating principl |  |  | e. The primary difference between the subject |\n| device | and the predicate | StrataMRTM | is in the cap material. The cap material of the |\n| subject device |  |  |  |\n| K042465 and K060681. An additional tantalum marker has been included on the valves to |  |  |  |\n| noninvasively differentiate between the subject StrataMRTM II and predicate |  |  |  |\n| Outer sterile packaging barrier is changed from Mylar to Nylon with Tyvek. |  |  |  |\n\n| Characteristic |  | Subject Device | Predicate Device | Reference Predicate |\n| --- | --- | --- | --- | --- |\n|  |  |  |  | Device |\n| Device Name |  | StrataMRTM II Valves\nand Shunts | StrataMRTMValves and\nShunts | StrataTM IIValves and\nShunts |\n| 510k Number |  | K212641 | K152700 | K060681 |\n| Indications for Use |  | The StrataMRTM II\nvalves and shunts are\ndesigned to provide\ncontinuous cerebrospinal\nfluid (CSF) flow from\nthe ventricles of the\nbrain into the right\natrium of the heart or the\nperitonealcavity. The\ndesignenables the\nphysician to non-\ninvasively adjust valve\npressure/performance lev\nel pre-and post-\nimplantation by using\nmagnetic adjustment\ntools without the need\nfor radiographic\nconfirmation. | The Medtronic StrataMRTM\nvalves and shunts are\ndesigned to provide\ncontinuous cerebrospinal\nfluid (CSF) flow from the\nventricles of the brain into\nthe right atrium of the heart\nor the peritoneal cavity. The\ndesign enables the physician\nto non-invasively adjust\nvalve pressure/performance\nlevel pre- and post-\nimplantation by using\nmagnetic adjustment tools\nwithout the need for\nradiographic information. | The Medtronic PS\nMedical StrataTMII Valve\nand Shunt\nAssemblies with and\nwithout BioGlide are\nshunt components\ndesigned to provide\ncontinued CSF flow from\nthe ventricles of the brain\ninto the right atrium of\nthe heart or the peritoneal\ncavity. The design allows\nthe physician to non-\ninvasively adjust valve\npressure/performance lev\nel pre-and post-\nimplantation tool without\nthe need for radiographic\nconfirmation. |\n| Physical Characteristics/ Principal of operation |  |  |  |  |\n| Dimension | Maximum\nLength | Small: 1.93” | Small: 1.93” | Small: 1.89” |\n|  |  | Regular: 2.29” | Regular: 2.29” | Regular: 2.25” |\n|  | Maximum\nHeight | Small: 0.37” | Small: 0.35” | Small: 0.30” |\n|  |  | Regular :0.42” | Regular :0.40” | Regular :0.35” |\n|  | Maximum\nWidth | Small: 0.59” | Small: 0.59” | Small: 0.53” |\n|  |  | Regular: 0.70” | Regular: 0.70” | Regular: 0.67” |\n| Pressure settings |  | 5 discrete pressure\nsettings | Same | Same |\n\nReference Predicate\nCharacteristic Subject Device Predicate Device\nDevice\nAdjustment Tools Adjustment tool set Same StrataTM II\ncontains locator tool, adjustment kit contains\nindicator tool, locator tool, indicator\nadjustment tool tool and Adjustment tool\nand guider tool cleared cleared under K060681\nunder K181622and\nK152700\nShunt system Valves used with Same Same\ncomponents existing, legally\nmarketed shunt\ncomponents and\naccessories\nPatient contact and Tissue/bone contact with Same Same\nduration long term duration (>30\ndays)\nShelf Life 22 months 3 years 3 years\nSterilization Method Ethylene Oxide Same Same\nPackaging material Valves and shunts are Valves and shunts are Valves and shunts are\npackaged in plastic tray packaged in plastic packaged in plastic tray\nsealed with Tyvek lid. traysealed with Tyvek lid. sealed with Tyvek lid.\nSealed tray is placed in a Sealed tray is placed in a Sealed tray is placed in a\nTyvek-Nylon peel pouch Tyvek-Mylar peel pouch Tyvek-Nylon peel pouch\nwhich is then placed in (StrataMR valves model no. which is then placed in\ncarton. 42955 & 42965) or Tyvek- carton.\nNylon pouch (StrataMR\nshunt assembly model no.\n46955 & 46965) which is\nthen placed in carton.\nX. Discussion of the Performance testing\nPerformance Data – Bench\nTest Test Summary Results\nResistance to leakage was measured using air. The\nResistance to valves were required to show no leakage for 5 minutes All valves met acceptance\nLeakage with a differential pressure from inside to outside of 1 criteria, demonstrating that\nm H 0. there are no concerns\n2\nregarding valve\nReservoir domes were required to show no leakage integrity/leakage relative to\nReservoir dome\nwhen repeatedly punctured with a non-coring needle the predicate device.\nneedle puncture\nunder pressure.\nPage 3 of 6\n\n| Characteristic | Subject Device | Predicate Device | Reference Predicate |\n| --- | --- | --- | --- |\n|  |  |  | Device |\n| Adjustment Tools | Adjustment tool set\ncontains locator tool,\nindicator tool,\nadjustment tool\nand guider tool cleared\nunder K181622and\nK152700 | Same | StrataTM II\nadjustment kit contains\nlocator tool, indicator\ntool and Adjustment tool\ncleared under K060681 |\n| Shunt system\ncomponents | Valves used with\nexisting, legally\nmarketed shunt\ncomponents and\naccessories | Same | Same |\n| Patient contact and\nduration | Tissue/bone contact with\nlong term duration (>30\ndays) | Same | Same |\n| Shelf Life | 22 months | 3 years | 3 years |\n| Sterilization Method | Ethylene Oxide | Same | Same |\n| Packaging material | Valves and shunts are\npackaged in plastic tray\nsealed with Tyvek lid.\nSealed tray is placed in a\nTyvek-Nylon peel pouch\nwhich is then placed in\ncarton. | Valves and shunts are\npackaged in plastic\ntraysealed with Tyvek lid.\nSealed tray is placed in a\nTyvek-Mylar peel pouch\n(StrataMR valves model no.\n42955 & 42965) or Tyvek-\nNylon pouch (StrataMR\nshunt assembly model no.\n46955 & 46965) which is\nthen placed in carton. | Valves and shunts are\npackaged in plastic tray\nsealed with Tyvek lid.\nSealed tray is placed in a\nTyvek-Nylon peel pouch\nwhich is then placed in\ncarton. |\n\n|  | Test |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Resistance to\nLeakage |  |  | Resistance to leakage was measured using air. The\nvalves were required to show no leakage for 5 minutes\nwith a differential pressure from inside to outside of 1\nm H 0.\n2 |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding valve\nintegrity/leakage relative to\nthe predicate device. |  |  |\n| Reservoir dome\nneedle puncture |  |  | Reservoir domes were required to show no leakage\nwhen repeatedly punctured with a non-coring needle\nunder pressure. |  |  |  |  |  |\n\nTest Test Summary Results\nTension was applied in the flow direction, leading to\nDynamic an elongation of the shunt of 10% or a maximum force\nBreaking of 5 N. Shunts were required to exhibit no break,\nStrength rupture or disconnection after 100,000 cycles at\nfrequency 1.0 ± 0.2 Hz.\nAll valves met acceptance\nThe test demonstrates valve flow following valve criteria, demonstrating that\nOpening Pressure manufacture, the valve was to show patency at a there are no concerns\npressure that meets manufacturer's specifications regarding valve opening\npressure (patency).\nPressure/flow performance was tested in accordance to\nPressure/Flow BS EN ISO 7197:2009. The measured pressure has to\nremain inside the manufacturer's specifications\nThe test compared valve pressure at -50 cm hydrostatic\npressure with valve pressure at 0 cm hydrostatic\nPosture Effect\npressure. The difference was required to meet\nmanufacturer's specifications\nAfter application of positive pressure of 1 m water to All valves met acceptance\nAbility to\nthe open shunt in accordance with BS EN ISO criteria, demonstrating that\nwithstand\n7197:2009, valves were required to meet pre- there are no concerns\nOverpressure\nestablished pressure/flow specifications. regarding pressure/flow\nperformance relative to the\nAfter application of positive pressure of 2 m water in",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K152700"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use The StrataMRTM II The Medtronic StrataMRTM The Medtronic PS\nvalves and shunts are valves and shunts are Medical StrataTMII Valve\ndesigned to provide designed to provide and Shunt\ncontinuous cerebrospinal continuous cerebrospinal Assemblies with and\nfluid (CSF) flow from fluid (CSF) flow from the without BioGlide are\nthe ventricles of the ventricles of the brain into shunt components\nbrain into the right the right atrium of the heart designed to provide\natrium of the heart or the or the peritoneal cavity. The continued CSF flow from\nperitonealcavity. The design enables the physician the ventricles of the brain\ndesignenables the to non-invasively adjust into the right atrium of\nphysician to non- valve pressure/performance the heart or the peritoneal\ninvasively adjust valve level pre- and post- cavity. The design allows\npressure/performance levimplantation by using the physician to non-\nel pre-and post- magnetic adjustment tools invasively adjust valve\nimplantation by using without the need for pressure/performance lev\nmagnetic adjustment radiographic information. el pre-and post-\ntools without the need implantation tool without\nfor radiographic the need for radiographic\nconfirmation. confirmation.\nPhysical Characteristics/ Principal of operation\nDimension Maximum Small: 1.93” Small: 1.93” Small: 1.89”\nLength Regular: 2.29” Regular: 2.29” Regular: 2.25”\nMaximum Small: 0.37” Small: 0.35” Small: 0.30”\nHeight\nRegular :0.42” Regular :0.40” Regular :0.35”\nMaximum Small: 0.59” Small: 0.59” Small: 0.53”\nWidth Regular: 0.70” Regular: 0.70” Regular: 0.67”\nPressure settings 5 discrete pressure Same Same\nsettings\nPage 2 of 6\n\n| The subject device and the predicate device have the same indications for use, intended |  |  |  |\n| --- | --- | --- | --- |\n| use,fundamental technology and operating principl |  |  | e. The primary difference between the subject |\n| device | and the predicate | StrataMRTM | is in the cap material. The cap material of the |\n| subject device |  |  |  |\n| K042465 and K060681. An additional tantalum marker has been included on the valves to |  |  |  |\n| noninvasively differentiate between the subject StrataMRTM II and predicate |  |  |  |\n| Outer sterile packaging barrier is changed from Mylar to Nylon with Tyvek. |  |  |  |\n\n| Characteristic |  | Subject Device | Predicate Device | Reference Predicate |\n| --- | --- | --- | --- | --- |\n|  |  |  |  | Device |\n| Device Name |  | StrataMRTM II Valves\nand Shunts | StrataMRTMValves and\nShunts | StrataTM IIValves and\nShunts |\n| 510k Number |  | K212641 | K152700 | K060681 |\n| Indications for Use |  | The StrataMRTM II\nvalves and shunts are\ndesigned to provide\ncontinuous cerebrospinal\nfluid (CSF) flow from\nthe ventricles of the\nbrain into the right\natrium of the heart or the\nperitonealcavity. The\ndesignenables the\nphysician to non-\ninvasively adjust valve\npressure/performance lev\nel pre-and post-\nimplantation by using\nmagnetic adjustment\ntools without the need\nfor radiographic\nconfirmation. | The Medtronic StrataMRTM\nvalves and shunts are\ndesigned to provide\ncontinuous cerebrospinal\nfluid (CSF) flow from the\nventricles of the brain into\nthe right atrium of the heart\nor the peritoneal cavity. The\ndesign enables the physician\nto non-invasively adjust\nvalve pressure/performance\nlevel pre- and post-\nimplantation by using\nmagnetic adjustment tools\nwithout the need for\nradiographic information. | The Medtronic PS\nMedical StrataTMII Valve\nand Shunt\nAssemblies with and\nwithout BioGlide are\nshunt components\ndesigned to provide\ncontinued CSF flow from\nthe ventricles of the brain\ninto the right atrium of\nthe heart or the peritoneal\ncavity. The design allows\nthe physician to non-\ninvasively adjust valve\npressure/performance lev\nel pre-and post-\nimplantation tool without\nthe need for radiographic\nconfirmation. |\n| Physical Characteristics/ Principal of operation |  |  |  |  |\n| Dimension | Maximum\nLength | Small: 1.93” | Small: 1.93” | Small: 1.89” |\n|  |  | Regular: 2.29” | Regular: 2.29” | Regular: 2.25” |\n|  | Maximum\nHeight | Small: 0.37” | Small: 0.35” | Small: 0.30” |\n|  |  | Regular :0.42” | Regular :0.40” | Regular :0.35” |\n|  | Maximum\nWidth | Small: 0.59” | Small: 0.59” | Small: 0.53” |\n|  |  | Regular: 0.70” | Regular: 0.70” | Regular: 0.67” |\n| Pressure settings |  | 5 discrete pressure\nsettings | Same | Same |\n\nReference Predicate\nCharacteristic Subject Device Predicate Device\nDevice\nAdjustment Tools Adjustment tool set Same StrataTM II\ncontains locator tool, adjustment kit contains\nindicator tool, locator tool, indicator\nadjustment tool tool and Adjustment tool\nand guider tool cleared cleared under K060681\nunder K181622and\nK152700\nShunt system Valves used with Same Same\ncomponents existing, legally\nmarketed shunt\ncomponents and\naccessories\nPatient contact and Tissue/bone contact with Same Same\nduration long term duration (>30\ndays)\nShelf Life 22 months 3 years 3 years\nSterilization Method Ethylene Oxide Same Same\nPackaging material Valves and shunts are Valves and shunts are Valves and shunts are\npackaged in plastic tray packaged in plastic packaged in plastic tray\nsealed with Tyvek lid. traysealed with Tyvek lid. sealed with Tyvek lid.\nSealed tray is placed in a Sealed tray is placed in a Sealed tray is placed in a\nTyvek-Nylon peel pouch Tyvek-Mylar peel pouch Tyvek-Nylon peel pouch\nwhich is then placed in (StrataMR valves model no. which is then placed in\ncarton. 42955 & 42965) or Tyvek- carton.\nNylon pouch (StrataMR\nshunt assembly model no.\n46955 & 46965) which is\nthen placed in carton.\nX. Discussion of the Performance testing\nPerformance Data – Bench\nTest Test Summary Results\nResistance to leakage was measured using air. The\nResistance to valves were required to show no leakage for 5 minutes All valves met acceptance\nLeakage with a differential pressure from inside to outside of 1 criteria, demonstrating that\nm H 0. there are no concerns\n2\nregarding valve\nReservoir domes were required to show no leakage integrity/leakage relative to\nReservoir dome\nwhen repeatedly punctured with a non-coring needle the predicate device.\nneedle puncture\nunder pressure.\nPage 3 of 6\n\n| Characteristic | Subject Device | Predicate Device | Reference Predicate |\n| --- | --- | --- | --- |\n|  |  |  | Device |\n| Adjustment Tools | Adjustment tool set\ncontains locator tool,\nindicator tool,\nadjustment tool\nand guider tool cleared\nunder K181622and\nK152700 | Same | StrataTM II\nadjustment kit contains\nlocator tool, indicator\ntool and Adjustment tool\ncleared under K060681 |\n| Shunt system\ncomponents | Valves used with\nexisting, legally\nmarketed shunt\ncomponents and\naccessories | Same | Same |\n| Patient contact and\nduration | Tissue/bone contact with\nlong term duration (>30\ndays) | Same | Same |\n| Shelf Life | 22 months | 3 years | 3 years |\n| Sterilization Method | Ethylene Oxide | Same | Same |\n| Packaging material | Valves and shunts are\npackaged in plastic tray\nsealed with Tyvek lid.\nSealed tray is placed in a\nTyvek-Nylon peel pouch\nwhich is then placed in\ncarton. | Valves and shunts are\npackaged in plastic\ntraysealed with Tyvek lid.\nSealed tray is placed in a\nTyvek-Mylar peel pouch\n(StrataMR valves model no.\n42955 & 42965) or Tyvek-\nNylon pouch (StrataMR\nshunt assembly model no.\n46955 & 46965) which is\nthen placed in carton. | Valves and shunts are\npackaged in plastic tray\nsealed with Tyvek lid.\nSealed tray is placed in a\nTyvek-Nylon peel pouch\nwhich is then placed in\ncarton. |\n\n|  | Test |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Resistance to\nLeakage |  |  | Resistance to leakage was measured using air. The\nvalves were required to show no leakage for 5 minutes\nwith a differential pressure from inside to outside of 1\nm H 0.\n2 |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding valve\nintegrity/leakage relative to\nthe predicate device. |  |  |\n| Reservoir dome\nneedle puncture |  |  | Reservoir domes were required to show no leakage\nwhen repeatedly punctured with a non-coring needle\nunder pressure. |  |  |  |  |  |\n\nTest Test Summary Results\nTension was applied in the flow direction, leading to\nDynamic an elongation of the shunt of 10% or a maximum force\nBreaking of 5 N. Shunts were required to exhibit no break,\nStrength rupture or disconnection after 100,000 cycles at\nfrequency 1.0 ± 0.2 Hz.\nAll valves met acceptance\nThe test demonstrates valve flow following valve criteria, demonstrating that\nOpening Pressure manufacture, the valve was to show patency at a there are no concerns\npressure that meets manufacturer's specifications regarding valve opening\npressure (patency).\nPressure/flow performance was tested in accordance to\nPressure/Flow BS EN ISO 7197:2009. The measured pressure has to\nremain inside the manufacturer's specifications\nThe test compared valve pressure at -50 cm hydrostatic\npressure with valve pressure at 0 cm hydrostatic\nPosture Effect\npressure. The difference was required to meet\nmanufacturer's specifications\nAfter application of positive pressure of 1 m water to All valves met acceptance\nAbility to\nthe open shunt in accordance with BS EN ISO criteria, demonstrating that\nwithstand\n7197:2009, valves were required to meet pre- there are no concerns\nOverpressure\nestablished pressure/flow specifications. regarding pressure/flow\nperformance relative to the\nAfter application of positive pressure of 2 m water in",
    "Substantial Equivalence": "predicate device.\naccordance with BS EN ISO 7197:2009, valves were\nBursting Pressure\nrequired to meet pre-established pressure/flow\nspecifications.\nValves were placed in a water bath with temperature\nof 37°C ± 5° while pumping water through the valves\nLong Term\nat an average flow rate of 20 mL/h for 28 days. During\nStability\nthis time, valves were required to maintain pre-\nestablished pressure/flow specifications.\nAll valves met acceptance\ncriteria, demonstrating that\nFlushing volume that is produced from valve reservoir there are no concerns\nFlushing capacity\ncompressions was tested. regarding reservoir volume\nrelative to the predicate\ndevice.\nAll valves met acceptance\ncriteria, demonstrating that\nValves underwent X-ray imaging. The valve\nIdentification of there are no concerns\nidentification markers must be visible, and the valve\nshunts in vivo regarding identification of the\nsetting must be readable in the X-ray images.\nvalve via X-ray relative to the\npredicate device.\nPage 4 of 6\n\n|  | Test |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dynamic\nBreaking\nStrength |  |  | Tension was applied in the flow direction, leading to\nan elongation of the shunt of 10% or a maximum force\nof 5 N. Shunts were required to exhibit no break,\nrupture or disconnection after 100,000 cycles at\nfrequency 1.0 ± 0.2 Hz. |  |  |  |  |  |\n| Opening Pressure |  |  | The test demonstrates valve flow following valve\nmanufacture, the valve was to show patency at a\npressure that meets manufacturer's specifications |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding valve opening\npressure (patency). |  |  |\n| Pressure/Flow |  |  | Pressure/flow performance was tested in accordance to\nBS EN ISO 7197:2009. The measured pressure has to\nremain inside the manufacturer's specifications |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding pressure/flow\nperformance relative to the\npredicate device. |  |  |\n| Posture Effect |  |  | The test compared valve pressure at -50 cm hydrostatic\npressure with valve pressure at 0 cm hydrostatic\npressure. The difference was required to meet\nmanufacturer's specifications |  |  |  |  |  |\n| Ability to\nwithstand\nOverpressure |  |  | After application of positive pressure of 1 m water to\nthe open shunt in accordance with BS EN ISO\n7197:2009, valves were required to meet pre-\nestablished pressure/flow specifications. |  |  |  |  |  |\n| Bursting Pressure |  |  | After application of positive pressure of 2 m water in\naccordance with BS EN ISO 7197:2009, valves were\nrequired to meet pre-established pressure/flow\nspecifications. |  |  |  |  |  |\n| Long Term\nStability |  |  | Valves were placed in a water bath with temperature\nof 37°C ± 5° while pumping water through the valves\nat an average flow rate of 20 mL/h for 28 days. During\nthis time, valves were required to maintain pre-\nestablished pressure/flow specifications. |  |  |  |  |  |\n| Flushing capacity |  |  | Flushing volume that is produced from valve reservoir\ncompressions was tested. |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding reservoir volume\nrelative to the predicate\ndevice. |  |  |\n| Identification of\nshunts in vivo |  |  | Valves underwent X-ray imaging. The valve\nidentification markers must be visible, and the valve\nsetting must be readable in the X-ray images. |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding identification of the\nvalve via X-ray relative to the\npredicate device. |  |  |\n\nTest Test Summary Results\nValves were exposed to multiple MRI exposures in All valves met acceptance\nclinically relevant orientations. After MRI exposure, criteria, demonstrating that\nPost-MRI\nvalves were required to: (1) maintain the pre- there are no concerns\nFunctional\nconditioning pressure setting, (2) be able to be read regarding performance after\nTesting\nand adjusted, and (3) meet pre-established MRI exposure relative to the\npressure/flow specifications. predicate device.\nTest results demonstrated that\nMagnetically induced displacement force testing\nStrataMR TM II valves are MR\nper ASTM F2052-15\nconditional and that there are\nMagnetically induced torque testing per ASTM\nMRI Safety not MRI safety concerns\nF2213-06\nInformation relative to the predicate device\nRadio Frequency induced heating testing per\nwhen scanned according to\nASTM F2182-11a\nthe MR conditions specified\nImage artifact testing per ASTM F2119-07\nin the labeling.\nStrataMRTMII valves and shunts met applicable pre-established acceptance criteria and raised no\nconcerns regarding safety and effectiveness relative to the predicate device. Therefore, bench\ntesting summarized above supports the substantial equivalence of StrataMRTMII and the predicate.\nBiocompatibility Testing\nThe following Biocompatibility tests were conducted per ISO 10993-1 endpoints for\ntissue/bone/CSF implant device with long-term contact.\nTest Test Method Summary Results\nCytotoxicity- MEM Elution Cell culture treated with test Non-cytotoxic\nsample exhibited no signs of\ntoxicity (Grade 0)\nIrritation-Intracutaneous study Animals treated with test Non-irritant\nin rabbits sample exhibited no dermal\nreactions (Grade 0)\nSensitization- Guinea Pig Animals treated with test Non-sensitizer\nMaximization sample exhibited no dermal\nreactions.\nSystemic toxicity – Acute Animals treated with test Non-toxic\nsystemic toxicity study in mice sample exhibited no mortality\nor evidence of systemic\ntoxicity\nMaterial Mediated Individual animals treated Non-pyrogenic\nPyrogenicity- USP Rabbit with test sample exhibited no\nPyrogen Study temperature rise above 0.5°C\nGenotoxicity/ Carcinogenicity The test article did not show a Non-mutagenic\nsignificantly greater\nbiological reaction than the\ncontrols\nImplantation The test did not show a Non-toxic\nsignificantly greater\nbiological reaction than the\nPage 5 of 6\n\n|  | Test |  |  | Test Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Post-MRI\nFunctional\nTesting |  |  | Valves were exposed to multiple MRI exposures in\nclinically relevant orientations. After MRI exposure,\nvalves were required to: (1) maintain the pre-\nconditioning pressure setting, (2) be able to be read\nand adjusted, and (3) meet pre-established\npressure/flow specifications. |  |  | All valves met acceptance\ncriteria, demonstrating that\nthere are no concerns\nregarding performance after\nMRI exposure relative to the\npredicate device. |  |  |\n| MRI Safety\nInformation |  |  | Magnetically induced displacement force testing\nper ASTM F2052-15\nMagnetically induced torque testing per ASTM\nF2213-06\nRadio Frequency induced heating testing per\nASTM F2182-11a\nImage artifact testing per ASTM F2119-07 |  |  | Test results demonstrated that\nStrataMR TM II valves are MR\nconditional and that there are\nnot MRI safety concerns\nrelative to the predicate device\nwhen scanned according to\nthe MR conditions specified\nin the labeling. |  |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity- MEM Elution | Cell culture treated with test\nsample exhibited no signs of\ntoxicity (Grade 0) | Non-cytotoxic |\n| Irritation-Intracutaneous study\nin rabbits | Animals treated with test\nsample exhibited no dermal\nreactions (Grade 0) | Non-irritant |\n| Sensitization- Guinea Pig\nMaximization | Animals treated with test\nsample exhibited no dermal\nreactions. | Non-sensitizer |\n| Systemic toxicity – Acute\nsystemic toxicity study in mice | Animals treated with test\nsample exhibited no mortality\nor evidence of systemic\ntoxicity | Non-toxic |\n| Material Mediated\nPyrogenicity- USP Rabbit\nPyrogen Study | Individual animals treated\nwith test sample exhibited no\ntemperature rise above 0.5°C | Non-pyrogenic |\n| Genotoxicity/ Carcinogenicity | The test article did not show a\nsignificantly greater\nbiological reaction than the\ncontrols | Non-mutagenic |\n| Implantation | The test did not show a\nsignificantly greater\nbiological reaction than the | Non-toxic |\n\nTest Test Method Summary Results\ncontrol (Grade 0 - no\nreaction)\nHemocompatibility The test article exhibited no Non-hemolytic\nhemolysis and was within the\ncontrol values\nStrataMRTMII valves and shunts passed biocompatibility testing demonstrating that StrataMRTM II\nmaterial change does not raise biocompatibility concerns relative to predicate device. Therefore,\nbiocompatibility testing summarized above supports the substantial equivalence of StrataMRTM II\nto the predicate device.\nPerformance Data – Animal\nNo animal testing was conducted. The differences in technological characteristics do not raise new\nquestions of safety and effectiveness as demonstrated through non-clinical bench testing using\nwell established acceptable scientific methods.\nPerformance Data – Clinical\nNo clinical testing was conducted. The differences in technological characteristics do not raise\nnew questions of safety and effectiveness as demonstrated through non-clinical bench testing using\nwell established acceptable scientific methods.\nXI. Conclusion\nBased on indications for use, design, technological characteristics, and performance testing\nconducted on the proposed device, it can be concluded that the StrataMRTM II valves and Shunts\nare substantially equivalent to StrataMRTMvalves and Shunts cleared under K152700.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | control (Grade 0 - no\nreaction) |  |\n| Hemocompatibility | The test article exhibited no\nhemolysis and was within the\ncontrol values | Non-hemolytic |"
  }
}