{
  "source_pdf": "csf-shunt--moller-medical-gmbh--liquoguard-csf-liquoguard-csf-tubing--510k.pdf",
  "clearance_number": "csf-shunt--moller-medical-gmbh--liquoguard-csf-liquoguard-csf-tubing--510k",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nCerebrospinal fluid (CSF) drainage and pressure monitoring in lumbar and ventricular\napplications is the \"gold standard\" for cases involving trauma, post-operation, shunt\ninfection, subarachnoid hemorrhage (SAH) therapy, neurophysiological monitoring during\nvascular surgery (e.g. TAA and TAAA) and normal-pressure hydrocephalus (NPH)\ndiagnosis. For CSF drainage, dripping chambers are still being used widely. In contrast,\ndripping chambers for IV infusion have been mostly replaced by perfusors (syringe pumps).\nThe LiquoGuard CSF System consists of a pump and a corresponding tube set with\npressure sensors. The dynamic range of this system is from -l5mmHg to +75 mmHg. The\ntube set is inserted into the pump, connected to the intrathecal drainage. catheter (not part\nof the product) via Luer-Lock and the LiquoGuard CSF System device via cable connector.\nThe device then continuously measures the pressure inside the tube and operates a tube\npump whenever the actual pressure is higher than a preselected target pressure. Thus the\nLiquoGuard CSF System combines CSF drainage and intracranial pressure (ICP)\nmonitoring with integrated alarm and documentation/data logging functions, improving\nsafety, simplifying the handling and enhancing patient mobility (by its battery back-up).\n201 3-12\n\n510(k) Submission\n*MeWWrl re~ecdcIal Traditional 510(k) Summary Page: 2(9)\nIntended Use:\nThe LiquoGuard CSF system is indicated for the external drainage of cerebrospinal fluid\n(CSF). It connects to any drainage catheter (not part of the product) which is usually\ninserted by the doctor into the lateral or third ventricle of the brain or lumbar subarachnoid\nspace in selected patients to reduce -intracranial pressure. The LiquoGuard CSF system\ncontrols CSF pressure using pressure sensors and a pump, thus taking the role of the\nconventional CSF dripping chamber and collection bag (predicate. devices). The\nLiquoGuard CSF systemn also monitors intracranial pressure up to 75 mmHg and\ncerebrospinal fluid flow during CSF drainage, and provides many alarm functions not\noffered by the passive dripping chamber systems.",
    "indications": "Indications for Use\n510(k) Number: KI121 248\nDevice Name: LiciuoGuard CSF System\nIndications for Use:\nThe LiquoGuard CSF system is indicated for the external drainage of\ncerebrospinal fluid r(C SF). It connects to any drainage catheter (not part of\nthe product) which is usually inserted by the doctor into the lateral or third\nventricle of the brain or lumbar subarachnoid space in selected patients to\nreduce intracranial pressure. The LiquoGuard CSF system controls CSF\npressure using pressure sensors and a pump, thus taking the role of the\nconventional CSF dripping chamber and collection bag (predicate devices).\nThe LiquoGuard CSF system also monitors intracranial pressure up to 75\nmmHg and cerebrospinal fluid flow during CSF drainage, and provides\nmany alarm functions not offered by the passive dripping chamber\nsystems.\nPrescription Use X AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\nJoyce MWhng-\n1\nPage 1 of I",
    "contraindications": null,
    "sizing_specs": "Device Description:\nCerebrospinal fluid (CSF) drainage and pressure monitoring in lumbar and ventricular\napplications is the \"gold standard\" for cases involving trauma, post-operation, shunt\ninfection, subarachnoid hemorrhage (SAH) therapy, neurophysiological monitoring during\nvascular surgery (e.g. TAA and TAAA) and normal-pressure hydrocephalus (NPH)\ndiagnosis. For CSF drainage, dripping chambers are still being used widely. In contrast,\ndripping chambers for IV infusion have been mostly replaced by perfusors (syringe pumps).\nThe LiquoGuard CSF System consists of a pump and a corresponding tube set with\npressure sensors. The dynamic range of this system is from -l5mmHg to +75 mmHg. The\ntube set is inserted into the pump, connected to the intrathecal drainage. catheter (not part\nof the product) via Luer-Lock and the LiquoGuard CSF System device via cable connector.\nThe device then continuously measures the pressure inside the tube and operates a tube\npump whenever the actual pressure is higher than a preselected target pressure. Thus the\nLiquoGuard CSF System combines CSF drainage and intracranial pressure (ICP)\nmonitoring with integrated alarm and documentation/data logging functions, improving\nsafety, simplifying the handling and enhancing patient mobility (by its battery back-up).\n201 3-12\n\n510(k) Submission\n*MeWWrl re~ecdcIal Traditional 510(k) Summary Page: 2(9)\nIntended Use:\nThe LiquoGuard CSF system is indicated for the external drainage of cerebrospinal fluid\n(CSF). It connects to any drainage catheter (not part of the product) which is usually\ninserted by the doctor into the lateral or third ventricle of the brain or lumbar subarachnoid\nspace in selected patients to reduce -intracranial pressure. The LiquoGuard CSF system\ncontrols CSF pressure using pressure sensors and a pump, thus taking the role of the\nconventional CSF dripping chamber and collection bag (predicate. devices). The\nLiquoGuard CSF systemn also monitors intracranial pressure up to 75 mmHg and\ncerebrospinal fluid flow during CSF drainage, and provides many alarm functions not\noffered by the passive dripping chamber systems.",
    "also_known_as": [
      "K030289",
      "K061568",
      "K962928",
      "K121248"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "Device Description:\nCerebrospinal fluid (CSF) drainage and pressure monitoring in lumbar and ventricular\napplications is the \"gold standard\" for cases involving trauma, post-operation, shunt\ninfection, subarachnoid hemorrhage (SAH) therapy, neurophysiological monitoring during\nvascular surgery (e.g. TAA and TAAA) and normal-pressure hydrocephalus (NPH)\ndiagnosis. For CSF drainage, dripping chambers are still being used widely. In contrast,\ndripping chambers for IV infusion have been mostly replaced by perfusors (syringe pumps).\nThe LiquoGuard CSF System consists of a pump and a corresponding tube set with\npressure sensors. The dynamic range of this system is from -l5mmHg to +75 mmHg. The\ntube set is inserted into the pump, connected to the intrathecal drainage. catheter (not part\nof the product) via Luer-Lock and the LiquoGuard CSF System device via cable connector.\nThe device then continuously measures the pressure inside the tube and operates a tube\npump whenever the actual pressure is higher than a preselected target pressure. Thus the\nLiquoGuard CSF System combines CSF drainage and intracranial pressure (ICP)\nmonitoring with integrated alarm and documentation/data logging functions, improving\nsafety, simplifying the handling and enhancing patient mobility (by its battery back-up).\n201 3-12\n\n510(k) Submission\n*MeWWrl re~ecdcIal Traditional 510(k) Summary Page: 2(9)\nIntended Use:\nThe LiquoGuard CSF system is indicated for the external drainage of cerebrospinal fluid\n(CSF). It connects to any drainage catheter (not part of the product) which is usually\ninserted by the doctor into the lateral or third ventricle of the brain or lumbar subarachnoid\nspace in selected patients to reduce -intracranial pressure. The LiquoGuard CSF system\ncontrols CSF pressure using pressure sensors and a pump, thus taking the role of the\nconventional CSF dripping chamber and collection bag (predicate. devices). The\nLiquoGuard CSF systemn also monitors intracranial pressure up to 75 mmHg and\ncerebrospinal fluid flow during CSF drainage, and provides many alarm functions not\noffered by the passive dripping chamber systems.",
    "Substantial Equivalence": "Substantial Equivalence:\nThe Mdller Medical LiquoGuard CSF System is substantially equivalent to the 9SF drainage\nsystems listed below with regard to intended use, design, operating principles, and\nmaterials.\nIntegra NeuroSciences Corporation K030289, K03281 7\nCodman & Shurtleff, Inc. K061568\nThe Mdller Medical LiquoGuard CSF System shares features with, the intracranial pressure\nmonitor listed below (the shared features include CSF pressure monitoring, semiconductor\nsensor principle, display, alarm functions and data recording).\nCamino NeuroCareTM Inc. K962928\nBy using the LiquoGuard CSF System, in the same way as in existing systems, intrathecal\npressure can be measured; critical intrathecal pressure increase in the patient can be\nrecognized, thereby enabling the required diagnostic and treatment steps to be taken. Since\nthe pressure measurement in systems is done via piezo-resistive pressure sensors that are\nattached at reference height to the patient, there is no difference in intrathecal pressure\nmeasurement.\nAdditional details for comparing these CSF Systems are contained in Table 8 and Table 9.\n20 13-12\n\n*Traditional 610(k) Submission\n~)~bIer~diaI510(k) Summary Page: 3 (9)\nTable 8: System Comparison\nProduct D* cabrstesICP Monitor Cobntn\nDipping chme ytm systemCobntn\nHermetic Plus-\n-External CSF CODMAN EDS Multi-Parameter UquoGuard\n-\n:Cmonnbrainage -3 CSF Monitor (MPM) CSF System\nCompnentSystem\nTube set disposable\nCSF drainage bag\nPressure transducer\nMicro controller\nSoftwame operated\nData storage-\nButton / Foil keypad\nScreen\nPorts\nCasing\nPower supply\n20 13-12\n\n4) .. 4\n00 w\nCV~,, . 0 4..c)\n0 in-c.e AEw.\n* c..w a U) u G.2 c) CXM [\nE m M N WC \"W4G. &UoS. oC...\n0\nm\nD- *E W0~g 0 4\nu .. I Q Co 0)o '\n_ 0 c\n* M.'--o w L\n00 Cc ~ .lC w- ~ \" 5f w 2 cau~w w 2' m w ' 3 E - v~ w m* w oc. 0 o.- 5E 0\n(Urn ca .55 M o-ja\n.2 Y(6 iQE E -\n. C\n_ cC-U '-\n0 0 2- 0.wma- ini\noU) w m* -3C.ca 0 ~hn\n*g\nIf, CL\nE cc d)E-> y\n0 4) w\nna u. ia O-urC\n-~~ 0\nCD4 10)\nU- 3u~~ES 4 a- a\n~-iui\n* c5 -6 o\nI.*4 h 2oas a- 0 .- nw0 w w\n-o a- L in r E m m ~ c) 0* =I '>C0 ~ fa iL E 00 .. 0m0 1 0 q c 2UmS 0 DeD-\n'SZ a- im 0. w Wn wtT l -D\nE' 0\n> C\n~4\n00) > - (0W 004,\nc .- m w\n\ntoC W) .C\n4, 4V\nN EL\n*00\na0 0 0 c n--\nc\nM- 0\nC E)\nM C\n0 0\n'0 4) L E\nL) .0 (3 z\nC.6,\nCD ao c'\nI wI\nCi 0 E *0 E M\n0\n0.\n(D 41 (0 So\n0, 0\nV 0.\nEC - M \"0 =) 0 0A\n0 ca M-L C0 'A 000(D(\ntsL 0 U 0)' 00r a i 0 V t\n0m) o C) u _ w c '. m 2 = wSF =\nzrmf~Ct~\no~~~ o o\"o E oa\nc) E~-* E 4) 0 E020\nU .2 -0 w 0 o\nC0 -) M 0 - O0C\n0l 0 ?0\n0 M M >\nC) 0\no W~ CC\n\n04 E)0 =t\n- (D 0 0 c~Z\n+ co E, 2 9 c d\n.=Z X M o 0 t E\n.>2nE 0 C t\n' x~ a. -ME 0 .- 4)\nE x O oQ T L\n0 c .N c E' -RCLECrC c M t.. 0 ~ o ao o l E L C CDtV M W o .0 0\ntooO\nU)\n(D\n.E\n2too\nCD rn\nr oo\n0-\nE E\n-2 M\n,E EW c\nN E~ 0\nrn.+ 5 '0 x M .2\n0 > 0 0\n0 2 0 2n\nEE\nL)\n1 2 E t r~\n0\nM , -E0\nto m\nLD mE r~ > .4-\ntoL I Lu) CV toE\n\n0\nTraditional 510(k) Submission\nCP~M 6t1erMedicaI 510(k) Summary Page: 7( 9)\nSu mmary of substantial equivalence discussion\nMany if not all risks leading to accidental, cerebral herniation in both systems (traditional\ndrainage and lOP monitors) can be reduced or even eliminated by the LiquoGuard CSF\nSystem.\nThe LiquoGuard CSF System is working equivalently to a drip chamber, with the additional\nsafety that, using LiquoGuard CSF System, a partial or intermittent catheter occlusion may\nbe detected in many cases: In difference to the dripping chamber which must be an open\nsystem during drainage the LiquoGuard CSF System can measure the hydrostatic pressure\ninside the tube (drainage system) during drainage because the drainage system is closed,\ncombined with a CSF pressure monitor and its features like displaying pressure values,\ncurves and trends and enabling alarm functionality. The principles of measurement are\ncomparable to the OCP monitor and its pressure transducer as both systems measure the\npressure of the surrounding liquid. The only difference is the position of the transducers,\nand the fact that LiquoGuard uses dual transducers for redundancy.\nThe LiquoGuard OSF System behaves comparable to a traditional drainage system even in\nthe case of a clotted catheter or collapsed ventricles. It is able to sound and display alarms\nto operators, is portable, can be used while not connected to the mains, records and stores\ndata and can be connected to bedside monitor systems, same as the Multi Parameter\nMonitor.\nBy combining the functionality of dripping chambers with the features of a computer\noperated device (lOP monitor) and adding a peristaltic pump the LiquoGuard CSF System\nbenefit is potentiated as some major problems are solved (elimination of sensor drift\nproblematic, protection of accidental over and / or under drainage, pressure measurement\nsimultaneously with CSF drainage, etc.).\nSummary and Conclusion of the Performance Testing:\nThe LiquoGuard CSF System has the same indication for use as the predicate devices\n(measurement and drainage of CSF). In addition, the LiquoGuard CSF System tubing set is\nmade from the same materials as the predicate devices, and because the risks associated\nwith the surgical insertion of a OSF drain are not dependent on the CSF drainage system\nchosen, no new safety or effectiveness concerns are introduced over the predicate devices.\nPlease refer to Table 10 for the list of bench tests there you find a list of all bench tests\n-\nthat have been performed.\nThe test series exhibits a very wide range of performance tests and all necessary and\nrequired tests for the LiquoGuard were appropriate performed and all tests passed\naccording to the predetermined pass/fail criteria. Particularly highlighting are tests which\nserve to check the pressure and alarm systems. For this purpose, a plurality of\nmeasurements has been carried out to verify the critical components.\n201 3-1 2\n\ntC 0 Mblr' ia Traditional 610(k) Submission\nt..c~bleredial510(k) Summary Page: 8 (9)\nTable 10: List of bench test\nV Absence of sensor drift during packaging Isterilization\nPressure measurement V Absence of sensor drift during ageing\nV Precision of displayed pressure at various pump rates and\npressure loads\nSEndurance test with in-vitro simulated patient\nPreesugrue ltio Performance comparison with drip chamber\nPresurereguatin ~Reliability of pump shut-off with negative pressures\n\" Device functions independent of positioning\nVolume and flow V Precision of total volume and flow (pump rate)\nmeasurement measurement\n\" Pressure alarms\n\" Pulsation alarm (indication for events like: catheter\nAlar furcltiaotse toocclusion collapsed ventricles and disconnected catheter)\nAlarmefuncondeltedon Pressure too constant (indication for events like: catheter\npoandtiniiot nocclusion collapsed ventricles and disconnected catheter)\nVInfluence of pressure on catheter walls\nVDetection of clogged catheter\nV Defective/disconnected sensors\nVDisconnected/leaking tube set\n\" Battery low\nAlarm functions related to V Main controller/watchdog cross-check\ndevice functions\n\" Double safety\nV Tube set too old\nV Battery defective\nV Disposable check for single-use\nMechanical handling and V Wrong tube set insertion\noperation VOpening of front panel\nV Disposable check for age\n-\nEnduanceV Automatic switch to battery. upon power failure\nV Tube set durability\nOther VExternal connectivity\n2013-12\n\nTraditional 510(k) Submissio~n\n(j~ed ~MaIa5I1e0r( k) Sum m ary Page: 9( 9)\nSummary and Conclusion of the Clinical Study:\nDrawing on the user base and combining similar, independent studies from several\nhospitals into one data basis, we collected 413 patient records on treatments using the\nLiquoGuard (LG) as well as the predicate devices (drip chambers). We identified a number\nof \"adverse events\" and compared their rate of incidence for both cases (LG vs. predicate)\nfor the total patient population as Well as certain patient categories, e.g. medical indication.\nSince the two CSF drainage methods (LiquoGuard and drip chamber) apply the same\ntherapy (drainage) to the patients, we expected to obtain similar results. Indeed, the data\nshow a great similarity. E.g., total rates of incidence of adverse events are for each type of\nevent very close,.with most small variations in favor of the LiquoGuard.\nThe findings support the equivalence of LiquoGuard and the listed predicate devices.\n2013-1 2\n\n'.111,GDEPARTOMFE HNETA LTH & HUMAN SERVICES Public Health Service\n4, Food and Drug Adm~inistration\nDocument Control Center - W066-G609\nSilver Spring, MD 20993-0002\nDecember 13, 2013\nMbller Medical GmbH\nc/o Mr. Grant Geckeler\n1612 Jenks Drive\nCorona, CA 92880\nRe: K121248\nTrade/Device Name: LiquoGuard CSF System\nRegulation Number: 21 CFR 882.5550\nRegulation Name: Shunt, Central Nervous System and Components\nRegulatory Class: Class II\nProduct Code: IXO\nDated: May 13, 2013\nReceived: September 16, 2013\nDear Mr. Geckeler:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your deviice is classified (see above) into either class II (Special Controls) or class IlI (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that -your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CER 1000-1050.\n\nPage 2 Mr. Grant Geckeler\n-\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 80 1), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.pov/MedicalDevices/ResourcesforYoullndustrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.eov/Medicalflevices/Safetv/ReoortaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/Medicalflevices/ResourcesforYou/lndustry/default.htm.\nSincerely yours,\n-S\nJoyce 1t ang\nfor Victor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n510(k) Number: KI121 248\nDevice Name: LiciuoGuard CSF System\nIndications for Use:\nThe LiquoGuard CSF system is indicated for the external drainage of\ncerebrospinal fluid r(C SF). It connects to any drainage catheter (not part of\nthe product) which is usually inserted by the doctor into the lateral or third\nventricle of the brain or lumbar subarachnoid space in selected patients to\nreduce intracranial pressure. The LiquoGuard CSF system controls CSF\npressure using pressure sensors and a pump, thus taking the role of the\nconventional CSF dripping chamber and collection bag (predicate devices).\nThe LiquoGuard CSF system also monitors intracranial pressure up to 75\nmmHg and cerebrospinal fluid flow during CSF drainage, and provides\nmany alarm functions not offered by the passive dripping chamber\nsystems.\nPrescription Use X AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\nJoyce MWhng-\n1\nPage 1 of I"
  }
}