{
  "source_pdf": "balloon-catheter--asahi-intecc-co-ltd--branchor-balloon-guide-catheter--510k.pdf",
  "clearance_number": "K221951",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Branchor Balloon Guide Catheter has the same design, materials and accessories as the\npredicate device (K203723). The change to the subject device includes performance testing and\nlabeling to allow use with a power injector.\nThis balloon guide catheter is a variable stiffness catheter that has a radiopaque marker at the\ndistal end of the balloon and a branched connector at the proximal end, and is equipped with a braid\nreinforced coaxial lumen. A balloon is attached to the distal end, and the dimensions of this balloon\nguide catheter and the recommended balloon injection volume are indicated on the product label.\nThe balloon guide catheter is provided sterile, using ethylene oxide, and is intended for single use\nonly by physicians who have been adequately trained in neurointerventional procedures.\nThe outer surface of this balloon guide catheter is coated with a hydrophilic coating in order to\nenhance lubricity when the surface is wet. The shaft lumen is provided with PTFE coating,\nexcept the connector part, to facilitate the passage of the guidewire and other devices through\nthe section.\n\n| DATE PREPARED: | 11 OCT 2022 |\n| --- | --- |\n| SUBMITTER: | ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nTelephone: +81 561 48 5551 |\n| PRIMARY CONTACT: | Mrs. Cynthia Valenzuela\nDirector, Global Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com |\n| TRADE NAME: | Branchor Balloon Guide Catheter |\n| DEVICE CLASSIFICATION: | Class II, 21 CFR §870.1250 |\n| CLASSIFICATION NAME: | Percutaneous Catheter |\n| PRODUCT CODE: | QJP, Catheter, Percutaneous, Neurovasculature |\n| PREDICATE DEVICE: | Branchor Balloon Guide Catheter (K203723) |\n\n2\nAccessories\nThe Branchor Balloon Guide Catheter is packaged with a peel-away to protect the balloon during\ncatheter introduction, a 1mL syringe for balloon inflation and deflation, and a three-way stopcock\nto connect the syringe for inflation and deflation of the balloon.\nIntended Use/Indications for Use\nThe Branchor Balloon Guide Catheter is indicated for use to facilitate the insertion and\nguidance of an intravascular catheter into a selected blood vessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary vascular occlusion during these procedures.\nThe Branchor Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nComparison of Indications for Use and Technological Characteristics:\nThe Branchor Balloon Guide Catheter has identical\n• Indications for use,\n• Fundamental principles of operation,\n• Fundamental design and materials,\n• Packaging and sterilization of devices\nas the marketed predicate device. A tabular comparison of the specific technological\ncharacteristics between the predicate device and subject device is provided below. The labeling\nchanges to allow the use of power injectors with the subject device do not raise new questions\nof safety and effectiveness.\n\n3\nTable 1: Comparison Table\nName of Device Branchor Balloon Guide Catheter Branchor Balloon Guide Catheter\nPredicate Subject Device\n510(K) Number: K203723 K221951\nIndications for Use The Branchor Balloon Guide The Branchor Balloon Guide\nCatheter is indicated for use to Catheter is indicated for use to\nfacilitate the insertion and facilitate the insertion and\nguidance of an intravascular guidance of an intravascular\ncatheter into a selected blood catheter into a selected blood\nvessel in the neuro vasculature, vessel in the neuro vasculature,\nand injection of contrast media. and injection of contrast media.\nThe balloon provides temporary The balloon provides temporary\nvascular occlusion during these vascular occlusion during these\nprocedures. procedures.\nThe Branchor Balloon Guide Catheter The Branchor Balloon Guide\ncan also be used as a conduit for Catheter can also be used as a\nretrieval devices. conduit for retrieval devices.\nDevice Description This balloon guide catheter is a This balloon guide catheter is a\nvariable stiffness catheter that has a variable stiffness catheter that has a\nradio-opaque marker at the distal end radio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic of the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon visualization and indicate the balloon\nposition, a branched connector at the position, a branched connector at the\nproximal end, and is equipped with a proximal end, and is equipped with a\nbraid reinforced coaxial lumen. A braid reinforced coaxial lumen. A\nballoon is attached to the distal end, balloon is attached to the distal end,\nand the dimensions of this balloon and the dimensions of this balloon\nguide catheter and recommended guide catheter and recommended\nballoon injection volume are provided balloon injection volume are provided\non the product label. on the product label.\nThe outer surface of this balloon guide The outer surface of this balloon\ncatheter is coated with a hydrophilic guide catheter is coated with a\ncoating for enhanced lubricity when the hydrophilic coating for enhanced\nsurface is wet. lubricity when the surface is wet.\nThe shaft lumen is provided with PTFE The shaft lumen is provided with\ncoating, with the exception of the PTFE coating, with the exception of\nconnector section to facilitate the the connector section to facilitate\npassage of the guidewire and other the passage of the guidewire and\ndevices through the section. other devices through the section.\n\n| Name of Device | Branchor Balloon Guide Catheter | Branchor Balloon Guide Catheter |\n| --- | --- | --- |\n|  |  |  |\n|  | Predicate | Subject Device |\n| 510(K) Number: | K203723 | K221951 |\n| Indications for Use | The Branchor Balloon Guide\nCatheter is indicated for use to\nfacilitate the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary\nvascular occlusion during these\nprocedures.\nThe Branchor Balloon Guide Catheter\ncan also be used as a conduit for\nretrieval devices. | The Branchor Balloon Guide\nCatheter is indicated for use to\nfacilitate the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary\nvascular occlusion during these\nprocedures.\nThe Branchor Balloon Guide\nCatheter can also be used as a\nconduit for retrieval devices. |\n| Device Description | This balloon guide catheter is a\nvariable stiffness catheter that has a\nradio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon\nposition, a branched connector at the\nproximal end, and is equipped with a\nbraid reinforced coaxial lumen. A\nballoon is attached to the distal end,\nand the dimensions of this balloon\nguide catheter and recommended\nballoon injection volume are provided\non the product label.\nThe outer surface of this balloon guide\ncatheter is coated with a hydrophilic\ncoating for enhanced lubricity when the\nsurface is wet.\nThe shaft lumen is provided with PTFE\ncoating, with the exception of the\nconnector section to facilitate the\npassage of the guidewire and other\ndevices through the section. | This balloon guide catheter is a\nvariable stiffness catheter that has a\nradio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon\nposition, a branched connector at the\nproximal end, and is equipped with a\nbraid reinforced coaxial lumen. A\nballoon is attached to the distal end,\nand the dimensions of this balloon\nguide catheter and recommended\nballoon injection volume are provided\non the product label.\nThe outer surface of this balloon\nguide catheter is coated with a\nhydrophilic coating for enhanced\nlubricity when the surface is wet.\nThe shaft lumen is provided with\nPTFE coating, with the exception of\nthe connector section to facilitate\nthe passage of the guidewire and\nother devices through the section. |\n\n4\nName of Device Branchor Balloon Guide Catheter Branchor Balloon Guide Catheter\n510(K) Number: K203723 K221951\nRegulation 21 CFR § 870.1250 21 CFR § 870.1250\nNumber:\nRegulation Catheter, Percutaneous, Catheter, Percutaneous,\nDescription: Neurovasculature Neurovasculature\nRegulatory Class: II II\nProduct Code: QJP QJP\nDQY\nProduct\nInformation:\nSize Shaft OD: 3.00 mm Shaft OD: 3.00 mm\nShaft ID: 2.28 mm Shaft ID: 2.28 mm\nEffective Length 90 cm, 100 cm 90 cm, 100 cm\nBalloon Material Polyurethane elastomer Polyurethane elastomer\nShaft Material Polyurethane Elastomer Polyurethane Elastomer\nPolyamide 12 Elastomer Polyamide 12 Elastomer\nPolyamide 12 Polyamide 12\nStainless Steel Stainless Steel\nPolytetrafluoroethylene Polytetrafluoroethylene\nAccessories Peel-away Peel-away\nSyringe Syringe\nThree way stopcock Three way stopcock\nSterilization Method Ethylene Oxide Ethylene Oxide\nSterility Level SAL10-6 SAL10-6\nSingle Use Yes Yes\nRadiopaque Markers Yes Yes\nAnatomical Sites Neuro vascular Neuro vascular\n\n| Name of Device | Branchor Balloon Guide Catheter | Branchor Balloon Guide Catheter |\n| --- | --- | --- |\n|  |  |  |\n| 510(K) Number: | K203723 | K221951 |\n| Regulation\nNumber: | 21 CFR § 870.1250 | 21 CFR § 870.1250 |\n| Regulation\nDescription: | Catheter, Percutaneous,\nNeurovasculature | Catheter, Percutaneous,\nNeurovasculature |\n| Regulatory Class: | II | II |\n| Product Code: | QJP\nDQY | QJP |\n| Product |  |  |\n| Information: |  |  |\n| Size | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm |\n| Effective Length | 90 cm, 100 cm | 90 cm, 100 cm |\n| Balloon Material | Polyurethane elastomer | Polyurethane elastomer |\n| Shaft Material | Polyurethane Elastomer\nPolyamide 12 Elastomer\nPolyamide 12\nStainless Steel\nPolytetrafluoroethylene | Polyurethane Elastomer\nPolyamide 12 Elastomer\nPolyamide 12\nStainless Steel\nPolytetrafluoroethylene |\n| Accessories | Peel-away\nSyringe\nThree way stopcock | Peel-away\nSyringe\nThree way stopcock |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Sterility Level | SAL10-6 | SAL10-6 |\n| Single Use | Yes | Yes |\n| Radiopaque Markers | Yes | Yes |\n| Anatomical Sites | Neuro vascular | Neuro vascular |\n\n5\nPERFORMANCE TESTING:\nNon-clinical bench testing was performed on the Branchor Balloon Guide Catheter to allow use\nwith power injectors. The following testing was performed:\nTable 2: Performance Testing\nTest Result\nBurst Pressure under static condition Pass\nPower Injection Pass\nFlow Rate Pass\nThe testing of non-aged and aged devices was performed.\nThe in vitro bench tests demonstrated that the Branchor Balloon Guide Catheter met all\nacceptance criteria. Performance data demonstrates that the device functions as intended and\nhas a safety and effectiveness profile that is similar to the predicate device.\nBIOCOMPATIBILITY, STERILIZATION and SHELF LIFE:\nThe change to the subject device does not impact biocompatibility, sterilization, and shelf life,\nas compared to the predicate device.\nCONCLUSION:\nThe Branchor Balloon Guide Catheter has similar intended use, same technological\ncharacteristics, such as components, design, materials, sterilization method, shelf life and\noperating principles, as the predicate device. Performance data demonstrate that the subject\ndevice functions as intended. The conclusions drawn from the nonclinical tests demonstrate\nthat the Branchor Balloon Guide Catheter is substantially equivalent to the legally marketed\npredicate device.\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Burst Pressure under static condition | Pass |\n| Power Injection | Pass |\n| Flow Rate | Pass |",
    "indications": "Indications for Use See PRA Statement below\n510(k) Number (if known)\nK221951\nDevice Name\nII ranchor I Ialloon Guide ('atheter\nIndications for Use (Descnbe)\nThe Branchor Balloon Guide Catheter is indicated for use to facilitate the insertion and guidance of an intravascular\ncatheler into a selected blood vessel in the neuro vasculature, and injection of contrast media.\nThe balloon provides tenporar vascular occlusion during these procedures.\nThe Branchor Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nZ Prescription Use (Part 21 CFR 801 Subpart D) O Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to. a collection of\ninformation unless it displays a currently valid OMB number.\"\nFORM FDA 3881 (6/20) Page 1 of I 11s an, n-\n\n1\n510(K) Summary\n[as required by 21 CFR §807.92(c)]\n510(K) K221951\nDATE PREPARED: 11 OCT 2022\nSUBMITTER: ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nTelephone: +81 561 48 5551\nPRIMARY CONTACT: Mrs. Cynthia Valenzuela\nDirector, Global Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com\nTRADE NAME: Branchor Balloon Guide Catheter\nDEVICE CLASSIFICATION: Class II, 21 CFR §870.1250\nCLASSIFICATION NAME: Percutaneous Catheter\nPRODUCT CODE: QJP, Catheter, Percutaneous, Neurovasculature",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Branchor Balloon Guide Catheter has the same design, materials and accessories as the\npredicate device (K203723). The change to the subject device includes performance testing and\nlabeling to allow use with a power injector.\nThis balloon guide catheter is a variable stiffness catheter that has a radiopaque marker at the\ndistal end of the balloon and a branched connector at the proximal end, and is equipped with a braid\nreinforced coaxial lumen. A balloon is attached to the distal end, and the dimensions of this balloon\nguide catheter and the recommended balloon injection volume are indicated on the product label.\nThe balloon guide catheter is provided sterile, using ethylene oxide, and is intended for single use\nonly by physicians who have been adequately trained in neurointerventional procedures.\nThe outer surface of this balloon guide catheter is coated with a hydrophilic coating in order to\nenhance lubricity when the surface is wet. The shaft lumen is provided with PTFE coating,\nexcept the connector part, to facilitate the passage of the guidewire and other devices through\nthe section.\n\n| DATE PREPARED: | 11 OCT 2022 |\n| --- | --- |\n| SUBMITTER: | ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nTelephone: +81 561 48 5551 |\n| PRIMARY CONTACT: | Mrs. Cynthia Valenzuela\nDirector, Global Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com |\n| TRADE NAME: | Branchor Balloon Guide Catheter |\n| DEVICE CLASSIFICATION: | Class II, 21 CFR §870.1250 |\n| CLASSIFICATION NAME: | Percutaneous Catheter |\n| PRODUCT CODE: | QJP, Catheter, Percutaneous, Neurovasculature |\n| PREDICATE DEVICE: | Branchor Balloon Guide Catheter (K203723) |\n\n2\nAccessories\nThe Branchor Balloon Guide Catheter is packaged with a peel-away to protect the balloon during\ncatheter introduction, a 1mL syringe for balloon inflation and deflation, and a three-way stopcock\nto connect the syringe for inflation and deflation of the balloon.\nIntended Use/Indications for Use\nThe Branchor Balloon Guide Catheter is indicated for use to facilitate the insertion and\nguidance of an intravascular catheter into a selected blood vessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary vascular occlusion during these procedures.\nThe Branchor Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nComparison of Indications for Use and Technological Characteristics:\nThe Branchor Balloon Guide Catheter has identical\n• Indications for use,\n• Fundamental principles of operation,\n• Fundamental design and materials,\n• Packaging and sterilization of devices\nas the marketed predicate device. A tabular comparison of the specific technological\ncharacteristics between the predicate device and subject device is provided below. The labeling\nchanges to allow the use of power injectors with the subject device do not raise new questions\nof safety and effectiveness.\n\n3\nTable 1: Comparison Table\nName of Device Branchor Balloon Guide Catheter Branchor Balloon Guide Catheter\nPredicate Subject Device\n510(K) Number: K203723 K221951\nIndications for Use The Branchor Balloon Guide The Branchor Balloon Guide\nCatheter is indicated for use to Catheter is indicated for use to\nfacilitate the insertion and facilitate the insertion and\nguidance of an intravascular guidance of an intravascular\ncatheter into a selected blood catheter into a selected blood\nvessel in the neuro vasculature, vessel in the neuro vasculature,\nand injection of contrast media. and injection of contrast media.\nThe balloon provides temporary The balloon provides temporary\nvascular occlusion during these vascular occlusion during these\nprocedures. procedures.\nThe Branchor Balloon Guide Catheter The Branchor Balloon Guide\ncan also be used as a conduit for Catheter can also be used as a\nretrieval devices. conduit for retrieval devices.\nDevice Description This balloon guide catheter is a This balloon guide catheter is a\nvariable stiffness catheter that has a variable stiffness catheter that has a\nradio-opaque marker at the distal end radio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic of the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon visualization and indicate the balloon\nposition, a branched connector at the position, a branched connector at the\nproximal end, and is equipped with a proximal end, and is equipped with a\nbraid reinforced coaxial lumen. A braid reinforced coaxial lumen. A\nballoon is attached to the distal end, balloon is attached to the distal end,\nand the dimensions of this balloon and the dimensions of this balloon\nguide catheter and recommended guide catheter and recommended\nballoon injection volume are provided balloon injection volume are provided\non the product label. on the product label.\nThe outer surface of this balloon guide The outer surface of this balloon\ncatheter is coated with a hydrophilic guide catheter is coated with a\ncoating for enhanced lubricity when the hydrophilic coating for enhanced\nsurface is wet. lubricity when the surface is wet.\nThe shaft lumen is provided with PTFE The shaft lumen is provided with\ncoating, with the exception of the PTFE coating, with the exception of\nconnector section to facilitate the the connector section to facilitate\npassage of the guidewire and other the passage of the guidewire and\ndevices through the section. other devices through the section.\n\n| Name of Device | Branchor Balloon Guide Catheter | Branchor Balloon Guide Catheter |\n| --- | --- | --- |\n|  |  |  |\n|  | Predicate | Subject Device |\n| 510(K) Number: | K203723 | K221951 |\n| Indications for Use | The Branchor Balloon Guide\nCatheter is indicated for use to\nfacilitate the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary\nvascular occlusion during these\nprocedures.\nThe Branchor Balloon Guide Catheter\ncan also be used as a conduit for\nretrieval devices. | The Branchor Balloon Guide\nCatheter is indicated for use to\nfacilitate the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary\nvascular occlusion during these\nprocedures.\nThe Branchor Balloon Guide\nCatheter can also be used as a\nconduit for retrieval devices. |\n| Device Description | This balloon guide catheter is a\nvariable stiffness catheter that has a\nradio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon\nposition, a branched connector at the\nproximal end, and is equipped with a\nbraid reinforced coaxial lumen. A\nballoon is attached to the distal end,\nand the dimensions of this balloon\nguide catheter and recommended\nballoon injection volume are provided\non the product label.\nThe outer surface of this balloon guide\ncatheter is coated with a hydrophilic\ncoating for enhanced lubricity when the\nsurface is wet.\nThe shaft lumen is provided with PTFE\ncoating, with the exception of the\nconnector section to facilitate the\npassage of the guidewire and other\ndevices through the section. | This balloon guide catheter is a\nvariable stiffness catheter that has a\nradio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon\nposition, a branched connector at the\nproximal end, and is equipped with a\nbraid reinforced coaxial lumen. A\nballoon is attached to the distal end,\nand the dimensions of this balloon\nguide catheter and recommended\nballoon injection volume are provided\non the product label.\nThe outer surface of this balloon\nguide catheter is coated with a\nhydrophilic coating for enhanced\nlubricity when the surface is wet.\nThe shaft lumen is provided with\nPTFE coating, with the exception of\nthe connector section to facilitate\nthe passage of the guidewire and\nother devices through the section. |\n\n4\nName of Device Branchor Balloon Guide Catheter Branchor Balloon Guide Catheter\n510(K) Number: K203723 K221951\nRegulation 21 CFR § 870.1250 21 CFR § 870.1250\nNumber:\nRegulation Catheter, Percutaneous, Catheter, Percutaneous,\nDescription: Neurovasculature Neurovasculature\nRegulatory Class: II II\nProduct Code: QJP QJP\nDQY\nProduct\nInformation:\nSize Shaft OD: 3.00 mm Shaft OD: 3.00 mm\nShaft ID: 2.28 mm Shaft ID: 2.28 mm\nEffective Length 90 cm, 100 cm 90 cm, 100 cm\nBalloon Material Polyurethane elastomer Polyurethane elastomer\nShaft Material Polyurethane Elastomer Polyurethane Elastomer\nPolyamide 12 Elastomer Polyamide 12 Elastomer\nPolyamide 12 Polyamide 12\nStainless Steel Stainless Steel\nPolytetrafluoroethylene Polytetrafluoroethylene\nAccessories Peel-away Peel-away\nSyringe Syringe\nThree way stopcock Three way stopcock\nSterilization Method Ethylene Oxide Ethylene Oxide\nSterility Level SAL10-6 SAL10-6\nSingle Use Yes Yes\nRadiopaque Markers Yes Yes\nAnatomical Sites Neuro vascular Neuro vascular\n\n| Name of Device | Branchor Balloon Guide Catheter | Branchor Balloon Guide Catheter |\n| --- | --- | --- |\n|  |  |  |\n| 510(K) Number: | K203723 | K221951 |\n| Regulation\nNumber: | 21 CFR § 870.1250 | 21 CFR § 870.1250 |\n| Regulation\nDescription: | Catheter, Percutaneous,\nNeurovasculature | Catheter, Percutaneous,\nNeurovasculature |\n| Regulatory Class: | II | II |\n| Product Code: | QJP\nDQY | QJP |\n| Product |  |  |\n| Information: |  |  |\n| Size | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm |\n| Effective Length | 90 cm, 100 cm | 90 cm, 100 cm |\n| Balloon Material | Polyurethane elastomer | Polyurethane elastomer |\n| Shaft Material | Polyurethane Elastomer\nPolyamide 12 Elastomer\nPolyamide 12\nStainless Steel\nPolytetrafluoroethylene | Polyurethane Elastomer\nPolyamide 12 Elastomer\nPolyamide 12\nStainless Steel\nPolytetrafluoroethylene |\n| Accessories | Peel-away\nSyringe\nThree way stopcock | Peel-away\nSyringe\nThree way stopcock |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Sterility Level | SAL10-6 | SAL10-6 |\n| Single Use | Yes | Yes |\n| Radiopaque Markers | Yes | Yes |\n| Anatomical Sites | Neuro vascular | Neuro vascular |\n\n5\nPERFORMANCE TESTING:\nNon-clinical bench testing was performed on the Branchor Balloon Guide Catheter to allow use\nwith power injectors. The following testing was performed:\nTable 2: Performance Testing\nTest Result\nBurst Pressure under static condition Pass\nPower Injection Pass\nFlow Rate Pass\nThe testing of non-aged and aged devices was performed.\nThe in vitro bench tests demonstrated that the Branchor Balloon Guide Catheter met all\nacceptance criteria. Performance data demonstrates that the device functions as intended and\nhas a safety and effectiveness profile that is similar to the predicate device.\nBIOCOMPATIBILITY, STERILIZATION and SHELF LIFE:\nThe change to the subject device does not impact biocompatibility, sterilization, and shelf life,\nas compared to the predicate device.\nCONCLUSION:\nThe Branchor Balloon Guide Catheter has similar intended use, same technological\ncharacteristics, such as components, design, materials, sterilization method, shelf life and\noperating principles, as the predicate device. Performance data demonstrate that the subject\ndevice functions as intended. The conclusions drawn from the nonclinical tests demonstrate\nthat the Branchor Balloon Guide Catheter is substantially equivalent to the legally marketed\npredicate device.\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Burst Pressure under static condition | Pass |\n| Power Injection | Pass |\n| Flow Rate | Pass |",
    "also_known_as": [
      "K203723"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below\n510(k) Number (if known)\nK221951\nDevice Name\nII ranchor I Ialloon Guide ('atheter\nIndications for Use (Descnbe)\nThe Branchor Balloon Guide Catheter is indicated for use to facilitate the insertion and guidance of an intravascular\ncatheler into a selected blood vessel in the neuro vasculature, and injection of contrast media.\nThe balloon provides tenporar vascular occlusion during these procedures.\nThe Branchor Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nZ Prescription Use (Part 21 CFR 801 Subpart D) O Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to. a collection of\ninformation unless it displays a currently valid OMB number.\"\nFORM FDA 3881 (6/20) Page 1 of I 11s an, n-\n\n1\n510(K) Summary\n[as required by 21 CFR §807.92(c)]\n510(K) K221951\nDATE PREPARED: 11 OCT 2022\nSUBMITTER: ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nTelephone: +81 561 48 5551\nPRIMARY CONTACT: Mrs. Cynthia Valenzuela\nDirector, Global Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com\nTRADE NAME: Branchor Balloon Guide Catheter\nDEVICE CLASSIFICATION: Class II, 21 CFR §870.1250\nCLASSIFICATION NAME: Percutaneous Catheter\nPRODUCT CODE: QJP, Catheter, Percutaneous, Neurovasculature",
    "Substantial Equivalence": "PREDICATE DEVICE: Branchor Balloon Guide Catheter (K203723)",
    "Device Description": "Device Description:\nThe Branchor Balloon Guide Catheter has the same design, materials and accessories as the\npredicate device (K203723). The change to the subject device includes performance testing and\nlabeling to allow use with a power injector.\nThis balloon guide catheter is a variable stiffness catheter that has a radiopaque marker at the\ndistal end of the balloon and a branched connector at the proximal end, and is equipped with a braid\nreinforced coaxial lumen. A balloon is attached to the distal end, and the dimensions of this balloon\nguide catheter and the recommended balloon injection volume are indicated on the product label.\nThe balloon guide catheter is provided sterile, using ethylene oxide, and is intended for single use\nonly by physicians who have been adequately trained in neurointerventional procedures.\nThe outer surface of this balloon guide catheter is coated with a hydrophilic coating in order to\nenhance lubricity when the surface is wet. The shaft lumen is provided with PTFE coating,\nexcept the connector part, to facilitate the passage of the guidewire and other devices through\nthe section.\n\n| DATE PREPARED: | 11 OCT 2022 |\n| --- | --- |\n| SUBMITTER: | ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nTelephone: +81 561 48 5551 |\n| PRIMARY CONTACT: | Mrs. Cynthia Valenzuela\nDirector, Global Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com |\n| TRADE NAME: | Branchor Balloon Guide Catheter |\n| DEVICE CLASSIFICATION: | Class II, 21 CFR §870.1250 |\n| CLASSIFICATION NAME: | Percutaneous Catheter |\n| PRODUCT CODE: | QJP, Catheter, Percutaneous, Neurovasculature |\n| PREDICATE DEVICE: | Branchor Balloon Guide Catheter (K203723) |\n\n2\nAccessories\nThe Branchor Balloon Guide Catheter is packaged with a peel-away to protect the balloon during\ncatheter introduction, a 1mL syringe for balloon inflation and deflation, and a three-way stopcock\nto connect the syringe for inflation and deflation of the balloon.\nIntended Use/Indications for Use\nThe Branchor Balloon Guide Catheter is indicated for use to facilitate the insertion and\nguidance of an intravascular catheter into a selected blood vessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary vascular occlusion during these procedures.\nThe Branchor Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nComparison of Indications for Use and Technological Characteristics:\nThe Branchor Balloon Guide Catheter has identical\n• Indications for use,\n• Fundamental principles of operation,\n• Fundamental design and materials,\n• Packaging and sterilization of devices\nas the marketed predicate device. A tabular comparison of the specific technological\ncharacteristics between the predicate device and subject device is provided below. The labeling\nchanges to allow the use of power injectors with the subject device do not raise new questions\nof safety and effectiveness.\n\n3\nTable 1: Comparison Table\nName of Device Branchor Balloon Guide Catheter Branchor Balloon Guide Catheter\nPredicate Subject Device\n510(K) Number: K203723 K221951\nIndications for Use The Branchor Balloon Guide The Branchor Balloon Guide\nCatheter is indicated for use to Catheter is indicated for use to\nfacilitate the insertion and facilitate the insertion and\nguidance of an intravascular guidance of an intravascular\ncatheter into a selected blood catheter into a selected blood\nvessel in the neuro vasculature, vessel in the neuro vasculature,\nand injection of contrast media. and injection of contrast media.\nThe balloon provides temporary The balloon provides temporary\nvascular occlusion during these vascular occlusion during these\nprocedures. procedures.\nThe Branchor Balloon Guide Catheter The Branchor Balloon Guide\ncan also be used as a conduit for Catheter can also be used as a\nretrieval devices. conduit for retrieval devices.\nDevice Description This balloon guide catheter is a This balloon guide catheter is a\nvariable stiffness catheter that has a variable stiffness catheter that has a\nradio-opaque marker at the distal end radio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic of the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon visualization and indicate the balloon\nposition, a branched connector at the position, a branched connector at the\nproximal end, and is equipped with a proximal end, and is equipped with a\nbraid reinforced coaxial lumen. A braid reinforced coaxial lumen. A\nballoon is attached to the distal end, balloon is attached to the distal end,\nand the dimensions of this balloon and the dimensions of this balloon\nguide catheter and recommended guide catheter and recommended\nballoon injection volume are provided balloon injection volume are provided\non the product label. on the product label.\nThe outer surface of this balloon guide The outer surface of this balloon\ncatheter is coated with a hydrophilic guide catheter is coated with a\ncoating for enhanced lubricity when the hydrophilic coating for enhanced\nsurface is wet. lubricity when the surface is wet.\nThe shaft lumen is provided with PTFE The shaft lumen is provided with\ncoating, with the exception of the PTFE coating, with the exception of\nconnector section to facilitate the the connector section to facilitate\npassage of the guidewire and other the passage of the guidewire and\ndevices through the section. other devices through the section.\n\n| Name of Device | Branchor Balloon Guide Catheter | Branchor Balloon Guide Catheter |\n| --- | --- | --- |\n|  |  |  |\n|  | Predicate | Subject Device |\n| 510(K) Number: | K203723 | K221951 |\n| Indications for Use | The Branchor Balloon Guide\nCatheter is indicated for use to\nfacilitate the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary\nvascular occlusion during these\nprocedures.\nThe Branchor Balloon Guide Catheter\ncan also be used as a conduit for\nretrieval devices. | The Branchor Balloon Guide\nCatheter is indicated for use to\nfacilitate the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the neuro vasculature,\nand injection of contrast media.\nThe balloon provides temporary\nvascular occlusion during these\nprocedures.\nThe Branchor Balloon Guide\nCatheter can also be used as a\nconduit for retrieval devices. |\n| Device Description | This balloon guide catheter is a\nvariable stiffness catheter that has a\nradio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon\nposition, a branched connector at the\nproximal end, and is equipped with a\nbraid reinforced coaxial lumen. A\nballoon is attached to the distal end,\nand the dimensions of this balloon\nguide catheter and recommended\nballoon injection volume are provided\non the product label.\nThe outer surface of this balloon guide\ncatheter is coated with a hydrophilic\ncoating for enhanced lubricity when the\nsurface is wet.\nThe shaft lumen is provided with PTFE\ncoating, with the exception of the\nconnector section to facilitate the\npassage of the guidewire and other\ndevices through the section. | This balloon guide catheter is a\nvariable stiffness catheter that has a\nradio-opaque marker at the distal end\nof the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon\nposition, a branched connector at the\nproximal end, and is equipped with a\nbraid reinforced coaxial lumen. A\nballoon is attached to the distal end,\nand the dimensions of this balloon\nguide catheter and recommended\nballoon injection volume are provided\non the product label.\nThe outer surface of this balloon\nguide catheter is coated with a\nhydrophilic coating for enhanced\nlubricity when the surface is wet.\nThe shaft lumen is provided with\nPTFE coating, with the exception of\nthe connector section to facilitate\nthe passage of the guidewire and\nother devices through the section. |\n\n4\nName of Device Branchor Balloon Guide Catheter Branchor Balloon Guide Catheter\n510(K) Number: K203723 K221951\nRegulation 21 CFR § 870.1250 21 CFR § 870.1250\nNumber:\nRegulation Catheter, Percutaneous, Catheter, Percutaneous,\nDescription: Neurovasculature Neurovasculature\nRegulatory Class: II II\nProduct Code: QJP QJP\nDQY\nProduct\nInformation:\nSize Shaft OD: 3.00 mm Shaft OD: 3.00 mm\nShaft ID: 2.28 mm Shaft ID: 2.28 mm\nEffective Length 90 cm, 100 cm 90 cm, 100 cm\nBalloon Material Polyurethane elastomer Polyurethane elastomer\nShaft Material Polyurethane Elastomer Polyurethane Elastomer\nPolyamide 12 Elastomer Polyamide 12 Elastomer\nPolyamide 12 Polyamide 12\nStainless Steel Stainless Steel\nPolytetrafluoroethylene Polytetrafluoroethylene\nAccessories Peel-away Peel-away\nSyringe Syringe\nThree way stopcock Three way stopcock\nSterilization Method Ethylene Oxide Ethylene Oxide\nSterility Level SAL10-6 SAL10-6\nSingle Use Yes Yes\nRadiopaque Markers Yes Yes\nAnatomical Sites Neuro vascular Neuro vascular\n\n| Name of Device | Branchor Balloon Guide Catheter | Branchor Balloon Guide Catheter |\n| --- | --- | --- |\n|  |  |  |\n| 510(K) Number: | K203723 | K221951 |\n| Regulation\nNumber: | 21 CFR § 870.1250 | 21 CFR § 870.1250 |\n| Regulation\nDescription: | Catheter, Percutaneous,\nNeurovasculature | Catheter, Percutaneous,\nNeurovasculature |\n| Regulatory Class: | II | II |\n| Product Code: | QJP\nDQY | QJP |\n| Product |  |  |\n| Information: |  |  |\n| Size | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm |\n| Effective Length | 90 cm, 100 cm | 90 cm, 100 cm |\n| Balloon Material | Polyurethane elastomer | Polyurethane elastomer |\n| Shaft Material | Polyurethane Elastomer\nPolyamide 12 Elastomer\nPolyamide 12\nStainless Steel\nPolytetrafluoroethylene | Polyurethane Elastomer\nPolyamide 12 Elastomer\nPolyamide 12\nStainless Steel\nPolytetrafluoroethylene |\n| Accessories | Peel-away\nSyringe\nThree way stopcock | Peel-away\nSyringe\nThree way stopcock |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Sterility Level | SAL10-6 | SAL10-6 |\n| Single Use | Yes | Yes |\n| Radiopaque Markers | Yes | Yes |\n| Anatomical Sites | Neuro vascular | Neuro vascular |\n\n5\nPERFORMANCE TESTING:\nNon-clinical bench testing was performed on the Branchor Balloon Guide Catheter to allow use\nwith power injectors. The following testing was performed:\nTable 2: Performance Testing\nTest Result\nBurst Pressure under static condition Pass\nPower Injection Pass\nFlow Rate Pass\nThe testing of non-aged and aged devices was performed.\nThe in vitro bench tests demonstrated that the Branchor Balloon Guide Catheter met all\nacceptance criteria. Performance data demonstrates that the device functions as intended and\nhas a safety and effectiveness profile that is similar to the predicate device.\nBIOCOMPATIBILITY, STERILIZATION and SHELF LIFE:\nThe change to the subject device does not impact biocompatibility, sterilization, and shelf life,\nas compared to the predicate device.\nCONCLUSION:\nThe Branchor Balloon Guide Catheter has similar intended use, same technological\ncharacteristics, such as components, design, materials, sterilization method, shelf life and\noperating principles, as the predicate device. Performance data demonstrate that the subject\ndevice functions as intended. The conclusions drawn from the nonclinical tests demonstrate\nthat the Branchor Balloon Guide Catheter is substantially equivalent to the legally marketed\npredicate device.\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Burst Pressure under static condition | Pass |\n| Power Injection | Pass |\n| Flow Rate | Pass |"
  }
}