{
  "source_pdf": "balloon-catheter--shanghai-heartcare-medical-technology-co-ltd--balloon-guiding-catheter--510k.pdf",
  "clearance_number": "K202916",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description [807.92(a)(4)]\nThe proposed device, Balloon Guiding Catheter, is a braid-reinforced, variable stiffness catheter\ndesigned for use in facilitating the guidance of an intravascular catheter into a target vessel in the neuro\nor peripheral vascular system. A radiopaque marker is included on the distal end for angiographic\nvisualization. A compliant balloon is mounted on the distal end to provide temporary vascular\nocclusion during angiographic procedures. The proposed device is divided into the S and S+ types with\ndifferent effective lengths, the difference between S type and S+ type is the size of the catheter.\n5. Identification of Predicate Device [807.92(a)(3)]\n510(k) Number: K122581\nProduct Name: Modified Balloon Guide Catheter\n2 / 9\n\n510K summary K202916\n6. Predicate Device Comparison [807.92(a)(6)]\nThe following table provides a comparison of the key characteristics of the Balloon Guiding\nCatheter to the predicate device.\nTable 1 Comparison of Technological Characteristics\nITEM Proposed Device Predicate Device Remark\nK202916 K122581\nDevice Balloon Guiding Catheter Modified Balloon Guide\nCatheter\nProduct Code QJP, DQY DQY Analysis 1\nRegulation Number 21 CFR 870.1250 21 CFR 870.1250 Same\nClass II II Same\nIndications for Use The Balloon Guiding Catheter is The Modified Balloon Guide Analysis 2\nintended to assist intravascular Catheter is indicated for use in\ncatheterization and guidance of facilitating the insertion and\nan intravascular catheter into a guidance of an intravascular\nselected vessel in the neuro or catheter into a selected blood\nperipheral vascular system. The vessel in the peripheral and\nballoon can provide temporary neuro vascular systems. The\nvascular occlusion during balloon provides temporary\nangiography. vascular occlusion during these\nand other angiographic\nprocedures. The Balloon Guide\nCatheter is also indicated for\nuse as a conduit for\nRetrieval devices.\nConfiguration / Balloon Balloon Analysis 3\nComponents Outer tube Outer Jacket\nBraided tube Liner\nRadiopaque ring Marker Band\nTip Distal Tip\nStrain Relief tube Strain Relief\nHandpiece Braid\nGuiding sheath tube Inner Jacket\nGuiding sheath fitting Luer Hub\nProtective sheath Peel Away Sheaths\nExtension tube Luer-Activated Valve\nHemostasis valve Y Dilator\nNeedleless injection site Rotating Hemostasis Valve\n/ Tuohy Borst Valve with side\n3 / 9\n\n| ITEM | Proposed Device\nK202916 | Predicate Device\nK122581 | Remark |\n| --- | --- | --- | --- |\n| Device | Balloon Guiding Catheter | Modified Balloon Guide\nCatheter |  |\n| Product Code | QJP, DQY | DQY | Analysis 1 |\n| Regulation Number | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n| Class | II | II | Same |\n| Indications for Use | The Balloon Guiding Catheter is\nintended to assist intravascular\ncatheterization and guidance of\nan intravascular catheter into a\nselected vessel in the neuro or\nperipheral vascular system. The\nballoon can provide temporary\nvascular occlusion during\nangiography. | The Modified Balloon Guide\nCatheter is indicated for use in\nfacilitating the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the peripheral and\nneuro vascular systems. The\nballoon provides temporary\nvascular occlusion during these\nand other angiographic\nprocedures. The Balloon Guide\nCatheter is also indicated for\nuse as a conduit for\nRetrieval devices. | Analysis 2 |\n| Configuration /\nComponents | Balloon | Balloon | Analysis 3 |\n|  | Outer tube | Outer Jacket |  |\n|  | Braided tube | Liner |  |\n|  | Radiopaque ring | Marker Band |  |\n|  | Tip | Distal Tip |  |\n|  | Strain Relief tube | Strain Relief |  |\n|  | Handpiece | Braid |  |\n|  | Guiding sheath tube | Inner Jacket |  |\n|  | Guiding sheath fitting | Luer Hub |  |\n|  | Protective sheath | Peel Away Sheaths |  |\n|  | Extension tube | Luer-Activated Valve |  |\n|  | Hemostasis valve Y | Dilator |  |\n|  | Needleless injection site | Rotating Hemostasis Valve |  |\n|  | / | Tuohy Borst Valve with side |  |\n\n510K summary K202916\nport\nOperation Mode For manual use only For manual use only Same\nSterility Sterile product Sterile product Same\nSingle Use Yes Yes Same\nCatheter O.D. SM*BGC-S80: 2.6±0.5mm 2.7mm (8F) Analysis 4\nSM*BGC-S95: 2.6±0.5mm\nSM*BGC-S+80: 3.0±0.5 mm\nSM*BGC-S+95: 3.0±0.5 mm\nI.D. SM*BGC-S80: 1.98±0.06mm 2.1mm (6.4F)\nSM*BGC-S95: 1.98±0.06mm\nSM*BGC-S+80: 2.25±0.06 mm\nSM*BGC-S+95: 2.25±0.06 mm\nE.L. SM*BGC-S80: 80±5 cm 100cm and 90cm\nSM*BGC-S95: 95±5 cm\nSM*BGC-S+80: 80±5 cm\nSM*BGC-S+95: 95±5 cm\nBalloon Max filling 0.6 ml Unknown Analysis 5\nagent\nvolume\nMax 10±2 mm Unknown\ndiameter\nlength 9±3 mm Unknown\nGuiding O.D. 1.85±0.06 mm 1.83mm (distal) Analysis 6\nSheath\n1.98mm (proximal)\nI.D. 0.98±0.06 mm 1.04mm (distal)\n1.27mm (proximal)\nE.L. 115±5 cm 123cm\n100±15 cm\nPatient Contacting Materials\nBalloon Silica gel Silicone elastomer Analysis 7\nOuter tube Pebax Pebax\nBraided tube Polytetrafluoroethylene (PTFE) Etched PTFE\nTip Pebax and barium sulfate Pebax and Barium sulfate\nGuiding sheath tube Pebax and barium sulfate Pebax and Barium sulfate\nAdhesive Loctite UV Adhesive and Loctite UV Adhesive\nDymax 204-CTH-T\nRadiopaque Marker Platinum Alloy 90% Platinum/10% Iridium\nSterilization\n4 / 9\n\n|  |  |  | port |  |\n| --- | --- | --- | --- | --- |\n| Operation Mode |  | For manual use only | For manual use only | Same |\n| Sterility |  | Sterile product | Sterile product | Same |\n| Single Use |  | Yes | Yes | Same |\n| Catheter | O.D. | SM*BGC-S80: 2.6±0.5mm\nSM*BGC-S95: 2.6±0.5mm\nSM*BGC-S+80: 3.0±0.5 mm\nSM*BGC-S+95: 3.0±0.5 mm | 2.7mm (8F) | Analysis 4 |\n|  | I.D. | SM*BGC-S80: 1.98±0.06mm\nSM*BGC-S95: 1.98±0.06mm\nSM*BGC-S+80: 2.25±0.06 mm\nSM*BGC-S+95: 2.25±0.06 mm | 2.1mm (6.4F) |  |\n|  | E.L. | SM*BGC-S80: 80±5 cm\nSM*BGC-S95: 95±5 cm\nSM*BGC-S+80: 80±5 cm\nSM*BGC-S+95: 95±5 cm | 100cm and 90cm |  |\n| Balloon | Max filling\nagent\nvolume | 0.6 ml | Unknown | Analysis 5 |\n|  | Max\ndiameter | 10±2 mm | Unknown |  |\n|  | length | 9±3 mm | Unknown |  |\n| Guiding\nSheath | O.D. | 1.85±0.06 mm | 1.83mm (distal)\n1.98mm (proximal) | Analysis 6 |\n|  | I.D. | 0.98±0.06 mm | 1.04mm (distal)\n1.27mm (proximal) |  |\n|  | E.L. | 115±5 cm\n100±15 cm | 123cm |  |\n| Patient Contacting Materials |  |  |  |  |\n| Balloon |  | Silica gel | Silicone elastomer | Analysis 7 |\n| Outer tube |  | Pebax | Pebax |  |\n| Braided tube |  | Polytetrafluoroethylene (PTFE) | Etched PTFE |  |\n| Tip |  | Pebax and barium sulfate | Pebax and Barium sulfate |  |\n| Guiding sheath tube |  | Pebax and barium sulfate | Pebax and Barium sulfate |  |\n| Adhesive |  | Loctite UV Adhesive and\nDymax 204-CTH-T | Loctite UV Adhesive |  |\n| Radiopaque Marker |  | Platinum Alloy | 90% Platinum/10% Iridium |  |\n| Sterilization |  |  |  |  |\n\n510(k) Summary K201916\nMethod EO Sterilized EO Sterilized Same\nSAL 10-6 10-6 Same\nEndotoxin Limit 2.15 EU per device 20 EU per device Analysis 8\nAnalysis 1 - Product Code\nThe proposed device includes an additional product code QJP. The definition of QJP code is \"To\nprovide vascular access to the neurovasculature for interventional or diagnostic procedures.\" The\nadditional product code does not raise new questions of safety and effectiveness.\nAnalysis 2 - Indications for Use\nThe indications for use of the proposed device are different from the predicate device. The proposed\ndevice does not claim the use of \"The product is also indicated for use as a conduit for retrieval\ndevices.\" Therefore, the difference of the indications for use does not raise new questions of safety and\neffectiveness.\nAnalysis 3 - Configuration / Components\nThere are differences in the set of components of the proposed device and the predicate. This however\ndoes not affect the intended use of the device.\nAnalysis 4 - Catheter specifications\nThe catheter dimensions for the outer diameter (OD), inner diameter (ID) and effective length (EL) are\nslightly different compared to the predicate device. However, the dimensional differences do not affect\nthe intended use of the device.\nAnalysis 5 - Balloon specifications\nThe physician can control the size of the balloon expansion as necessary. Both devices are intended\nto provide temporary vascular occlusion during angiographic procedures.\nAnalysis 6 - Guiding sheath specifications\nThe guiding sheath dimensions for OD, ID and EL are slightly different compared to the predicate\ndevice. However, the dimensional difference does not affect the indications for use.\nAnalysis 7 - Patient-contacting materials\nThere are some differences in the patient-contacting materials of the proposed device versus the predicate\ndevice. However, the biocompatibility testing for the proposed device has been conducted per ISO 10993\nstandards. Therefore, the differences do not raise new questions of safety and effectiveness.\nAnalysis 8-Endotoxin Limit\nThe proposed device bacterial endotoxin level is below the level of 2.15 EU/device, and the predicate device\nbacterial endotoxin level is below the level of 20 EU/device. The proposed device has more stringent\nacceptance criteria for endotoxin levels, and the test results meet the requirements. Therefore, the differences\ndo not raise new questions of safety and effectiveness.\n7. Non-Clinical Testing Summary [807.92(b)]\n5 / 9\n\n| Method | EO Sterilized | EO Sterilized | Same |\n| --- | --- | --- | --- |\n| SAL | 10-6 | 10-6 | Same |\n| Endotoxin Limit | 2.15 EU per device | 20 EU per device | Analysis 8 |\n\n510(k) Summary K201916\nNon-clinical tests were conducted to verify that the proposed device met all design specifications and\nis Substantially Equivalent (SE) to the predicate device. The test results demonstrate that the proposed\ndevice complies with the following standards:\n ISO 10993-3:2014 “Biological evaluation of medical devices - Part 3: Tests for genotoxicity,\ncarcinogenicity and reproductive toxicity”\n ISO 10993-4:2017 “Biological evaluation of medical devices - Part 4: Selection of tests for\ninteractions with blood”\n ISO 10993-5:2009 “Biological evaluation of medical devices - Part 5: Tests for in vitro cytotoxicity”\n ISO 10993-7:2008 “Biological evaluation of medical devices - Part 7: Ethylene oxide sterilization\nresiduals.”\n ISO 10993-10:2010 “Biological evaluation of medical devices - Part 10: Tests for irritation and\nskin sensitization”\n ISO 10993-11:2017 “Biological evaluation of medical devices - Part 11: Tests for systemic toxicity”\n ASTM F88/F88M-15 “Standard Test Method for Seal Strength of Flexible Barrier Materials”\n ASTM F1929-15 “Standard Test Method for Detecting Seal Leaks in Porous Medical Package\nby Dye Penetration”\n ASTM F1886 / F1886M-16 “Standard Test Method for Determining Integrity of Seals for Flexible\nPackaging by Visual Inspection”\n ASTM F756-17 “Standard Practice for Assessment of Hemolytic Properties of Materials”\n USP <151> Pyrogen Test\n USP <85> Bacterial Endotoxins Test\n ISO 594-1: 1986 “Conical fittings with a 6% (Luer) taper for syringes, needles and certain other\nmedical equipment - Part 1: General requirements”\n ISO 594-2: 1998 “Conical fittings with a 6% (Luer) taper for syringes, needles and certain other\nmedical equipment - Part 2: Lock fittings”\nThe results of verification and validation testing conducted on the Balloon Guiding Catheter\ndemonstrate that it performs as designed, is suitable for its intended use and is substantially equivalent\nto the predicate device. A summary of the tests performed is provided in the table below:\nTest Test Summary Conclusion\nDimensional Verify dimensions using specified Size verification met acceptance\nverification measurement tools. Record measurements. criteria.\nRadiopacity The radiopaque marker on the catheter tip The radiopaque marker on the\ncatheter tip is visible under X -\nshould be visible under X - ray.\nray.\nTorque testing Rotate the catheter in the vascular model to The catheter body is not\ndemonstrate that the catheter is capable of damaged and bent.\nrotation without failure.\nBalloon compliance Expand the balloon with varying volumes of Compliant.\nexpansion liquid and measure the balloon\nsize changes.\nBalloon expansion and Expand the balloon to the maximum volume, Balloon expansion and\ncontraction time then pull the expansion liquid out, and record contraction times met acceptance\nthe time for expansion and criteria.\ncontraction.\n6 / 9\n\n| Test | Test Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional\nverification | Verify dimensions using specified\nmeasurement tools. Record measurements. | Size verification met acceptance\ncriteria. |\n| Radiopacity | The radiopaque marker on the catheter tip\nshould be visible under X - ray. | The radiopaque marker on the\ncatheter tip is visible under X -\nray. |\n| Torque testing | Rotate the catheter in the vascular model to\ndemonstrate that the catheter is capable of\nrotation without failure. | The catheter body is not\ndamaged and bent. |\n| Balloon compliance | Expand the balloon with varying volumes of\nexpansion liquid and measure the balloon\nsize changes. | Compliant. |\n| Balloon expansion and\ncontraction time | Expand the balloon to the maximum volume,\nthen pull the expansion liquid out, and record\nthe time for expansion and\ncontraction. | Balloon expansion and\ncontraction times met acceptance\ncriteria. |\n\n510(k) Summary K201916\nBalloon fatigue test Repeat expanding and contracting the The balloon is not leaking or\nballoon 20 times to test for balloon leakage damaged\nor damage.\nBalloon volume limit Inject 2.5 times the limit volume of the The balloon is not leaking or\nexpansion agent into the balloon and damaged.\ndetermine if the balloon is damaged.\nPeak tensile force Use a tensile test machine to apply a tensile Peak tensile force met acceptance\nload to the sample and determine whether the criteria.\nmaximum tensile force meets the\nacceptance Criteria.\nCatheter bond strength Use a tensile test machine to apply a tensile Cather bond strength met\nload to the bond point and determine if the acceptance criteria.\nmaximum tensile force meets the\nacceptance criteria.\nCompatibility test Simulated use testing with compatible The device can be used as\ndevices in a vascular model was performed. intended.\nAnti-collapse test Suction the balloon with maximum suction Compatible devices do not\nforce to test for increased friction or lumen experience increased blocking\ncollapse. during push and retracement, and\nthe catheter did not collapse.\nBurst pressure Burst pressure tests were performed at Burst pressure met acceptance\npressures greater than the manual syringe criteria.\ninjection pressures.\nKink resistance The proposed device was evaluated per FDA Kink resistance met acceptance\nguidance Non-Clinical Engineering Tests and criteria.\nRecommended Labeling for Intravascular\nStents and Associated Delivery Systems,\nsection IV, C.9\nAir leakage The proposed device was evaluated per ISO No air leakage\n10555‐1 to demonstrate that the product\nmeets the hub aspiration air leakage\nrequirements.\nLiquid leakage The proposed device was evaluated per ISO No liquid leakage\n10555‐1. To demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements.\nParticulate testing After simulating the use with compatible The number and size of the\ndevices, determine the quantity and size of particles were similar to that of\nthe particles generated. the comparator device.\nConnector performance The proposed device was evaluated per ISO Connector performance met\n594-1 and 594-2 to demonstrate that the acceptance criteria.\nproduct meets the requirements for small\nbore connectors.\nBiocompatibility\nThe device is categorized as Externally Communicating Device, Circulating Blood, Limited Contact\n(< 24 hours), per ISO 10993-1, the following testing was conducted:\n7 / 9\n\n| Balloon fatigue test | Repeat expanding and contracting the\nballoon 20 times to test for balloon leakage\nor damage. | The balloon is not leaking or\ndamaged |\n| --- | --- | --- |\n| Balloon volume limit | Inject 2.5 times the limit volume of the\nexpansion agent into the balloon and\ndetermine if the balloon is damaged. | The balloon is not leaking or\ndamaged. |\n| Peak tensile force | Use a tensile test machine to apply a tensile\nload to the sample and determine whether the\nmaximum tensile force meets the\nacceptance Criteria. | Peak tensile force met acceptance\ncriteria. |\n| Catheter bond strength | Use a tensile test machine to apply a tensile\nload to the bond point and determine if the\nmaximum tensile force meets the\nacceptance criteria. | Cather bond strength met\nacceptance criteria. |\n| Compatibility test | Simulated use testing with compatible\ndevices in a vascular model was performed. | The device can be used as\nintended. |\n| Anti-collapse test | Suction the balloon with maximum suction\nforce to test for increased friction or lumen\ncollapse. | Compatible devices do not\nexperience increased blocking\nduring push and retracement, and\nthe catheter did not collapse. |\n| Burst pressure | Burst pressure tests were performed at\npressures greater than the manual syringe\ninjection pressures. | Burst pressure met acceptance\ncriteria. |\n| Kink resistance | The proposed device was evaluated per FDA\nguidance Non-Clinical Engineering Tests and\nRecommended Labeling for Intravascular\nStents and Associated Delivery Systems,\nsection IV, C.9 | Kink resistance met acceptance\ncriteria. |\n| Air leakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the product\nmeets the hub aspiration air leakage\nrequirements. | No air leakage |\n| Liquid leakage | The proposed device was evaluated per ISO\n10555‐1. To demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements. | No liquid leakage |\n| Particulate testing | After simulating the use with compatible\ndevices, determine the quantity and size of\nthe particles generated. | The number and size of the\nparticles were similar to that of\nthe comparator device. |\n| Connector performance | The proposed device was evaluated per ISO\n594-1 and 594-2 to demonstrate that the\nproduct meets the requirements for small\nbore connectors. | Connector performance met\nacceptance criteria. |\n\n510(k) Summary K201916\nTest Reference Standard Test Summary Conclusion\nCytotoxicity Tested in accordance with ISO Verify the viability, if viability is Non-cytotoxic\n10993-5:2009, Biological reduced to < 70% of the blank, it\nEvaluation of Medical Devices has a cytotoxic potential.\n– Part 5: Tests for in vitro\ntoxicity\nIrritation Tested in accordance with ISO Study animals tested with the No irritation\n10993-10:2010, Biological subject device were observed for\nEvaluation of Medical Devices – dermal sensitization.\nPart 10: Tests for Irritation and\nSkin Sensitization\nSensitization Tested in accordance with ISO Study animals tested with the No sensitization\n10993-10, Biological subject device were observed for\nEvaluation of Medical Devices dermal sensitization.\n– Part 10 Tests for Irritation and\nSkin Sensitization\nSystemic Toxicity Tested in accordance with ISO Study animals tested with the No systemic toxicity\n10993-11:2017, Biological subject device were observed\nEvaluation of Medical Devices for abnormal clinical signs\n– Part 11: Tests for Systemic indicative of toxicity during the\nToxicity 72-hour test period.\nHemolysis Tested in accordance with The difference between the Non-hemolytic\nASTM F756-17, Standard hemolytic indexes of the subject\nPractice for Assessment device and the negative control\nof Hemolytic Properties of was evaluated.\nMaterials\nMaterial Tested in accordance with ISO Study animals were observed for Nonpyrogenic\nMediated 10993-11:2017, Biological temperature rise.\nPyrogenicity Evaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogen Test\nIn Vivo Tested in accordance with ISO Study animals with subject device Meet the\nThromboresistance 10993-4:2017, Biological were observed for thrombogenic predetermined\npotentials and test results acceptance criteria,\nEvaluation of Medical Devices\ndemonstrated similar the test score is 0, i.e.,\n– Part 4: Selection of Tests for\nthromboresistance characteristics No thrombosis.\nInteractions with Blood with the control device.\nComplement Tested in accordance with ISO Comparison of the subject device No statistical\nActivation 10993-4, Biological Evaluation SC5b-9 value to the predicate difference from the\ndevice for all exposure times was predicate device\nof Medical Devices – Part\nperformed.\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-\n9 Complement Activation\n8 / 9\n\n| Test | Reference Standard | Test Summary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO\n10993-5:2009, Biological\nEvaluation of Medical Devices\n– Part 5: Tests for in vitro\ntoxicity | Verify the viability, if viability is\nreduced to < 70% of the blank, it\nhas a cytotoxic potential. | Non-cytotoxic |\n| Irritation | Tested in accordance with ISO\n10993-10:2010, Biological\nEvaluation of Medical Devices –\nPart 10: Tests for Irritation and\nSkin Sensitization | Study animals tested with the\nsubject device were observed for\ndermal sensitization. | No irritation |\n| Sensitization | Tested in accordance with ISO\n10993-10, Biological\nEvaluation of Medical Devices\n– Part 10 Tests for Irritation and\nSkin Sensitization | Study animals tested with the\nsubject device were observed for\ndermal sensitization. | No sensitization |\n| Systemic Toxicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices\n– Part 11: Tests for Systemic\nToxicity | Study animals tested with the\nsubject device were observed\nfor abnormal clinical signs\nindicative of toxicity during the\n72-hour test period. | No systemic toxicity |\n| Hemolysis | Tested in accordance with\nASTM F756-17, Standard\nPractice for Assessment\nof Hemolytic Properties of\nMaterials | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n| Material\nMediated\nPyrogenicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogen Test | Study animals were observed for\ntemperature rise. | Nonpyrogenic |\n| In Vivo\nThromboresistance | Tested in accordance with ISO\n10993-4:2017, Biological\nEvaluation of Medical Devices\n– Part 4: Selection of Tests for\nInteractions with Blood | Study animals with subject device\nwere observed for thrombogenic\npotentials and test results\ndemonstrated similar\nthromboresistance characteristics\nwith the control device. | Meet the\npredetermined\nacceptance criteria,\nthe test score is 0, i.e.,\nNo thrombosis. |\n| Complement\nActivation | Tested in accordance with ISO\n10993-4, Biological Evaluation\nof Medical Devices – Part\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-\n9 Complement Activation | Comparison of the subject device\nSC5b-9 value to the predicate\ndevice for all exposure times was\nperformed. | No statistical\ndifference from the",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK202916\nDevice Name\nBalloon Guiding Catheter\nIndications for Use (Describe)\nThe Balloon Guiding Catheter is intended to assist intravascular catheterization and guidance of an intravascular catheter\ninto a selected vessel in the neuro or peripheral vascular system. The balloon can provide temporary vascular occlusion\nduring angiography.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510（k）Summary K202916\n510(k) Summary\nThis 510(k) Summary is being submitted in accordance with requirements of Title 21, CFR Section 807.92. 510(k)\nNumber: K202916\n1. Date of Preparation: 08/24/2021\n2. Sponsor Identification [807.92(a)(1)]\nShanghai Heartcare Medical Technology Co., Ltd.\n590 Ruiqing Rd, Building 4, Suite 201, East Zhangjiang High-Tech Park, Shanghai, P.R. China\nContact Person: Zongyu Xue\nPosition: Director of Quality Regulations Tel:\n+86-18621683501\nFax: +86-21-68798512\nEmail: zyxue@strokemedical.com\n3. Designated Submission Correspondent Ms.\nDiana Hong (Primary Contact Person)\nMs. Tingting Su (Alternative Contact Person)\nMid-Link Consulting Co., Ltd\nP.O. Box 120-119, Shanghai, 200120, China\nTel: +86-21-22815850,\nFax: 360-925-3199\nEmail: info@mid-link.net\n1 / 9\n\n510K summary K202916\n4. Identification of Proposed Device [807.92(a)(2)]\nTrade Name: Balloon Guiding Catheter;\nCommon Name: Percutaneous Catheter;\nModels: SM*BGC-S80; SM*BGC-S95; SM*BGC-S+80; SM*BGC-S+95\nRegulatory Information\nPrimary Product Code: QJP\nClassification Name: Catheter, Percutaneous, Neurovasculature\nClassification: II\nRegulation Number: 21 CFR 870.1250\nReview Panel: Neurology\nSecondary Product Code: DQY\nClassification Name: Percutaneous Catheter\nClassification: II\nRegulation Number: 21 CFR 870.1250\nReview Panel: Cardiovascular\nIndications for Use [807.92(a)(5)]\nThe Balloon Guiding Catheter is intended to assist intravascular catheterization and guidance of an\nintravascular catheter into a selected vessel in the neuro or peripheral vascular system. The balloon can\nprovide temporary vascular occlusion during angiography.",
    "contraindications": null,
    "sizing_specs": "Device Description [807.92(a)(4)]\nThe proposed device, Balloon Guiding Catheter, is a braid-reinforced, variable stiffness catheter\ndesigned for use in facilitating the guidance of an intravascular catheter into a target vessel in the neuro\nor peripheral vascular system. A radiopaque marker is included on the distal end for angiographic\nvisualization. A compliant balloon is mounted on the distal end to provide temporary vascular\nocclusion during angiographic procedures. The proposed device is divided into the S and S+ types with\ndifferent effective lengths, the difference between S type and S+ type is the size of the catheter.\n5. Identification of Predicate Device [807.92(a)(3)]\n510(k) Number: K122581\nProduct Name: Modified Balloon Guide Catheter\n2 / 9\n\n510K summary K202916\n6. Predicate Device Comparison [807.92(a)(6)]\nThe following table provides a comparison of the key characteristics of the Balloon Guiding\nCatheter to the predicate device.\nTable 1 Comparison of Technological Characteristics\nITEM Proposed Device Predicate Device Remark\nK202916 K122581\nDevice Balloon Guiding Catheter Modified Balloon Guide\nCatheter\nProduct Code QJP, DQY DQY Analysis 1\nRegulation Number 21 CFR 870.1250 21 CFR 870.1250 Same\nClass II II Same\nIndications for Use The Balloon Guiding Catheter is The Modified Balloon Guide Analysis 2\nintended to assist intravascular Catheter is indicated for use in\ncatheterization and guidance of facilitating the insertion and\nan intravascular catheter into a guidance of an intravascular\nselected vessel in the neuro or catheter into a selected blood\nperipheral vascular system. The vessel in the peripheral and\nballoon can provide temporary neuro vascular systems. The\nvascular occlusion during balloon provides temporary\nangiography. vascular occlusion during these\nand other angiographic\nprocedures. The Balloon Guide\nCatheter is also indicated for\nuse as a conduit for\nRetrieval devices.\nConfiguration / Balloon Balloon Analysis 3\nComponents Outer tube Outer Jacket\nBraided tube Liner\nRadiopaque ring Marker Band\nTip Distal Tip\nStrain Relief tube Strain Relief\nHandpiece Braid\nGuiding sheath tube Inner Jacket\nGuiding sheath fitting Luer Hub\nProtective sheath Peel Away Sheaths\nExtension tube Luer-Activated Valve\nHemostasis valve Y Dilator\nNeedleless injection site Rotating Hemostasis Valve\n/ Tuohy Borst Valve with side\n3 / 9\n\n| ITEM | Proposed Device\nK202916 | Predicate Device\nK122581 | Remark |\n| --- | --- | --- | --- |\n| Device | Balloon Guiding Catheter | Modified Balloon Guide\nCatheter |  |\n| Product Code | QJP, DQY | DQY | Analysis 1 |\n| Regulation Number | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n| Class | II | II | Same |\n| Indications for Use | The Balloon Guiding Catheter is\nintended to assist intravascular\ncatheterization and guidance of\nan intravascular catheter into a\nselected vessel in the neuro or\nperipheral vascular system. The\nballoon can provide temporary\nvascular occlusion during\nangiography. | The Modified Balloon Guide\nCatheter is indicated for use in\nfacilitating the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the peripheral and\nneuro vascular systems. The\nballoon provides temporary\nvascular occlusion during these\nand other angiographic\nprocedures. The Balloon Guide\nCatheter is also indicated for\nuse as a conduit for\nRetrieval devices. | Analysis 2 |\n| Configuration /\nComponents | Balloon | Balloon | Analysis 3 |\n|  | Outer tube | Outer Jacket |  |\n|  | Braided tube | Liner |  |\n|  | Radiopaque ring | Marker Band |  |\n|  | Tip | Distal Tip |  |\n|  | Strain Relief tube | Strain Relief |  |\n|  | Handpiece | Braid |  |\n|  | Guiding sheath tube | Inner Jacket |  |\n|  | Guiding sheath fitting | Luer Hub |  |\n|  | Protective sheath | Peel Away Sheaths |  |\n|  | Extension tube | Luer-Activated Valve |  |\n|  | Hemostasis valve Y | Dilator |  |\n|  | Needleless injection site | Rotating Hemostasis Valve |  |\n|  | / | Tuohy Borst Valve with side |  |\n\n510K summary K202916\nport\nOperation Mode For manual use only For manual use only Same\nSterility Sterile product Sterile product Same\nSingle Use Yes Yes Same\nCatheter O.D. SM*BGC-S80: 2.6±0.5mm 2.7mm (8F) Analysis 4\nSM*BGC-S95: 2.6±0.5mm\nSM*BGC-S+80: 3.0±0.5 mm\nSM*BGC-S+95: 3.0±0.5 mm\nI.D. SM*BGC-S80: 1.98±0.06mm 2.1mm (6.4F)\nSM*BGC-S95: 1.98±0.06mm\nSM*BGC-S+80: 2.25±0.06 mm\nSM*BGC-S+95: 2.25±0.06 mm\nE.L. SM*BGC-S80: 80±5 cm 100cm and 90cm\nSM*BGC-S95: 95±5 cm\nSM*BGC-S+80: 80±5 cm\nSM*BGC-S+95: 95±5 cm\nBalloon Max filling 0.6 ml Unknown Analysis 5\nagent\nvolume\nMax 10±2 mm Unknown\ndiameter\nlength 9±3 mm Unknown\nGuiding O.D. 1.85±0.06 mm 1.83mm (distal) Analysis 6\nSheath\n1.98mm (proximal)\nI.D. 0.98±0.06 mm 1.04mm (distal)\n1.27mm (proximal)\nE.L. 115±5 cm 123cm\n100±15 cm\nPatient Contacting Materials\nBalloon Silica gel Silicone elastomer Analysis 7\nOuter tube Pebax Pebax\nBraided tube Polytetrafluoroethylene (PTFE) Etched PTFE\nTip Pebax and barium sulfate Pebax and Barium sulfate\nGuiding sheath tube Pebax and barium sulfate Pebax and Barium sulfate\nAdhesive Loctite UV Adhesive and Loctite UV Adhesive\nDymax 204-CTH-T\nRadiopaque Marker Platinum Alloy 90% Platinum/10% Iridium\nSterilization\n4 / 9\n\n|  |  |  | port |  |\n| --- | --- | --- | --- | --- |\n| Operation Mode |  | For manual use only | For manual use only | Same |\n| Sterility |  | Sterile product | Sterile product | Same |\n| Single Use |  | Yes | Yes | Same |\n| Catheter | O.D. | SM*BGC-S80: 2.6±0.5mm\nSM*BGC-S95: 2.6±0.5mm\nSM*BGC-S+80: 3.0±0.5 mm\nSM*BGC-S+95: 3.0±0.5 mm | 2.7mm (8F) | Analysis 4 |\n|  | I.D. | SM*BGC-S80: 1.98±0.06mm\nSM*BGC-S95: 1.98±0.06mm\nSM*BGC-S+80: 2.25±0.06 mm\nSM*BGC-S+95: 2.25±0.06 mm | 2.1mm (6.4F) |  |\n|  | E.L. | SM*BGC-S80: 80±5 cm\nSM*BGC-S95: 95±5 cm\nSM*BGC-S+80: 80±5 cm\nSM*BGC-S+95: 95±5 cm | 100cm and 90cm |  |\n| Balloon | Max filling\nagent\nvolume | 0.6 ml | Unknown | Analysis 5 |\n|  | Max\ndiameter | 10±2 mm | Unknown |  |\n|  | length | 9±3 mm | Unknown |  |\n| Guiding\nSheath | O.D. | 1.85±0.06 mm | 1.83mm (distal)\n1.98mm (proximal) | Analysis 6 |\n|  | I.D. | 0.98±0.06 mm | 1.04mm (distal)\n1.27mm (proximal) |  |\n|  | E.L. | 115±5 cm\n100±15 cm | 123cm |  |\n| Patient Contacting Materials |  |  |  |  |\n| Balloon |  | Silica gel | Silicone elastomer | Analysis 7 |\n| Outer tube |  | Pebax | Pebax |  |\n| Braided tube |  | Polytetrafluoroethylene (PTFE) | Etched PTFE |  |\n| Tip |  | Pebax and barium sulfate | Pebax and Barium sulfate |  |\n| Guiding sheath tube |  | Pebax and barium sulfate | Pebax and Barium sulfate |  |\n| Adhesive |  | Loctite UV Adhesive and\nDymax 204-CTH-T | Loctite UV Adhesive |  |\n| Radiopaque Marker |  | Platinum Alloy | 90% Platinum/10% Iridium |  |\n| Sterilization |  |  |  |  |\n\n510(k) Summary K201916\nMethod EO Sterilized EO Sterilized Same\nSAL 10-6 10-6 Same\nEndotoxin Limit 2.15 EU per device 20 EU per device Analysis 8\nAnalysis 1 - Product Code\nThe proposed device includes an additional product code QJP. The definition of QJP code is \"To\nprovide vascular access to the neurovasculature for interventional or diagnostic procedures.\" The\nadditional product code does not raise new questions of safety and effectiveness.\nAnalysis 2 - Indications for Use\nThe indications for use of the proposed device are different from the predicate device. The proposed\ndevice does not claim the use of \"The product is also indicated for use as a conduit for retrieval\ndevices.\" Therefore, the difference of the indications for use does not raise new questions of safety and\neffectiveness.\nAnalysis 3 - Configuration / Components\nThere are differences in the set of components of the proposed device and the predicate. This however\ndoes not affect the intended use of the device.\nAnalysis 4 - Catheter specifications\nThe catheter dimensions for the outer diameter (OD), inner diameter (ID) and effective length (EL) are\nslightly different compared to the predicate device. However, the dimensional differences do not affect\nthe intended use of the device.\nAnalysis 5 - Balloon specifications\nThe physician can control the size of the balloon expansion as necessary. Both devices are intended\nto provide temporary vascular occlusion during angiographic procedures.\nAnalysis 6 - Guiding sheath specifications\nThe guiding sheath dimensions for OD, ID and EL are slightly different compared to the predicate\ndevice. However, the dimensional difference does not affect the indications for use.\nAnalysis 7 - Patient-contacting materials\nThere are some differences in the patient-contacting materials of the proposed device versus the predicate\ndevice. However, the biocompatibility testing for the proposed device has been conducted per ISO 10993\nstandards. Therefore, the differences do not raise new questions of safety and effectiveness.\nAnalysis 8-Endotoxin Limit\nThe proposed device bacterial endotoxin level is below the level of 2.15 EU/device, and the predicate device\nbacterial endotoxin level is below the level of 20 EU/device. The proposed device has more stringent\nacceptance criteria for endotoxin levels, and the test results meet the requirements. Therefore, the differences\ndo not raise new questions of safety and effectiveness.\n7. Non-Clinical Testing Summary [807.92(b)]\n5 / 9\n\n| Method | EO Sterilized | EO Sterilized | Same |\n| --- | --- | --- | --- |\n| SAL | 10-6 | 10-6 | Same |\n| Endotoxin Limit | 2.15 EU per device | 20 EU per device | Analysis 8 |\n\n510(k) Summary K201916\nNon-clinical tests were conducted to verify that the proposed device met all design specifications and\nis Substantially Equivalent (SE) to the predicate device. The test results demonstrate that the proposed\ndevice complies with the following standards:\n ISO 10993-3:2014 “Biological evaluation of medical devices - Part 3: Tests for genotoxicity,\ncarcinogenicity and reproductive toxicity”\n ISO 10993-4:2017 “Biological evaluation of medical devices - Part 4: Selection of tests for\ninteractions with blood”\n ISO 10993-5:2009 “Biological evaluation of medical devices - Part 5: Tests for in vitro cytotoxicity”\n ISO 10993-7:2008 “Biological evaluation of medical devices - Part 7: Ethylene oxide sterilization\nresiduals.”\n ISO 10993-10:2010 “Biological evaluation of medical devices - Part 10: Tests for irritation and\nskin sensitization”\n ISO 10993-11:2017 “Biological evaluation of medical devices - Part 11: Tests for systemic toxicity”\n ASTM F88/F88M-15 “Standard Test Method for Seal Strength of Flexible Barrier Materials”\n ASTM F1929-15 “Standard Test Method for Detecting Seal Leaks in Porous Medical Package\nby Dye Penetration”\n ASTM F1886 / F1886M-16 “Standard Test Method for Determining Integrity of Seals for Flexible\nPackaging by Visual Inspection”\n ASTM F756-17 “Standard Practice for Assessment of Hemolytic Properties of Materials”\n USP <151> Pyrogen Test\n USP <85> Bacterial Endotoxins Test\n ISO 594-1: 1986 “Conical fittings with a 6% (Luer) taper for syringes, needles and certain other\nmedical equipment - Part 1: General requirements”\n ISO 594-2: 1998 “Conical fittings with a 6% (Luer) taper for syringes, needles and certain other\nmedical equipment - Part 2: Lock fittings”\nThe results of verification and validation testing conducted on the Balloon Guiding Catheter\ndemonstrate that it performs as designed, is suitable for its intended use and is substantially equivalent\nto the predicate device. A summary of the tests performed is provided in the table below:\nTest Test Summary Conclusion\nDimensional Verify dimensions using specified Size verification met acceptance\nverification measurement tools. Record measurements. criteria.\nRadiopacity The radiopaque marker on the catheter tip The radiopaque marker on the\ncatheter tip is visible under X -\nshould be visible under X - ray.\nray.\nTorque testing Rotate the catheter in the vascular model to The catheter body is not\ndemonstrate that the catheter is capable of damaged and bent.\nrotation without failure.\nBalloon compliance Expand the balloon with varying volumes of Compliant.\nexpansion liquid and measure the balloon\nsize changes.\nBalloon expansion and Expand the balloon to the maximum volume, Balloon expansion and\ncontraction time then pull the expansion liquid out, and record contraction times met acceptance\nthe time for expansion and criteria.\ncontraction.\n6 / 9\n\n| Test | Test Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional\nverification | Verify dimensions using specified\nmeasurement tools. Record measurements. | Size verification met acceptance\ncriteria. |\n| Radiopacity | The radiopaque marker on the catheter tip\nshould be visible under X - ray. | The radiopaque marker on the\ncatheter tip is visible under X -\nray. |\n| Torque testing | Rotate the catheter in the vascular model to\ndemonstrate that the catheter is capable of\nrotation without failure. | The catheter body is not\ndamaged and bent. |\n| Balloon compliance | Expand the balloon with varying volumes of\nexpansion liquid and measure the balloon\nsize changes. | Compliant. |\n| Balloon expansion and\ncontraction time | Expand the balloon to the maximum volume,\nthen pull the expansion liquid out, and record\nthe time for expansion and\ncontraction. | Balloon expansion and\ncontraction times met acceptance\ncriteria. |\n\n510(k) Summary K201916\nBalloon fatigue test Repeat expanding and contracting the The balloon is not leaking or\nballoon 20 times to test for balloon leakage damaged\nor damage.\nBalloon volume limit Inject 2.5 times the limit volume of the The balloon is not leaking or\nexpansion agent into the balloon and damaged.\ndetermine if the balloon is damaged.\nPeak tensile force Use a tensile test machine to apply a tensile Peak tensile force met acceptance\nload to the sample and determine whether the criteria.\nmaximum tensile force meets the\nacceptance Criteria.\nCatheter bond strength Use a tensile test machine to apply a tensile Cather bond strength met\nload to the bond point and determine if the acceptance criteria.\nmaximum tensile force meets the\nacceptance criteria.\nCompatibility test Simulated use testing with compatible The device can be used as\ndevices in a vascular model was performed. intended.\nAnti-collapse test Suction the balloon with maximum suction Compatible devices do not\nforce to test for increased friction or lumen experience increased blocking\ncollapse. during push and retracement, and\nthe catheter did not collapse.\nBurst pressure Burst pressure tests were performed at Burst pressure met acceptance\npressures greater than the manual syringe criteria.\ninjection pressures.\nKink resistance The proposed device was evaluated per FDA Kink resistance met acceptance\nguidance Non-Clinical Engineering Tests and criteria.\nRecommended Labeling for Intravascular\nStents and Associated Delivery Systems,\nsection IV, C.9\nAir leakage The proposed device was evaluated per ISO No air leakage\n10555‐1 to demonstrate that the product\nmeets the hub aspiration air leakage\nrequirements.\nLiquid leakage The proposed device was evaluated per ISO No liquid leakage\n10555‐1. To demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements.\nParticulate testing After simulating the use with compatible The number and size of the\ndevices, determine the quantity and size of particles were similar to that of\nthe particles generated. the comparator device.\nConnector performance The proposed device was evaluated per ISO Connector performance met\n594-1 and 594-2 to demonstrate that the acceptance criteria.\nproduct meets the requirements for small\nbore connectors.\nBiocompatibility\nThe device is categorized as Externally Communicating Device, Circulating Blood, Limited Contact\n(< 24 hours), per ISO 10993-1, the following testing was conducted:\n7 / 9\n\n| Balloon fatigue test | Repeat expanding and contracting the\nballoon 20 times to test for balloon leakage\nor damage. | The balloon is not leaking or\ndamaged |\n| --- | --- | --- |\n| Balloon volume limit | Inject 2.5 times the limit volume of the\nexpansion agent into the balloon and\ndetermine if the balloon is damaged. | The balloon is not leaking or\ndamaged. |\n| Peak tensile force | Use a tensile test machine to apply a tensile\nload to the sample and determine whether the\nmaximum tensile force meets the\nacceptance Criteria. | Peak tensile force met acceptance\ncriteria. |\n| Catheter bond strength | Use a tensile test machine to apply a tensile\nload to the bond point and determine if the\nmaximum tensile force meets the\nacceptance criteria. | Cather bond strength met\nacceptance criteria. |\n| Compatibility test | Simulated use testing with compatible\ndevices in a vascular model was performed. | The device can be used as\nintended. |\n| Anti-collapse test | Suction the balloon with maximum suction\nforce to test for increased friction or lumen\ncollapse. | Compatible devices do not\nexperience increased blocking\nduring push and retracement, and\nthe catheter did not collapse. |\n| Burst pressure | Burst pressure tests were performed at\npressures greater than the manual syringe\ninjection pressures. | Burst pressure met acceptance\ncriteria. |\n| Kink resistance | The proposed device was evaluated per FDA\nguidance Non-Clinical Engineering Tests and\nRecommended Labeling for Intravascular\nStents and Associated Delivery Systems,\nsection IV, C.9 | Kink resistance met acceptance\ncriteria. |\n| Air leakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the product\nmeets the hub aspiration air leakage\nrequirements. | No air leakage |\n| Liquid leakage | The proposed device was evaluated per ISO\n10555‐1. To demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements. | No liquid leakage |\n| Particulate testing | After simulating the use with compatible\ndevices, determine the quantity and size of\nthe particles generated. | The number and size of the\nparticles were similar to that of\nthe comparator device. |\n| Connector performance | The proposed device was evaluated per ISO\n594-1 and 594-2 to demonstrate that the\nproduct meets the requirements for small\nbore connectors. | Connector performance met\nacceptance criteria. |\n\n510(k) Summary K201916\nTest Reference Standard Test Summary Conclusion\nCytotoxicity Tested in accordance with ISO Verify the viability, if viability is Non-cytotoxic\n10993-5:2009, Biological reduced to < 70% of the blank, it\nEvaluation of Medical Devices has a cytotoxic potential.\n– Part 5: Tests for in vitro\ntoxicity\nIrritation Tested in accordance with ISO Study animals tested with the No irritation\n10993-10:2010, Biological subject device were observed for\nEvaluation of Medical Devices – dermal sensitization.\nPart 10: Tests for Irritation and\nSkin Sensitization\nSensitization Tested in accordance with ISO Study animals tested with the No sensitization\n10993-10, Biological subject device were observed for\nEvaluation of Medical Devices dermal sensitization.\n– Part 10 Tests for Irritation and\nSkin Sensitization\nSystemic Toxicity Tested in accordance with ISO Study animals tested with the No systemic toxicity\n10993-11:2017, Biological subject device were observed\nEvaluation of Medical Devices for abnormal clinical signs\n– Part 11: Tests for Systemic indicative of toxicity during the\nToxicity 72-hour test period.\nHemolysis Tested in accordance with The difference between the Non-hemolytic\nASTM F756-17, Standard hemolytic indexes of the subject\nPractice for Assessment device and the negative control\nof Hemolytic Properties of was evaluated.\nMaterials\nMaterial Tested in accordance with ISO Study animals were observed for Nonpyrogenic\nMediated 10993-11:2017, Biological temperature rise.\nPyrogenicity Evaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogen Test\nIn Vivo Tested in accordance with ISO Study animals with subject device Meet the\nThromboresistance 10993-4:2017, Biological were observed for thrombogenic predetermined\npotentials and test results acceptance criteria,\nEvaluation of Medical Devices\ndemonstrated similar the test score is 0, i.e.,\n– Part 4: Selection of Tests for\nthromboresistance characteristics No thrombosis.\nInteractions with Blood with the control device.\nComplement Tested in accordance with ISO Comparison of the subject device No statistical\nActivation 10993-4, Biological Evaluation SC5b-9 value to the predicate difference from the\ndevice for all exposure times was predicate device\nof Medical Devices – Part\nperformed.\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-\n9 Complement Activation\n8 / 9\n\n| Test | Reference Standard | Test Summary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO\n10993-5:2009, Biological\nEvaluation of Medical Devices\n– Part 5: Tests for in vitro\ntoxicity | Verify the viability, if viability is\nreduced to < 70% of the blank, it\nhas a cytotoxic potential. | Non-cytotoxic |\n| Irritation | Tested in accordance with ISO\n10993-10:2010, Biological\nEvaluation of Medical Devices –\nPart 10: Tests for Irritation and\nSkin Sensitization | Study animals tested with the\nsubject device were observed for\ndermal sensitization. | No irritation |\n| Sensitization | Tested in accordance with ISO\n10993-10, Biological\nEvaluation of Medical Devices\n– Part 10 Tests for Irritation and\nSkin Sensitization | Study animals tested with the\nsubject device were observed for\ndermal sensitization. | No sensitization |\n| Systemic Toxicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices\n– Part 11: Tests for Systemic\nToxicity | Study animals tested with the\nsubject device were observed\nfor abnormal clinical signs\nindicative of toxicity during the\n72-hour test period. | No systemic toxicity |\n| Hemolysis | Tested in accordance with\nASTM F756-17, Standard\nPractice for Assessment\nof Hemolytic Properties of\nMaterials | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n| Material\nMediated\nPyrogenicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogen Test | Study animals were observed for\ntemperature rise. | Nonpyrogenic |\n| In Vivo\nThromboresistance | Tested in accordance with ISO\n10993-4:2017, Biological\nEvaluation of Medical Devices\n– Part 4: Selection of Tests for\nInteractions with Blood | Study animals with subject device\nwere observed for thrombogenic\npotentials and test results\ndemonstrated similar\nthromboresistance characteristics\nwith the control device. | Meet the\npredetermined\nacceptance criteria,\nthe test score is 0, i.e.,\nNo thrombosis. |\n| Complement\nActivation | Tested in accordance with ISO\n10993-4, Biological Evaluation\nof Medical Devices – Part\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-\n9 Complement Activation | Comparison of the subject device\nSC5b-9 value to the predicate\ndevice for all exposure times was\nperformed. | No statistical\ndifference from the",
    "also_known_as": [
      "K201916"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK202916\nDevice Name\nBalloon Guiding Catheter\nIndications for Use (Describe)\nThe Balloon Guiding Catheter is intended to assist intravascular catheterization and guidance of an intravascular catheter\ninto a selected vessel in the neuro or peripheral vascular system. The balloon can provide temporary vascular occlusion\nduring angiography.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510（k）Summary K202916\n510(k) Summary\nThis 510(k) Summary is being submitted in accordance with requirements of Title 21, CFR Section 807.92. 510(k)\nNumber: K202916\n1. Date of Preparation: 08/24/2021\n2. Sponsor Identification [807.92(a)(1)]\nShanghai Heartcare Medical Technology Co., Ltd.\n590 Ruiqing Rd, Building 4, Suite 201, East Zhangjiang High-Tech Park, Shanghai, P.R. China\nContact Person: Zongyu Xue\nPosition: Director of Quality Regulations Tel:\n+86-18621683501\nFax: +86-21-68798512\nEmail: zyxue@strokemedical.com\n3. Designated Submission Correspondent Ms.\nDiana Hong (Primary Contact Person)\nMs. Tingting Su (Alternative Contact Person)\nMid-Link Consulting Co., Ltd\nP.O. Box 120-119, Shanghai, 200120, China\nTel: +86-21-22815850,\nFax: 360-925-3199\nEmail: info@mid-link.net\n1 / 9\n\n510K summary K202916\n4. Identification of Proposed Device [807.92(a)(2)]\nTrade Name: Balloon Guiding Catheter;\nCommon Name: Percutaneous Catheter;\nModels: SM*BGC-S80; SM*BGC-S95; SM*BGC-S+80; SM*BGC-S+95\nRegulatory Information\nPrimary Product Code: QJP\nClassification Name: Catheter, Percutaneous, Neurovasculature\nClassification: II\nRegulation Number: 21 CFR 870.1250\nReview Panel: Neurology\nSecondary Product Code: DQY\nClassification Name: Percutaneous Catheter\nClassification: II\nRegulation Number: 21 CFR 870.1250\nReview Panel: Cardiovascular\nIndications for Use [807.92(a)(5)]\nThe Balloon Guiding Catheter is intended to assist intravascular catheterization and guidance of an\nintravascular catheter into a selected vessel in the neuro or peripheral vascular system. The balloon can\nprovide temporary vascular occlusion during angiography.",
    "Device Description": "Device Description [807.92(a)(4)]\nThe proposed device, Balloon Guiding Catheter, is a braid-reinforced, variable stiffness catheter\ndesigned for use in facilitating the guidance of an intravascular catheter into a target vessel in the neuro\nor peripheral vascular system. A radiopaque marker is included on the distal end for angiographic\nvisualization. A compliant balloon is mounted on the distal end to provide temporary vascular\nocclusion during angiographic procedures. The proposed device is divided into the S and S+ types with\ndifferent effective lengths, the difference between S type and S+ type is the size of the catheter.\n5. Identification of Predicate Device [807.92(a)(3)]\n510(k) Number: K122581\nProduct Name: Modified Balloon Guide Catheter\n2 / 9\n\n510K summary K202916\n6. Predicate Device Comparison [807.92(a)(6)]\nThe following table provides a comparison of the key characteristics of the Balloon Guiding\nCatheter to the predicate device.\nTable 1 Comparison of Technological Characteristics\nITEM Proposed Device Predicate Device Remark\nK202916 K122581\nDevice Balloon Guiding Catheter Modified Balloon Guide\nCatheter\nProduct Code QJP, DQY DQY Analysis 1\nRegulation Number 21 CFR 870.1250 21 CFR 870.1250 Same\nClass II II Same\nIndications for Use The Balloon Guiding Catheter is The Modified Balloon Guide Analysis 2\nintended to assist intravascular Catheter is indicated for use in\ncatheterization and guidance of facilitating the insertion and\nan intravascular catheter into a guidance of an intravascular\nselected vessel in the neuro or catheter into a selected blood\nperipheral vascular system. The vessel in the peripheral and\nballoon can provide temporary neuro vascular systems. The\nvascular occlusion during balloon provides temporary\nangiography. vascular occlusion during these\nand other angiographic\nprocedures. The Balloon Guide\nCatheter is also indicated for\nuse as a conduit for\nRetrieval devices.\nConfiguration / Balloon Balloon Analysis 3\nComponents Outer tube Outer Jacket\nBraided tube Liner\nRadiopaque ring Marker Band\nTip Distal Tip\nStrain Relief tube Strain Relief\nHandpiece Braid\nGuiding sheath tube Inner Jacket\nGuiding sheath fitting Luer Hub\nProtective sheath Peel Away Sheaths\nExtension tube Luer-Activated Valve\nHemostasis valve Y Dilator\nNeedleless injection site Rotating Hemostasis Valve\n/ Tuohy Borst Valve with side\n3 / 9\n\n| ITEM | Proposed Device\nK202916 | Predicate Device\nK122581 | Remark |\n| --- | --- | --- | --- |\n| Device | Balloon Guiding Catheter | Modified Balloon Guide\nCatheter |  |\n| Product Code | QJP, DQY | DQY | Analysis 1 |\n| Regulation Number | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n| Class | II | II | Same |\n| Indications for Use | The Balloon Guiding Catheter is\nintended to assist intravascular\ncatheterization and guidance of\nan intravascular catheter into a\nselected vessel in the neuro or\nperipheral vascular system. The\nballoon can provide temporary\nvascular occlusion during\nangiography. | The Modified Balloon Guide\nCatheter is indicated for use in\nfacilitating the insertion and\nguidance of an intravascular\ncatheter into a selected blood\nvessel in the peripheral and\nneuro vascular systems. The\nballoon provides temporary\nvascular occlusion during these\nand other angiographic\nprocedures. The Balloon Guide\nCatheter is also indicated for\nuse as a conduit for\nRetrieval devices. | Analysis 2 |\n| Configuration /\nComponents | Balloon | Balloon | Analysis 3 |\n|  | Outer tube | Outer Jacket |  |\n|  | Braided tube | Liner |  |\n|  | Radiopaque ring | Marker Band |  |\n|  | Tip | Distal Tip |  |\n|  | Strain Relief tube | Strain Relief |  |\n|  | Handpiece | Braid |  |\n|  | Guiding sheath tube | Inner Jacket |  |\n|  | Guiding sheath fitting | Luer Hub |  |\n|  | Protective sheath | Peel Away Sheaths |  |\n|  | Extension tube | Luer-Activated Valve |  |\n|  | Hemostasis valve Y | Dilator |  |\n|  | Needleless injection site | Rotating Hemostasis Valve |  |\n|  | / | Tuohy Borst Valve with side |  |\n\n510K summary K202916\nport\nOperation Mode For manual use only For manual use only Same\nSterility Sterile product Sterile product Same\nSingle Use Yes Yes Same\nCatheter O.D. SM*BGC-S80: 2.6±0.5mm 2.7mm (8F) Analysis 4\nSM*BGC-S95: 2.6±0.5mm\nSM*BGC-S+80: 3.0±0.5 mm\nSM*BGC-S+95: 3.0±0.5 mm\nI.D. SM*BGC-S80: 1.98±0.06mm 2.1mm (6.4F)\nSM*BGC-S95: 1.98±0.06mm\nSM*BGC-S+80: 2.25±0.06 mm\nSM*BGC-S+95: 2.25±0.06 mm\nE.L. SM*BGC-S80: 80±5 cm 100cm and 90cm\nSM*BGC-S95: 95±5 cm\nSM*BGC-S+80: 80±5 cm\nSM*BGC-S+95: 95±5 cm\nBalloon Max filling 0.6 ml Unknown Analysis 5\nagent\nvolume\nMax 10±2 mm Unknown\ndiameter\nlength 9±3 mm Unknown\nGuiding O.D. 1.85±0.06 mm 1.83mm (distal) Analysis 6\nSheath\n1.98mm (proximal)\nI.D. 0.98±0.06 mm 1.04mm (distal)\n1.27mm (proximal)\nE.L. 115±5 cm 123cm\n100±15 cm\nPatient Contacting Materials\nBalloon Silica gel Silicone elastomer Analysis 7\nOuter tube Pebax Pebax\nBraided tube Polytetrafluoroethylene (PTFE) Etched PTFE\nTip Pebax and barium sulfate Pebax and Barium sulfate\nGuiding sheath tube Pebax and barium sulfate Pebax and Barium sulfate\nAdhesive Loctite UV Adhesive and Loctite UV Adhesive\nDymax 204-CTH-T\nRadiopaque Marker Platinum Alloy 90% Platinum/10% Iridium\nSterilization\n4 / 9\n\n|  |  |  | port |  |\n| --- | --- | --- | --- | --- |\n| Operation Mode |  | For manual use only | For manual use only | Same |\n| Sterility |  | Sterile product | Sterile product | Same |\n| Single Use |  | Yes | Yes | Same |\n| Catheter | O.D. | SM*BGC-S80: 2.6±0.5mm\nSM*BGC-S95: 2.6±0.5mm\nSM*BGC-S+80: 3.0±0.5 mm\nSM*BGC-S+95: 3.0±0.5 mm | 2.7mm (8F) | Analysis 4 |\n|  | I.D. | SM*BGC-S80: 1.98±0.06mm\nSM*BGC-S95: 1.98±0.06mm\nSM*BGC-S+80: 2.25±0.06 mm\nSM*BGC-S+95: 2.25±0.06 mm | 2.1mm (6.4F) |  |\n|  | E.L. | SM*BGC-S80: 80±5 cm\nSM*BGC-S95: 95±5 cm\nSM*BGC-S+80: 80±5 cm\nSM*BGC-S+95: 95±5 cm | 100cm and 90cm |  |\n| Balloon | Max filling\nagent\nvolume | 0.6 ml | Unknown | Analysis 5 |\n|  | Max\ndiameter | 10±2 mm | Unknown |  |\n|  | length | 9±3 mm | Unknown |  |\n| Guiding\nSheath | O.D. | 1.85±0.06 mm | 1.83mm (distal)\n1.98mm (proximal) | Analysis 6 |\n|  | I.D. | 0.98±0.06 mm | 1.04mm (distal)\n1.27mm (proximal) |  |\n|  | E.L. | 115±5 cm\n100±15 cm | 123cm |  |\n| Patient Contacting Materials |  |  |  |  |\n| Balloon |  | Silica gel | Silicone elastomer | Analysis 7 |\n| Outer tube |  | Pebax | Pebax |  |\n| Braided tube |  | Polytetrafluoroethylene (PTFE) | Etched PTFE |  |\n| Tip |  | Pebax and barium sulfate | Pebax and Barium sulfate |  |\n| Guiding sheath tube |  | Pebax and barium sulfate | Pebax and Barium sulfate |  |\n| Adhesive |  | Loctite UV Adhesive and\nDymax 204-CTH-T | Loctite UV Adhesive |  |\n| Radiopaque Marker |  | Platinum Alloy | 90% Platinum/10% Iridium |  |\n| Sterilization |  |  |  |  |\n\n510(k) Summary K201916\nMethod EO Sterilized EO Sterilized Same\nSAL 10-6 10-6 Same\nEndotoxin Limit 2.15 EU per device 20 EU per device Analysis 8\nAnalysis 1 - Product Code\nThe proposed device includes an additional product code QJP. The definition of QJP code is \"To\nprovide vascular access to the neurovasculature for interventional or diagnostic procedures.\" The\nadditional product code does not raise new questions of safety and effectiveness.\nAnalysis 2 - Indications for Use\nThe indications for use of the proposed device are different from the predicate device. The proposed\ndevice does not claim the use of \"The product is also indicated for use as a conduit for retrieval\ndevices.\" Therefore, the difference of the indications for use does not raise new questions of safety and\neffectiveness.\nAnalysis 3 - Configuration / Components\nThere are differences in the set of components of the proposed device and the predicate. This however\ndoes not affect the intended use of the device.\nAnalysis 4 - Catheter specifications\nThe catheter dimensions for the outer diameter (OD), inner diameter (ID) and effective length (EL) are\nslightly different compared to the predicate device. However, the dimensional differences do not affect\nthe intended use of the device.\nAnalysis 5 - Balloon specifications\nThe physician can control the size of the balloon expansion as necessary. Both devices are intended\nto provide temporary vascular occlusion during angiographic procedures.\nAnalysis 6 - Guiding sheath specifications\nThe guiding sheath dimensions for OD, ID and EL are slightly different compared to the predicate\ndevice. However, the dimensional difference does not affect the indications for use.\nAnalysis 7 - Patient-contacting materials\nThere are some differences in the patient-contacting materials of the proposed device versus the predicate\ndevice. However, the biocompatibility testing for the proposed device has been conducted per ISO 10993\nstandards. Therefore, the differences do not raise new questions of safety and effectiveness.\nAnalysis 8-Endotoxin Limit\nThe proposed device bacterial endotoxin level is below the level of 2.15 EU/device, and the predicate device\nbacterial endotoxin level is below the level of 20 EU/device. The proposed device has more stringent\nacceptance criteria for endotoxin levels, and the test results meet the requirements. Therefore, the differences\ndo not raise new questions of safety and effectiveness.\n7. Non-Clinical Testing Summary [807.92(b)]\n5 / 9\n\n| Method | EO Sterilized | EO Sterilized | Same |\n| --- | --- | --- | --- |\n| SAL | 10-6 | 10-6 | Same |\n| Endotoxin Limit | 2.15 EU per device | 20 EU per device | Analysis 8 |\n\n510(k) Summary K201916\nNon-clinical tests were conducted to verify that the proposed device met all design specifications and\nis Substantially Equivalent (SE) to the predicate device. The test results demonstrate that the proposed\ndevice complies with the following standards:\n ISO 10993-3:2014 “Biological evaluation of medical devices - Part 3: Tests for genotoxicity,\ncarcinogenicity and reproductive toxicity”\n ISO 10993-4:2017 “Biological evaluation of medical devices - Part 4: Selection of tests for\ninteractions with blood”\n ISO 10993-5:2009 “Biological evaluation of medical devices - Part 5: Tests for in vitro cytotoxicity”\n ISO 10993-7:2008 “Biological evaluation of medical devices - Part 7: Ethylene oxide sterilization\nresiduals.”\n ISO 10993-10:2010 “Biological evaluation of medical devices - Part 10: Tests for irritation and\nskin sensitization”\n ISO 10993-11:2017 “Biological evaluation of medical devices - Part 11: Tests for systemic toxicity”\n ASTM F88/F88M-15 “Standard Test Method for Seal Strength of Flexible Barrier Materials”\n ASTM F1929-15 “Standard Test Method for Detecting Seal Leaks in Porous Medical Package\nby Dye Penetration”\n ASTM F1886 / F1886M-16 “Standard Test Method for Determining Integrity of Seals for Flexible\nPackaging by Visual Inspection”\n ASTM F756-17 “Standard Practice for Assessment of Hemolytic Properties of Materials”\n USP <151> Pyrogen Test\n USP <85> Bacterial Endotoxins Test\n ISO 594-1: 1986 “Conical fittings with a 6% (Luer) taper for syringes, needles and certain other\nmedical equipment - Part 1: General requirements”\n ISO 594-2: 1998 “Conical fittings with a 6% (Luer) taper for syringes, needles and certain other\nmedical equipment - Part 2: Lock fittings”\nThe results of verification and validation testing conducted on the Balloon Guiding Catheter\ndemonstrate that it performs as designed, is suitable for its intended use and is substantially equivalent\nto the predicate device. A summary of the tests performed is provided in the table below:\nTest Test Summary Conclusion\nDimensional Verify dimensions using specified Size verification met acceptance\nverification measurement tools. Record measurements. criteria.\nRadiopacity The radiopaque marker on the catheter tip The radiopaque marker on the\ncatheter tip is visible under X -\nshould be visible under X - ray.\nray.\nTorque testing Rotate the catheter in the vascular model to The catheter body is not\ndemonstrate that the catheter is capable of damaged and bent.\nrotation without failure.\nBalloon compliance Expand the balloon with varying volumes of Compliant.\nexpansion liquid and measure the balloon\nsize changes.\nBalloon expansion and Expand the balloon to the maximum volume, Balloon expansion and\ncontraction time then pull the expansion liquid out, and record contraction times met acceptance\nthe time for expansion and criteria.\ncontraction.\n6 / 9\n\n| Test | Test Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional\nverification | Verify dimensions using specified\nmeasurement tools. Record measurements. | Size verification met acceptance\ncriteria. |\n| Radiopacity | The radiopaque marker on the catheter tip\nshould be visible under X - ray. | The radiopaque marker on the\ncatheter tip is visible under X -\nray. |\n| Torque testing | Rotate the catheter in the vascular model to\ndemonstrate that the catheter is capable of\nrotation without failure. | The catheter body is not\ndamaged and bent. |\n| Balloon compliance | Expand the balloon with varying volumes of\nexpansion liquid and measure the balloon\nsize changes. | Compliant. |\n| Balloon expansion and\ncontraction time | Expand the balloon to the maximum volume,\nthen pull the expansion liquid out, and record\nthe time for expansion and\ncontraction. | Balloon expansion and\ncontraction times met acceptance\ncriteria. |\n\n510(k) Summary K201916\nBalloon fatigue test Repeat expanding and contracting the The balloon is not leaking or\nballoon 20 times to test for balloon leakage damaged\nor damage.\nBalloon volume limit Inject 2.5 times the limit volume of the The balloon is not leaking or\nexpansion agent into the balloon and damaged.\ndetermine if the balloon is damaged.\nPeak tensile force Use a tensile test machine to apply a tensile Peak tensile force met acceptance\nload to the sample and determine whether the criteria.\nmaximum tensile force meets the\nacceptance Criteria.\nCatheter bond strength Use a tensile test machine to apply a tensile Cather bond strength met\nload to the bond point and determine if the acceptance criteria.\nmaximum tensile force meets the\nacceptance criteria.\nCompatibility test Simulated use testing with compatible The device can be used as\ndevices in a vascular model was performed. intended.\nAnti-collapse test Suction the balloon with maximum suction Compatible devices do not\nforce to test for increased friction or lumen experience increased blocking\ncollapse. during push and retracement, and\nthe catheter did not collapse.\nBurst pressure Burst pressure tests were performed at Burst pressure met acceptance\npressures greater than the manual syringe criteria.\ninjection pressures.\nKink resistance The proposed device was evaluated per FDA Kink resistance met acceptance\nguidance Non-Clinical Engineering Tests and criteria.\nRecommended Labeling for Intravascular\nStents and Associated Delivery Systems,\nsection IV, C.9\nAir leakage The proposed device was evaluated per ISO No air leakage\n10555‐1 to demonstrate that the product\nmeets the hub aspiration air leakage\nrequirements.\nLiquid leakage The proposed device was evaluated per ISO No liquid leakage\n10555‐1. To demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements.\nParticulate testing After simulating the use with compatible The number and size of the\ndevices, determine the quantity and size of particles were similar to that of\nthe particles generated. the comparator device.\nConnector performance The proposed device was evaluated per ISO Connector performance met\n594-1 and 594-2 to demonstrate that the acceptance criteria.\nproduct meets the requirements for small\nbore connectors.\nBiocompatibility\nThe device is categorized as Externally Communicating Device, Circulating Blood, Limited Contact\n(< 24 hours), per ISO 10993-1, the following testing was conducted:\n7 / 9\n\n| Balloon fatigue test | Repeat expanding and contracting the\nballoon 20 times to test for balloon leakage\nor damage. | The balloon is not leaking or\ndamaged |\n| --- | --- | --- |\n| Balloon volume limit | Inject 2.5 times the limit volume of the\nexpansion agent into the balloon and\ndetermine if the balloon is damaged. | The balloon is not leaking or\ndamaged. |\n| Peak tensile force | Use a tensile test machine to apply a tensile\nload to the sample and determine whether the\nmaximum tensile force meets the\nacceptance Criteria. | Peak tensile force met acceptance\ncriteria. |\n| Catheter bond strength | Use a tensile test machine to apply a tensile\nload to the bond point and determine if the\nmaximum tensile force meets the\nacceptance criteria. | Cather bond strength met\nacceptance criteria. |\n| Compatibility test | Simulated use testing with compatible\ndevices in a vascular model was performed. | The device can be used as\nintended. |\n| Anti-collapse test | Suction the balloon with maximum suction\nforce to test for increased friction or lumen\ncollapse. | Compatible devices do not\nexperience increased blocking\nduring push and retracement, and\nthe catheter did not collapse. |\n| Burst pressure | Burst pressure tests were performed at\npressures greater than the manual syringe\ninjection pressures. | Burst pressure met acceptance\ncriteria. |\n| Kink resistance | The proposed device was evaluated per FDA\nguidance Non-Clinical Engineering Tests and\nRecommended Labeling for Intravascular\nStents and Associated Delivery Systems,\nsection IV, C.9 | Kink resistance met acceptance\ncriteria. |\n| Air leakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the product\nmeets the hub aspiration air leakage\nrequirements. | No air leakage |\n| Liquid leakage | The proposed device was evaluated per ISO\n10555‐1. To demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements. | No liquid leakage |\n| Particulate testing | After simulating the use with compatible\ndevices, determine the quantity and size of\nthe particles generated. | The number and size of the\nparticles were similar to that of\nthe comparator device. |\n| Connector performance | The proposed device was evaluated per ISO\n594-1 and 594-2 to demonstrate that the\nproduct meets the requirements for small\nbore connectors. | Connector performance met\nacceptance criteria. |\n\n510(k) Summary K201916\nTest Reference Standard Test Summary Conclusion\nCytotoxicity Tested in accordance with ISO Verify the viability, if viability is Non-cytotoxic\n10993-5:2009, Biological reduced to < 70% of the blank, it\nEvaluation of Medical Devices has a cytotoxic potential.\n– Part 5: Tests for in vitro\ntoxicity\nIrritation Tested in accordance with ISO Study animals tested with the No irritation\n10993-10:2010, Biological subject device were observed for\nEvaluation of Medical Devices – dermal sensitization.\nPart 10: Tests for Irritation and\nSkin Sensitization\nSensitization Tested in accordance with ISO Study animals tested with the No sensitization\n10993-10, Biological subject device were observed for\nEvaluation of Medical Devices dermal sensitization.\n– Part 10 Tests for Irritation and\nSkin Sensitization\nSystemic Toxicity Tested in accordance with ISO Study animals tested with the No systemic toxicity\n10993-11:2017, Biological subject device were observed\nEvaluation of Medical Devices for abnormal clinical signs\n– Part 11: Tests for Systemic indicative of toxicity during the\nToxicity 72-hour test period.\nHemolysis Tested in accordance with The difference between the Non-hemolytic\nASTM F756-17, Standard hemolytic indexes of the subject\nPractice for Assessment device and the negative control\nof Hemolytic Properties of was evaluated.\nMaterials\nMaterial Tested in accordance with ISO Study animals were observed for Nonpyrogenic\nMediated 10993-11:2017, Biological temperature rise.\nPyrogenicity Evaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogen Test\nIn Vivo Tested in accordance with ISO Study animals with subject device Meet the\nThromboresistance 10993-4:2017, Biological were observed for thrombogenic predetermined\npotentials and test results acceptance criteria,\nEvaluation of Medical Devices\ndemonstrated similar the test score is 0, i.e.,\n– Part 4: Selection of Tests for\nthromboresistance characteristics No thrombosis.\nInteractions with Blood with the control device.\nComplement Tested in accordance with ISO Comparison of the subject device No statistical\nActivation 10993-4, Biological Evaluation SC5b-9 value to the predicate difference from the\ndevice for all exposure times was predicate device\nof Medical Devices – Part\nperformed.\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-\n9 Complement Activation\n8 / 9\n\n| Test | Reference Standard | Test Summary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO\n10993-5:2009, Biological\nEvaluation of Medical Devices\n– Part 5: Tests for in vitro\ntoxicity | Verify the viability, if viability is\nreduced to < 70% of the blank, it\nhas a cytotoxic potential. | Non-cytotoxic |\n| Irritation | Tested in accordance with ISO\n10993-10:2010, Biological\nEvaluation of Medical Devices –\nPart 10: Tests for Irritation and\nSkin Sensitization | Study animals tested with the\nsubject device were observed for\ndermal sensitization. | No irritation |\n| Sensitization | Tested in accordance with ISO\n10993-10, Biological\nEvaluation of Medical Devices\n– Part 10 Tests for Irritation and\nSkin Sensitization | Study animals tested with the\nsubject device were observed for\ndermal sensitization. | No sensitization |\n| Systemic Toxicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices\n– Part 11: Tests for Systemic\nToxicity | Study animals tested with the\nsubject device were observed\nfor abnormal clinical signs\nindicative of toxicity during the\n72-hour test period. | No systemic toxicity |\n| Hemolysis | Tested in accordance with\nASTM F756-17, Standard\nPractice for Assessment\nof Hemolytic Properties of\nMaterials | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control\nwas evaluated. | Non-hemolytic |\n| Material\nMediated\nPyrogenicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogen Test | Study animals were observed for\ntemperature rise. | Nonpyrogenic |\n| In Vivo\nThromboresistance | Tested in accordance with ISO\n10993-4:2017, Biological\nEvaluation of Medical Devices\n– Part 4: Selection of Tests for\nInteractions with Blood | Study animals with subject device\nwere observed for thrombogenic\npotentials and test results\ndemonstrated similar\nthromboresistance characteristics\nwith the control device. | Meet the\npredetermined\nacceptance criteria,\nthe test score is 0, i.e.,\nNo thrombosis. |\n| Complement\nActivation | Tested in accordance with ISO\n10993-4, Biological Evaluation\nof Medical Devices – Part\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-\n9 Complement Activation | Comparison of the subject device\nSC5b-9 value to the predicate\ndevice for all exposure times was\nperformed. | No statistical\ndifference from the",
    "Substantial Equivalence": "predicate device |\n\n510(k) Summary K201916\nPartial Tested in accordance with ISO The clotting time was observed No statistical\nThromboplastin 10993-4:2017, Biological for both the subject device and the difference from\nTime predicate. predicate device\nEvaluation of Medical Devices\n–Part 4: Selection of Tests for\nInteractions with Blood, and\nASTM F2382-2018, Standard\nTest Method for Assessment of\nIntravascular Medical Device\nMaterials on Partial\nThromboplastin Time\nSterilization and Shelf Life\nThe Balloon Guiding Catheter sterilization process using Ethylene Oxide (EO) has been validated in\naccordance with ISO 11135-1:2014 to achieve a sterility assurance level (SAL) of 10-6. EO and\nEthylene Chlorohydrin (ECH) residuals were below the limits specified in ISO 10993-7:2008.\nBacterial Endotoxin Levels were below the level of 2.15 EU/device in accordance with USP <85>.\nBoth baseline and accelerated shelf life testing were conducted demonstrating the device will perform\nas intended to support the proposed 2 year shelf-life.\n8. Animal Testing\nNo animal studies were required to demonstrate substantial equivalence.\n9. Clinical Test Conclusion\nNo clinical studies were required to demonstrate substantial equivalence.\n10. Conclusion\nShanghai Heartcare Medical Technology Co. Ltd. concludes through a review of the benchtop\nassessments, the comparison of the device classification, indications for use, technological\ncharacteristics, sterility, and biocompatibility testing that the Balloon Guiding Catheter is substantially\nequivalent to the predicate device.\n9 / 9"
  }
}