{
  "source_pdf": "distal-access--cerenovus--cereglide-42-intermediate-catheter-cereglide--510k.pdf",
  "clearance_number": "K241221",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK241221\nDevice Name\nCEREGLIDE 42 Intermediate Catheter\nCEREGLIDE 57 Intermediate Catheter\nCerenovus Aspiration Tubing Set\nIndications for Use (Describe)\nThe CEREGLIDE 42 Intermediate Catheter and the CEREGLIDE 57 Intermediate Catheter, with the Cerenovus\nAspiration Tubing Set and a compatible aspiration pump, are indicated for use in the revascularization of patients with\nacute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n- Ml and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\n™\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter or the CEREGLIDE\n71, 57 or 42 Intermediate Catheter to the canister of a compatible aspiration pump and to allow the user to control the\nfluid flow.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary – K241221\nI.Submitter\nCerenovus, Inc.\n6303 Waterford District Drive,\nSuites 215 & 315\nMiami, FL 33126\nUnited States\nContact Person: Cara Feely (Regulatory Affairs Manager)\nTel: 00353863335253\nEmail: Cfeely@its.jnj.com\nII.Date\nOctober 14, 2024\nPrepared\nIII.Device Table 1. Device Information\nInformation CEREGLIDE™ 42 Intermediate Catheter\nDevice Proprietary Name CEREGLIDE™ 57 Intermediate Catheter\nCerenovus Aspiration Tubing Set\nCommon or Usual name Catheter, Thrombus Retriever\nClassification Name 21 CFR 870.1250 – Catheter, Percutaneous\nRegulatory Classification II\nFDA Product Code NRY\nIV.Predicate The primary predicate device is listed below in Table 2.\nDevice\nInformation Table 2. Primary Predicate Device\n510(k) Number Date Cleared Name Manufacturer\nZenith Flex Aspiration System\nK190338 August 2, 2019 InNeuroCo, Inc.\n(046 Zenith Flex Catheter)\nContinued on the next page\nPage 1 of 6\n\n| Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- |\n| Device Proprietary Name |  |  | CEREGLIDE™ 42 Intermediate Catheter\nCEREGLIDE™ 57 Intermediate Catheter\nCerenovus Aspiration Tubing Set |\n|  | Common or Usual name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | 21 CFR 870.1250 – Catheter, Percutaneous |\n|  | Regulatory Classification |  | II |\n|  | FDA Product Code |  | NRY |\n\n| Table 2. Primary Predicate Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K190338 | August 2, 2019 | Zenith Flex Aspiration System\n(046 Zenith Flex Catheter) | InNeuroCo, Inc. |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary continued\n,\nV.Device Both the CEREGLIDE™ 42 Intermediate Catheter and CEREGLIDE™ 57 Intermediate Catheter\nDescription are variable stiffness, single lumen catheters designed to be introduced over a steerable guide\nwire or microcatheter into the neuro vasculature. The catheter shaft is composed of a stainless-\nsteel variable pitch braid with a PTFE inner liner to facilitate movement of guide wires and other\ndevices. The exterior of the catheter shaft is covered with polymer materials, which encapsulate\nthe stainless-steel braid construction. The catheter has a stiff proximal shaft which transitions into\nthe flexible distal shaft to facilitate the advancement of the catheter in the anatomy. The distal\nend of the catheter has a radiopaque marker band to facilitate fluoroscopic visualization and has\na hydrophilic coating to provide lubricity to reduce friction during navigation in the vasculature.\nThe proximal end of the catheter has a luer fitting located on the end of the catheter hub which\ncan be used to attach accessories for flushing and aspiration. An ID band is placed at the distal\nend of the hub over a strain relief. The catheter is packaged with a Tuohy Borst Rotating\nHemostasis Valve (RHV) with a side port and two slit introducers as accessories.\nThe RHV with side port is used for flushing, insertion of catheters, and connection to an external\naspiration system. The slit introducers are designed to introduce the catheter into the base catheter\nand protect the distal tip of the catheter during insertion into the RHV of the base catheter.\nThe CEREGLIDE™ 42 Intermediate Catheter and the CEREGLIDE™ 57 Intermediate Catheter\nare designed for use in the removal of thrombus from the neurovasculature using continuous\naspiration from an external vacuum source. The CEREGLIDE™ 42 Intermediate Catheter and\nCEREGLIDE™ 57 Intermediate Catheter are intended to be used with a compatible aspiration\npump as a vacuum source that provides a minimum vacuum pressure of -68 kPa [-20 inHg] and\na maximum vacuum pressure of -95 kPa [-28 inHg], and minimum 17 L/min flow rate, with a\ncollection canister of at least 1000 mL volume.\nThe CEREGLIDE™ 42 Intermediate Catheter and the CEREGLIDE™ 57 Intermediate Catheter\nare intended to be connected to the vacuum source using the Cerenovus Aspiration Tubing Set\nwhich is an externally manufactured tubing set with an internal diameter (ID) of 0.110” and\noverall length of 112”, containing an integrated flow control switch.\nVI.Indications The CEREGLIDE 42 Intermediate Catheter and the CEREGLIDE 57 Intermediate Catheter, with\nfor Use the Cerenovus Aspiration Tubing Set and a compatible aspiration pump, are indicated for use in\nthe revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter\nor the CEREGLIDE™ 71, 57 or 42 Intermediate Catheter to the canister of a compatible\naspiration pump and to allow the user to control the fluid flow.\nVII.Predicate A comparison of the similarities and differences of product features between the CEREGLIDE™\nComparison 42 Intermediate Catheter, the CEREGLIDE™ 57 Intermediate Catheter, and the predicate device\nare presented in Table 3.\nContinued on the next page\nPage 2 of 6\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 3. Predicate and Subject Device Comparison\nSubject Device: Subject Device:",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K190338",
      "K190338",
      "K190338",
      "K190338",
      "K190338",
      "K221934",
      "K221934",
      "K221934",
      "K190338"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK241221\nDevice Name\nCEREGLIDE 42 Intermediate Catheter\nCEREGLIDE 57 Intermediate Catheter\nCerenovus Aspiration Tubing Set\nIndications for Use (Describe)\nThe CEREGLIDE 42 Intermediate Catheter and the CEREGLIDE 57 Intermediate Catheter, with the Cerenovus\nAspiration Tubing Set and a compatible aspiration pump, are indicated for use in the revascularization of patients with\nacute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n- Ml and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\n™\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter or the CEREGLIDE\n71, 57 or 42 Intermediate Catheter to the canister of a compatible aspiration pump and to allow the user to control the\nfluid flow.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary – K241221\nI.Submitter\nCerenovus, Inc.\n6303 Waterford District Drive,\nSuites 215 & 315\nMiami, FL 33126\nUnited States\nContact Person: Cara Feely (Regulatory Affairs Manager)\nTel: 00353863335253\nEmail: Cfeely@its.jnj.com\nII.Date\nOctober 14, 2024\nPrepared\nIII.Device Table 1. Device Information\nInformation CEREGLIDE™ 42 Intermediate Catheter\nDevice Proprietary Name CEREGLIDE™ 57 Intermediate Catheter\nCerenovus Aspiration Tubing Set\nCommon or Usual name Catheter, Thrombus Retriever\nClassification Name 21 CFR 870.1250 – Catheter, Percutaneous\nRegulatory Classification II\nFDA Product Code NRY\nIV.Predicate The primary predicate device is listed below in Table 2.\nDevice\nInformation Table 2. Primary Predicate Device\n510(k) Number Date Cleared Name Manufacturer\nZenith Flex Aspiration System\nK190338 August 2, 2019 InNeuroCo, Inc.\n(046 Zenith Flex Catheter)\nContinued on the next page\nPage 1 of 6\n\n| Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- |\n| Device Proprietary Name |  |  | CEREGLIDE™ 42 Intermediate Catheter\nCEREGLIDE™ 57 Intermediate Catheter\nCerenovus Aspiration Tubing Set |\n|  | Common or Usual name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | 21 CFR 870.1250 – Catheter, Percutaneous |\n|  | Regulatory Classification |  | II |\n|  | FDA Product Code |  | NRY |\n\n| Table 2. Primary Predicate Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K190338 | August 2, 2019 | Zenith Flex Aspiration System\n(046 Zenith Flex Catheter) | InNeuroCo, Inc. |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary continued\n,\nV.Device Both the CEREGLIDE™ 42 Intermediate Catheter and CEREGLIDE™ 57 Intermediate Catheter\nDescription are variable stiffness, single lumen catheters designed to be introduced over a steerable guide\nwire or microcatheter into the neuro vasculature. The catheter shaft is composed of a stainless-\nsteel variable pitch braid with a PTFE inner liner to facilitate movement of guide wires and other\ndevices. The exterior of the catheter shaft is covered with polymer materials, which encapsulate\nthe stainless-steel braid construction. The catheter has a stiff proximal shaft which transitions into\nthe flexible distal shaft to facilitate the advancement of the catheter in the anatomy. The distal\nend of the catheter has a radiopaque marker band to facilitate fluoroscopic visualization and has\na hydrophilic coating to provide lubricity to reduce friction during navigation in the vasculature.\nThe proximal end of the catheter has a luer fitting located on the end of the catheter hub which\ncan be used to attach accessories for flushing and aspiration. An ID band is placed at the distal\nend of the hub over a strain relief. The catheter is packaged with a Tuohy Borst Rotating\nHemostasis Valve (RHV) with a side port and two slit introducers as accessories.\nThe RHV with side port is used for flushing, insertion of catheters, and connection to an external\naspiration system. The slit introducers are designed to introduce the catheter into the base catheter\nand protect the distal tip of the catheter during insertion into the RHV of the base catheter.\nThe CEREGLIDE™ 42 Intermediate Catheter and the CEREGLIDE™ 57 Intermediate Catheter\nare designed for use in the removal of thrombus from the neurovasculature using continuous\naspiration from an external vacuum source. The CEREGLIDE™ 42 Intermediate Catheter and\nCEREGLIDE™ 57 Intermediate Catheter are intended to be used with a compatible aspiration\npump as a vacuum source that provides a minimum vacuum pressure of -68 kPa [-20 inHg] and\na maximum vacuum pressure of -95 kPa [-28 inHg], and minimum 17 L/min flow rate, with a\ncollection canister of at least 1000 mL volume.\nThe CEREGLIDE™ 42 Intermediate Catheter and the CEREGLIDE™ 57 Intermediate Catheter\nare intended to be connected to the vacuum source using the Cerenovus Aspiration Tubing Set\nwhich is an externally manufactured tubing set with an internal diameter (ID) of 0.110” and\noverall length of 112”, containing an integrated flow control switch.\nVI.Indications The CEREGLIDE 42 Intermediate Catheter and the CEREGLIDE 57 Intermediate Catheter, with\nfor Use the Cerenovus Aspiration Tubing Set and a compatible aspiration pump, are indicated for use in\nthe revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter\nor the CEREGLIDE™ 71, 57 or 42 Intermediate Catheter to the canister of a compatible\naspiration pump and to allow the user to control the fluid flow.\nVII.Predicate A comparison of the similarities and differences of product features between the CEREGLIDE™\nComparison 42 Intermediate Catheter, the CEREGLIDE™ 57 Intermediate Catheter, and the predicate device\nare presented in Table 3.\nContinued on the next page\nPage 2 of 6\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 3. Predicate and Subject Device Comparison\nSubject Device: Subject Device:",
    "Substantial Equivalence": "Predicate Device:\nCEREGLIDE™ 42 CEREGLIDE™ 57\nZenith Flex Aspiration\nDescription Intermediate Catheter; Intermediate Catheter;\nSystem (046 Zenith Flex\nCerenovus Aspiration Cerenovus Aspiration\nCatheter) (K190338)\nTubing Set Tubing Set\nThe Zenith Flex Aspiration System,\nThe CEREGLIDE 42 Intermediate Catheter and the CEREGLIDE\nincluding the 046 Zenith Flex Catheter,\n57 Intermediate Catheter, with the Cerenovus Aspiration Tubing Set\nAspiration Tubing Set, and VC-701\nand a compatible aspiration pump, are indicated for use in the\nCliq Aspirator Pump, is indicated in the\nrevascularization of patients with acute ischemic stroke secondary\nrevascularization of patients with acute\nischemic stroke secondary to to intracranial large vessel occlusive disease (within the internal\nintracranial large vessel occlusive carotid, middle cerebral - M1 and M2 segments, basilar, and\nIndications For disease (within the internal carotid, vertebral arteries) within 8 hours of symptom onset. Patients who\nUse middle cerebral – M1 and M2 are ineligible for thrombolytic drug therapy or who failed\nsegments, basilar, and vertebral thrombolytic drug therapy are candidates for treatment.\narteries) within 8 hours of symptom\nThe Cerenovus Aspiration Tubing Set is intended to connect the\nonset. Patients who are ineligible for\nCerenovus Large Bore Catheter or the CEREGLIDE™ 71, 57 or 42\nintravenous tissue plasminogen\nIntermediate Catheter to the canister of a compatible aspiration\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for pump and to allow the user to control the fluid flow.\ntreatment.\nProduct Code NRY Same as predicate\nRegulatory\nPercutaneous Catheter Same as predicate\nName\nClassification Class II - 21 CFR 870.1250 Same as predicate\nVariable stiffness single lumen\nBasic Design Same as predicate\ncatheter\n115 cm\n125 cm 115 cm\n153 cm 132 cm 125 cm\nLength\n160 cm 144 cm 132 cm\n152 cm 137 cm\n160 cm\nInner Diameter\n0.046” 0.042” 0.057”\n(ID)\nDistal Outer 0.053” 0.068”\n0.056”\nDiameter (OD) (1.35 mm) (1.73 mm)\n0.0535” 0.0685”\nProximal OD 0.058”\n(1.36 mm) (1.74 mm)\nCatheter Coating Hydrophilic Hydrophilic\nCoating Length Not Specified 55 cm\nTip\nNot Specified Non-shapeable tip\nConfiguration\nMarker Band Platinum/ Iridium Same as predicate\nBraid Stainless Steel/Nitinol Stainless Steel\nLiner PTFE Liner Same as predicate\nHub Polycarbonate Same as predicate\nStrain Relief Polyolefin Same as predicate\nPolyether Block Amide (Pebax),\nOuter Jacket Pebax, Urethane\nUrethane, Nylon\nHemostasis Valve Included Same as predicate\nIntroducer\nPeel-Away Introducer Slit Introducer (2)\nSheath\nSterilization\nEthylene Oxide Same as predicate\nMethod\nSterility\nAssurance Level Not Specified 10-6\n(SAL)\nTyvek/Nylon Pouch, polyethylene\nPackaging support tube, packaging card, SBS Polyethylene Hoop and Mounting Card, Tyvek® Pouch, Carton\ncarton\nShelf Life Not Specified 3 years\nContinued on the next page\nPage 3 of 6\n\n| Table 3. Predicate and Subject Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Description | Predicate Device:\nZenith Flex Aspiration\nSystem (046 Zenith Flex\nCatheter) (K190338) |  | Subject Device: |  |  | Subject Device: |  |\n|  |  |  | CEREGLIDE™ 42 |  |  | CEREGLIDE™ 57 |  |\n|  |  |  | Intermediate Catheter; |  |  | Intermediate Catheter; |  |\n|  |  |  | Cerenovus Aspiration |  |  | Cerenovus Aspiration |  |\n|  |  |  | Tubing Set |  |  | Tubing Set |  |\n| Indications For\nUse | The Zenith Flex Aspiration System,\nincluding the 046 Zenith Flex Catheter,\nAspiration Tubing Set, and VC-701\nCliq Aspirator Pump, is indicated in the\nrevascularization of patients with acute\nischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment. | The CEREGLIDE 42 Intermediate Catheter and the CEREGLIDE\n57 Intermediate Catheter, with the Cerenovus Aspiration Tubing Set\nand a compatible aspiration pump, are indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal\ncarotid, middle cerebral - M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who\nare ineligible for thrombolytic drug therapy or who failed\nthrombolytic drug therapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the\nCerenovus Large Bore Catheter or the CEREGLIDE™ 71, 57 or 42\nIntermediate Catheter to the canister of a compatible aspiration\npump and to allow the user to control the fluid flow. |  |  |  |  |  |\n| Product Code | NRY | Same as predicate |  |  |  |  |  |\n| Regulatory\nName | Percutaneous Catheter | Same as predicate |  |  |  |  |  |\n| Classification | Class II - 21 CFR 870.1250 | Same as predicate |  |  |  |  |  |\n| Basic Design | Variable stiffness single lumen\ncatheter | Same as predicate |  |  |  |  |  |\n| Length | 153 cm\n160 cm | 115 cm\n125 cm\n132 cm\n144 cm\n152 cm\n160 cm |  |  | 115 cm\n125 cm\n132 cm\n137 cm |  |  |\n| Inner Diameter\n(ID) | 0.046” | 0.042” |  |  | 0.057” |  |  |\n| Distal Outer\nDiameter (OD) | 0.056” | 0.053”\n(1.35 mm) |  |  | 0.068”\n(1.73 mm) |  |  |\n| Proximal OD | 0.058” | 0.0535”\n(1.36 mm) |  |  | 0.0685”\n(1.74 mm) |  |  |\n| Catheter Coating | Hydrophilic | Hydrophilic |  |  |  |  |  |\n| Coating Length | Not Specified | 55 cm |  |  |  |  |  |\n| Tip\nConfiguration | Not Specified | Non-shapeable tip |  |  |  |  |  |\n| Marker Band | Platinum/ Iridium | Same as predicate |  |  |  |  |  |\n| Braid | Stainless Steel/Nitinol | Stainless Steel |  |  |  |  |  |\n| Liner | PTFE Liner | Same as predicate |  |  |  |  |  |\n| Hub | Polycarbonate | Same as predicate |  |  |  |  |  |\n| Strain Relief | Polyolefin | Same as predicate |  |  |  |  |  |\n| Outer Jacket | Polyether Block Amide (Pebax),\nUrethane, Nylon | Pebax, Urethane |  |  |  |  |  |\n| Hemostasis Valve | Included | Same as predicate |  |  |  |  |  |\n| Introducer\nSheath | Peel-Away Introducer | Slit Introducer (2) |  |  |  |  |  |\n| Sterilization\nMethod | Ethylene Oxide | Same as predicate |  |  |  |  |  |\n| Sterility\nAssurance Level\n(SAL) | Not Specified | 10-6 |  |  |  |  |  |\n| Packaging | Tyvek/Nylon Pouch, polyethylene\nsupport tube, packaging card, SBS\ncarton | Polyethylene Hoop and Mounting Card, Tyvek® Pouch, Carton |  |  |  |  |  |\n| Shelf Life | Not Specified | 3 years |  |  |  |  |  |\n\n| Predicate Device: |\n| --- |\n| Zenith Flex Aspiration |\n| System (046 Zenith Flex |\n| Catheter) (K190338) |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 3. Predicate and Subject Device Comparison\nPredicate Device: Subject Device: Subject Device:\nZenith Flex CEREGLIDE™ 42 CEREGLIDE™ 57\nDescription Aspiration System (046 Intermediate Catheter; Intermediate Catheter;\nZenith Flex Catheter) Cerenovus Aspiration Tubing Cerenovus Aspiration\n(K190338) Set Tubing Set\nRequired\nVacuum Pump, Cerenovus Aspiration Tubing Set\nAdditional\nAspiration Tubing Compatible Aspiration Pump\nAccessories\nMinimum\nAspiration -22 inHg -20 inHg (-68 kPa)\nPressure\nMaximum\nAspiration -28 inHg -28 inHg (-95 kPa)\nPressure\nFlowrate (Air) Not Specified 0 to 60LPM\nTubing ID Not Specified 0.110 in minimum\nTubing Length Not Specified 112 in\nFlow Control\nNot Specified Flow Control Switch\nMechanism\nVIII. Non- Performance Testing – Bench\nClinical\nPerformance Appropriate testing was identified based on design, risk analyses and the intended use of the\nData CEREGLIDE™ 42 Intermediate Catheter and CEREGLIDE™ 57 Intermediate Catheter to\ndemonstrate that they are substantially equivalent to the legally marketed predicate device. The\nfollowing performance data are being provided in support of the substantial equivalence\ndetermination. All testing was conducted using sampling methods as required by internal\nprocedure. The bench testing included the following tests:\nTable 4. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nConfirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57 PASS:\nVisual\nIntermediate Catheters meet the visual requirement described in Samples met the established\nInspection\nISO 10555-1 Section 4.4. acceptance criteria\nVerify that the CEREGLIDE™ 42 and CEREGLIDE™ 57 PASS:\nCatheter ID Intermediate Catheters’ internal diameters meet the Samples met the established\nrequirements. acceptance criteria\nPASS:\nVerify that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nCatheter OD Samples met the established\nIntermediate Catheters’ outer diameters meet the requirements.\nacceptance criteria\nCatheter Confirm the working lengths of the CEREGLIDE™ 42 and PASS:\nWorking CEREGLIDE™ 57 Intermediate Catheters as defined in ISO Samples met the established\nLength 10555-1 Section 3.6. acceptance criteria\nPASS:\nCatheter Tip Verify the catheter tip length of the CEREGLIDE™ 42 and\nSamples met the established\nLength CEREGLIDE™ 57 Intermediate Catheters.\nacceptance criteria\nPASS:\nSystem Air\nVerify that there is no air leak into the hub subassembly. Samples met the established\nLeakage\nacceptance criteria\nVerify that the catheter joint strength meets the freedom from PASS:\nSystem Liquid\nleakage (liquid during pressurization) requirements of ISO Samples met the established\nLeakage\n10555-1:2013, section 4.7. acceptance criteria\nPASS:\nDelamination of Verify that the PTFE has appropriately adhered to the inner\nSamples met the established\nPTFE Liner lumen of the catheter with braid reinforcement.\nacceptance criteria\nContinued on the next page\nPage 4 of 6\n\n| Table 3. Predicate and Subject Device Comparison |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Description |  | Predicate Device: |  |  | Subject Device: |  |  | Subject Device: |  |\n|  |  | Zenith Flex |  |  | CEREGLIDE™ 42 |  |  | CEREGLIDE™ 57 |  |\n|  |  | Aspiration System (046 |  |  | Intermediate Catheter; |  |  | Intermediate Catheter; |  |\n|  |  | Zenith Flex Catheter) |  |  | Cerenovus Aspiration Tubing |  |  | Cerenovus Aspiration |  |\n|  |  | (K190338) |  |  | Set |  |  | Tubing Set |  |\n| Required\nAdditional\nAccessories | Vacuum Pump,\nAspiration Tubing |  |  | Cerenovus Aspiration Tubing Set\nCompatible Aspiration Pump |  |  |  |  |  |\n| Minimum\nAspiration\nPressure | -22 inHg |  |  | -20 inHg (-68 kPa) |  |  |  |  |  |\n| Maximum\nAspiration\nPressure | -28 inHg |  |  | -28 inHg (-95 kPa) |  |  |  |  |  |\n| Flowrate (Air) | Not Specified |  |  | 0 to 60LPM |  |  |  |  |  |\n| Tubing ID | Not Specified |  |  | 0.110 in minimum |  |  |  |  |  |\n| Tubing Length | Not Specified |  |  | 112 in |  |  |  |  |  |\n| Flow Control\nMechanism | Not Specified |  |  | Flow Control Switch |  |  |  |  |  |\n\n| Table 4. Performance Testing Summary |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification |  |  |  |  |  |  |  |\n| Visual\nInspection |  | Confirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters meet the visual requirement described in\nISO 10555-1 Section 4.4. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter ID |  | Verify that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters’ internal diameters meet the\nrequirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter OD |  | Verify that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters’ outer diameters meet the requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter\nWorking\nLength |  | Confirm the working lengths of the CEREGLIDE™ 42 and\nCEREGLIDE™ 57 Intermediate Catheters as defined in ISO\n10555-1 Section 3.6. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter Tip\nLength |  | Verify the catheter tip length of the CEREGLIDE™ 42 and\nCEREGLIDE™ 57 Intermediate Catheters. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Air\nLeakage |  | Verify that there is no air leak into the hub subassembly. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Liquid\nLeakage |  | Verify that the catheter joint strength meets the freedom from\nleakage (liquid during pressurization) requirements of ISO\n10555-1:2013, section 4.7. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Delamination of\nPTFE Liner |  | Verify that the PTFE has appropriately adhered to the inner\nlumen of the catheter with braid reinforcement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nTable 4. Performance Testing Summary\nClinical\nTest Test Summary Result\nPerformance\nDesign Verification\nData, continued\nConfirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57 PASS:\nKink Intermediate Catheters meet the requirement for the catheter to Samples met the established\nremain stable and not kink during use. acceptance criteria\nConfirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57 PASS:\nTip Movement Intermediate Catheters meet the tip column stiffness Samples met the established\nrequirement. acceptance criteria\nTest the tip flexibility of the CEREGLIDE™ 42 and PASS:\nDistal Tip\nStiffness\nCEREGLIDE™ 57 Intermediate Catheters, relative to other Samples met the established\ndevices of similar design. acceptance criteria\nPASS:\nPeak Tensile Verify that the catheter joint strength meets the acceptance\nSamples met the established\nStrength criteria of Section 4.5 of ISO 10555-1.\nacceptance criteria\nVerify the particulate size and counts of the CEREGLIDE™ 42\nParticulate\nIntermediate Catheter under simulated use conditions with PASS:\nCount and\ncomparison to the predicate device. Coating integrity was Samples met the established\nCoating\nvisually inspected and verified to be free of coating defects acceptance criteria\nIntegrity\nafter simulated use.\nVerify the CEREGLIDE™ 42 and CEREGLDIE™ 57 PASS:\nBurst Pressure Intermediate Catheters meet minimum static burst pressure Samples met the established\nspecifications. acceptance criteria\nPASS:\nConfirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nTorque Strength Samples met the established\nIntermediate Catheters meet the torque strength requirement.\nacceptance criteria\nPASS:\nConfirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nTrackability Samples met the established\nIntermediate Catheters meet the trackability requirement.\nacceptance criteria\nDesign Validation\nThe in-vitro studies were conducted to demonstrate thrombus\nIn Vitro PASS:\nretrieval patency/durability, ancillary and accessory device\nUsability Samples met the established\ncompatibility, and to evaluate user requirements related to\nStudies acceptance criteria\ntrackability and tip stability during thrombus removal.\nPerformance Testing – Animal\nNo animal studies were required as appropriate verification and validation of the device design\nwere achieved based on the similarities of the proposed device and the predicate device, and\nfrom results of bench testing.\nPerformance Testing – Clinical\nClinical studies were not required as appropriate verification and validation of the device design\nwere achieved based on the similarities of the proposed device and the predicate device, and\nfrom results of bench testing.\nSterilization\nThe CEREGLIDE™ 42 Intermediate Catheter and CEREGLIDE™ 57 Intermediate Catheter\nare packaged with included accessories and sterilized using a validated 100% Ethylene Oxide\n(EO) sterilization process to ensure sterility assurance level (SAL) of 10-6 in accordance with\nISO 11135. The CEREGLIDE™ 42 Intermediate Catheter and CEREGLIDE™ 57\nIntermediate Catheter, and all accessories meet EO residuals per EN ISO 10993-7 for a limited\ncontact delivery system – externally communicating. The CEREGLIDE™ 42 Intermediate\nCatheter and CEREGLIDE™ 57 Intermediate Catheter, and all accessories are for single use\nonly.\nContinued on the next page\nPage 5 of 6\n\n| Table 4. Performance Testing Summary |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Test Summary |  |  | Result |  |\n|  | Design Verification |  |  |  |  |  |  |  |\n| Kink |  |  | Confirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters meet the requirement for the catheter to\nremain stable and not kink during use. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Movement |  |  | Confirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters meet the tip column stiffness\nrequirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Distal Tip\nStiffness |  |  | Test the tip flexibility of the CEREGLIDE™ 42 and\nCEREGLIDE™ 57 Intermediate Catheters, relative to other\ndevices of similar design. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Peak Tensile\nStrength |  |  | Verify that the catheter joint strength meets the acceptance\ncriteria of Section 4.5 of ISO 10555-1. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Particulate\nCount and\nCoating\nIntegrity |  |  | Verify the particulate size and counts of the CEREGLIDE™ 42\nIntermediate Catheter under simulated use conditions with\ncomparison to the predicate device. Coating integrity was\nvisually inspected and verified to be free of coating defects\nafter simulated use. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Burst Pressure |  |  | Verify the CEREGLIDE™ 42 and CEREGLDIE™ 57\nIntermediate Catheters meet minimum static burst pressure\nspecifications. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Torque Strength |  |  | Confirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters meet the torque strength requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Trackability |  |  | Confirm that the CEREGLIDE™ 42 and CEREGLIDE™ 57\nIntermediate Catheters meet the trackability requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n|  | Design Validation |  |  |  |  |  |  |  |\n| In Vitro\nUsability\nStudies |  |  | The in-vitro studies were conducted to demonstrate thrombus\nretrieval patency/durability, ancillary and accessory device\ncompatibility, and to evaluate user requirements related to\ntrackability and tip stability during thrombus removal. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 42 Intermediate Catheter; CEREGLIDE™ 57 Intermediate Catheter;\nCerenovus Aspiration Tubing Set\n510(k) Summary, continued\nShelf-Life\nVIII. Non-\nClinical\nThe CEREGLIDE™ 42 Intermediate Catheter and CEREGLIDE™ 57 Intermediate\nPerformance\nCatheter will have a shelf life of three years. Shelf-life testing was adopted from\nData, continued\nCEREGLIDE™ 71 Intermediate Catheter (K221934) that shares the same materials,\ndesign features, and manufacturing processes as the subject devices. Prior to aging, all\nsamples were exposed to standard transportation conditioning. Results of shelf-life\nperformance testing all met established acceptance criteria.\nBiocompatibility Testing\nA biological safety evaluation was conducted for the CEREGLIDE™ 42 Intermediate\nCatheter and CEREGLIDE™ 57 Intermediate Catheter in accordance with the FDA\nbiocompatibility guidance, “Use of International Standard ISO 10993-1, “Biological\nevaluation of medical devices – Part 1: Evaluation and testing within a risk management\nprocess”” (issued September 2023), considering differences from the CEREGLIDE™\n71 Intermediate Catheter (K221934).\nAdditionally, biocompatibility testing conducted on the CEREGLIDE™ 71\nIntermediate Catheter (K221934), per ISO 10993-1 and applicable regulatory\nrequirements, adequately evaluates the biocompatibility profile of the CEREGLIDE™\n42 and CEREGLIDE™ 57 Intermediate Catheters for endpoints recommended by the\nFDA biocompatibility guidance for an externally communicating device with limited\n(≤24 hours) duration of contact with circulating blood. The CEREGLIDE™ 42 and\nCEREGLIDE™ 57 Intermediate Catheters have met the requirements of\nbiocompatibility assessments.\nIX. Conclusion Based upon the intended use, design, materials, function, and side-by-side in-vitro\ntesting, it is concluded that the subject devices, the CEREGLIDE™ 42 Intermediate\nCatheter and CEREGLIDE™57 Intermediate Catheter, are substantially equivalent to\nthe predicate device, Zenith Flex Aspiration System (046 Zenith Flex Catheter)\n(K190338). The differences in materials and design do not raise new questions regarding\nthe safety and effectiveness of the devices. The subject devices, as designed,\nmanufactured, packaged, and sterilized, are substantially equivalent to the primary\npredicate device currently marketed under the Federal Food, Drug and Cosmetic Act.\nEnd of document\nPage 6 of 6"
  }
}