{
  "source_pdf": "distal-access--cerenovus--cereglide-71-catheter-cerenovus-aspiration--510k.pdf",
  "clearance_number": "K251828",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251828\nDevice Name\nCEREGLIDE 71 Catheter System; Cerenovus Aspiration Tubing Set\nIndications for Use (Describe)\nProduct Code NRY:\nThe CEREGLIDE 71 Catheter System, with the Cerenovus Aspiration Tubing Set and a compatible aspiration pump, is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic\ndrug therapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter or the CEREGLIDE 71,\n57, or 42 Intermediate Catheter to the canister of a compatible aspiration pump and to allow the user to control the fluid\nflow.\nProduct Code QJP:\nThe CEREGLIDE 71 Catheter System is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the neurovascular system. The CEREGLIDE 71 Catheter System is\nalso indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary K251828\nI. Submitter\nCerenovus, Inc.\n6303 Waterford District Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Cara Feely\nTel: +353 86 3335253\nEmail: cfeely@its.jnj.com\nII. Date\n25th July 2025\nPrepared\nIII. Device Table 1. Device Information\nInformation CEREGLIDE™ 71 Catheter System;\nDevice Proprietary Name\nCerenovus Aspiration Tubing Set\nCommon or Usual name Catheter, Thrombus Retriever (product code NRY)\nCatheter, Percutaneous, Neurovasculature (product\ncode QJP)\nClassification Name 21 CFR 870.1250 – Percutaneous Catheter\nRegulatory Classification II\nFDA Product Codes NRY, QJP\nIV. Predicate The predicate devices and reference device are listed below in Table 2 and Table 3.\nDevice\nTable 2. Predicate Devices\nInformation\n510(k)\nDate Cleared Name Manufacturer\nNumber\nCEREGLIDE™ 71 Intermediate\nK221934 March 9, 2023 Catheter; Cerenovus, Inc.\nCerenovus Aspiration Tubing Set\nCEREGLIDE™ 71 Intermediate\nK221930 March 9, 2023 Cerenovus, Inc.\nCatheter\nTable 3. Reference Device\n510(k)\nDate Cleared Name Manufacturer\nNumber\nK233982 May 09, 2024 CEREGLIDE™ 92 Catheter Cerenovus, Inc.\nSystem\nV. Device The CEREGLIDE™ 71 Catheter System consists of the CEREGLIDE™ 71\nDescription Intermediate Catheter and associated accessories including the INNERGLIDE™ 7\nDelivery Aid, Rotating Hemostasis Valve, and Slit Introducers.\nThe CEREGLIDE™ 71 Intermediate Catheter is a single lumen, variable stiffness\ncatheter designed to be introduced over a steerable guidewire along with a\nmicrocatheter and/or compatible support device into the neuro vasculature. The\ncatheter consists of a lubricious PTFE inner lumen liner to facilitate movement of the\nguidewires and other devices, variable pitch stainless steel and tungsten braid, and\nvarious durometer polymer jackets.\nContinued on next page\nPage 1 of 9\n\n| Table 1. Device Information |  |\n| --- | --- |\n| Device Proprietary Name | CEREGLIDE™ 71 Catheter System;\nCerenovus Aspiration Tubing Set |\n|  |  |\n| Common or Usual name | Catheter, Thrombus Retriever (product code NRY)\nCatheter, Percutaneous, Neurovasculature (product\ncode QJP) |\n|  |  |\n| Classification Name | 21 CFR 870.1250 – Percutaneous Catheter |\n|  |  |\n| Regulatory Classification | II |\n| FDA Product Codes | NRY, QJP |\n\n| Table 2. Predicate Devices |  |  |  |\n| --- | --- | --- | --- |\n| 510(k)\nNumber | Date Cleared | Name | Manufacturer |\n| K221934 | March 9, 2023 | CEREGLIDE™ 71 Intermediate\nCatheter;\nCerenovus Aspiration Tubing Set | Cerenovus, Inc. |\n| K221930 | March 9, 2023 | CEREGLIDE™ 71 Intermediate\nCatheter | Cerenovus, Inc. |\n| Table 3. Reference Device |  |  |  |\n| 510(k)\nNumber | Date Cleared | Name | Manufacturer |\n| K233982 | May 09, 2024 | CEREGLIDE™ 92 Catheter\nSystem | Cerenovus, Inc. |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nV.Device These jackets provide distal flexibility and gradually transition to a stiffer proximal\nDescription shaft to facilitate the advancement of the catheter in the anatomy. The outer surface of\nthe catheter is hydrophilic coated in order to reduce friction during manipulation in\n(continued)\nthe vessel. A radiopaque marker at the distal end of the catheter provides fluoroscopic\nvisualization of the catheter tip. The proximal end of the catheter incorporates a\nstandard Luer adapter to facilitate the attachment of accessories, a hub, and an ID\nband.\nThe CEREGLIDE™ 71 Catheter System is packaged with an INNERGLIDE™ 7\nDelivery Aid, a Rotating Hemostasis Valve (RHV) with a side port and two Slit\nIntroducer accessories. The INNERGLIDE™ 7 Delivery Aid is a compatible support\ndevice comprising of a single lumen catheter with a tapered tip, hydrophilic coating\nfor increased lubricity, radiopaque tip for fluoroscopic visualization, and a proximal\nluer hub that is designed to be used as part of the CEREGLIDE™ 71 Catheter System\nto facilitate delivery of the CEREGLIDE™ 71 Intermediate Catheter to select blood\nvessels in the neurovasculature. The RHV with side port is used for flushing and\ninsertion of catheters. The Slit Introducers are designed to introduce the\nCEREGLIDE™ 71 Intermediate Catheter into the base catheter and protect the distal\ntip of the CEREGLIDE™ 71 Intermediate Catheter during insertion into the\nhemostasis valve of the base catheter.\nProduct code NRY: The CEREGLIDE™ 71 Intermediate Catheter can be connected\nto a compatible aspiration pump using the Cerenovus Aspiration Tubing Set.\nVI.Indications Product code NRY:\nfor Use\nThe CEREGLIDE™ 71 Catheter System, with the Cerenovus Aspiration Tubing Set\nand a compatible aspiration pump, is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large\nBore Catheter or the CEREGLIDE™ 71, 57, or 42 Intermediate Catheter to the canister\nof a compatible aspiration pump and to allow the user to control the fluid flow.\nProduct code QJP:\nThe CEREGLIDE™ 71 Catheter System is indicated for use in facilitating the\ninsertion and guidance of appropriately sized interventional devices into a selected\nblood vessel in the neurovascular system. The CEREGLIDE™ 71 Catheter System is\nalso indicated for use as a conduit for retrieval devices.\nVII.Predicate A comparison of indications for use and technological characteristics between the\nComparison CEREGLIDE™ 71 Catheter System and the predicate devices is presented in Table 4\nand Table 5.\nContinued on next page\nPage 2 of 9\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 4. Predicate and Subject Device Comparison (NRY)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter; CEREGLIDE™ 71 Catheter System;\nCerenovus Aspiration Tubing Set Cerenovus Aspiration Tubing Set\nK221934 K251828\nIndications The CEREGLIDE™ 71 Intermediate Catheter,\nfor Use with the Cerenovus Aspiration Tubing Set and a\ncompatible aspiration pump, is indicated for use in The CEREGLIDE™ 71 Catheter System, with the\nthe revascularization of patients with acute Cerenovus Aspiration Tubing Set and a compatible\nischemic stroke secondary to intracranial large aspiration pump, is indicated for use in the\nvessel occlusive disease (within the internal revascularization of patients with acute ischemic\ncarotid, middle cerebral – M1 and M2 segments, stroke secondary to intracranial large vessel\nbasilar, and vertebral arteries) within 8 hours of occlusive disease (within the internal carotid,\nsymptom onset. Patients who are ineligible for middle cerebral – M1 and M2 segments, basilar,\nintravenous tissue plasminogen activator (IV t-PA) and vertebral arteries) within 8 hours of symptom\nor who fail IV t-PA therapy are candidates for onset. Patients who are ineligible for thrombolytic\ntreatment. drug therapy or who failed thrombolytic drug\ntherapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended\nto connect the Cerenovus Large Bore Catheter to The Cerenovus Aspiration Tubing Set is intended\nthe canister of the Nouvag Vacuson 60 Aspiration to connect the Cerenovus Large Bore Catheter or\nPump (or equivalent vacuum pump) and to allow the CEREGLIDE™ 71, 57, or 42 Intermediate\nthe user to control the fluid flow. The Cerenovus Catheter to the canister of a compatible aspiration\nAspiration Tubing Set is also intended to connect pump and to allow the user to control the fluid\nthe CEREGLIDE™ 71 Intermediate Catheter to flow.\nthe canister of a compatible aspiration pump and to\nallow the user to control the fluid flow.\nProduct Code NRY Same\nRegulatory\nCatheter, Percutaneous Same\nName\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nCatheter Dimensions:\nLength 115-137cm Same\nID 0.071” Same\nDistal OD 0.082”\nSame\n(0.0825” max)\nProximal OD 0.0837” max Same\nCatheter\nHydrophilic Same\nCoating\nCoating\n55cm Same\nLength\nCatheter Materials:\nMarker Band Metal Platinum (90%)/ Iridium (10%) Same\nBraid Stainless Steel Same\nLiner PTFE Liner Same\nHub Polyamide Same\nStrain Relief/ Same\nID Band\nOuter Jacket Pebax and Urethane Same\nContinued on next page\nPage 3 of 9\n\n| Table 4. Predicate and Subject Device Comparison (NRY) |  |  |\n| --- | --- | --- |\n| Description | Predicate Device: | Subject Device: |\n|  | CEREGLIDE™ 71 Intermediate Catheter; | CEREGLIDE™ 71 Catheter System; |\n|  | Cerenovus Aspiration Tubing Set | Cerenovus Aspiration Tubing Set |\n|  | K221934 | K251828 |\n| Indications\nfor Use | The CEREGLIDE™ 71 Intermediate Catheter,\nwith the Cerenovus Aspiration Tubing Set and a\ncompatible aspiration pump, is indicated for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy are candidates for\ntreatment.\nThe Cerenovus Aspiration Tubing Set is intended\nto connect the Cerenovus Large Bore Catheter to\nthe canister of the Nouvag Vacuson 60 Aspiration\nPump (or equivalent vacuum pump) and to allow\nthe user to control the fluid flow. The Cerenovus\nAspiration Tubing Set is also intended to connect\nthe CEREGLIDE™ 71 Intermediate Catheter to\nthe canister of a compatible aspiration pump and to\nallow the user to control the fluid flow. | The CEREGLIDE™ 71 Catheter System, with the\nCerenovus Aspiration Tubing Set and a compatible\naspiration pump, is indicated for use in the\nrevascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic\ndrug therapy or who failed thrombolytic drug\ntherapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended\nto connect the Cerenovus Large Bore Catheter or\nthe CEREGLIDE™ 71, 57, or 42 Intermediate\nCatheter to the canister of a compatible aspiration\npump and to allow the user to control the fluid\nflow. |\n| Product Code | NRY | Same |\n| Regulatory\nName | Catheter, Percutaneous | Same |\n| Classification | Class II – 21 CFR 870.1250 | Same |\n| Basic Design | Variable stiffness single lumen catheter | Same |\n| Catheter Dimensions: |  |  |\n| Length | 115-137cm | Same |\n| ID | 0.071” | Same |\n| Distal OD | 0.082”\n(0.0825” max) | Same |\n| Proximal OD | 0.0837” max | Same |\n| Catheter\nCoating | Hydrophilic | Same |\n| Coating\nLength | 55cm | Same |\n| Catheter Materials: |  |  |\n| Marker Band | Metal Platinum (90%)/ Iridium (10%) | Same |\n| Braid | Stainless Steel | Same |\n| Liner | PTFE Liner | Same |\n| Hub | Polyamide | Same |\n| Strain Relief/\nID Band |  | Same |\n| Outer Jacket | Pebax and Urethane | Same |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 4. Predicate and Subject Device Comparison (NRY)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter; CEREGLIDE™ 71 Catheter System;\nCerenovus Aspiration Tubing Set Cerenovus Aspiration Tubing Set\nK221934 K251828\nAccessories Included:\nHemostasis Tuohy Borst Valve with Side Port Extension Same\nValve Tubing\nIntroducer Introducer (2) Same\nSheath\nDimensions:\nLength 165cm\nID 0.030”\nDistal OD 0.042”\nd\niA Proximal 0.059”\ny OD None\nr\ne v Catheter Hydrophilic\nile\nCoating\nD\n7\nCoating 30cm\n™ Length\nE Materials:\nD\nI L Marker Tungsten\nG Band\nR\nE Liner PTFE Liner\nN\nHub None Makrolon\nN\nI Strain Pebax\nRelief\nOuter Pebax, Vestamid\nJacket\nSterilization Ethylene Oxide Same\nMethod\nSterility 10-6 Same\nAssurance Level\n(SAL)\nPackaging Polyethylene Hoop and Mounting Card, Tyvek® Same\nPouch, Carton\nShelf Life 1 year 3 years\nContinued on next page\nPage 4 of 9\n\n| Table 4. Predicate and Subject Device Comparison (NRY) |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Description |  |  | Predicate Device: | Subject Device: |\n|  |  |  | CEREGLIDE™ 71 Intermediate Catheter; | CEREGLIDE™ 71 Catheter System; |\n|  |  |  | Cerenovus Aspiration Tubing Set | Cerenovus Aspiration Tubing Set |\n|  |  |  | K221934 | K251828 |\n| Accessories Included: |  |  |  |  |\n| Hemostasis\nValve |  |  | Tuohy Borst Valve with Side Port Extension\nTubing | Same |\n| Introducer\nSheath |  |  | Introducer (2) | Same |\n| d\niA\ny\nr\ne\nv\nile\nD\n7\n™\nE\nD\nI\nL\nG\nR\nE\nN\nN\nI |  | Dimensions: |  |  |\n|  |  | Length | None | 165cm |\n|  |  | ID |  | 0.030” |\n|  |  | Distal OD |  | 0.042” |\n|  |  | Proximal\nOD |  | 0.059” |\n|  |  | Catheter\nCoating |  | Hydrophilic |\n|  |  | Coating\nLength |  | 30cm |\n|  |  | Materials: |  |  |\n|  |  | Marker\nBand | None | Tungsten |\n|  |  | Liner |  | PTFE Liner |\n|  |  | Hub |  | Makrolon |\n|  |  | Strain\nRelief |  | Pebax |\n|  |  | Outer\nJacket |  | Pebax, Vestamid |\n| Sterilization\nMethod |  |  | Ethylene Oxide | Same |\n| Sterility\nAssurance Level\n(SAL) |  |  | 10-6 | Same |\n| Packaging |  |  | Polyethylene Hoop and Mounting Card, Tyvek®\nPouch, Carton | Same |\n| Shelf Life |  |  | 1 year | 3 years |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 5. Predicate and Subject Device Comparison (QJP)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter CEREGLIDE™ 71 Catheter System\nK221930 K251828\nIndications for The CEREGLIDE™ 71 Intermediate Catheter is The CEREGLIDE™ 71 Catheter System is indicated\nUse indicated for use in facilitating the insertion and for use in facilitating the insertion and guidance of\nguidance of appropriately sized interventional appropriately sized interventional devices into a\ndevices into a selected blood vessel in the selected blood vessel in the neurovascular system. The\nneurovascular system. The CEREGLIDE™ 71 CEREGLIDE™ 71 Catheter System is also indicated\nIntermediate Catheter is also indicated for use as a for use as a conduit for retrieval devices.\nconduit for retrieval devices.\nProduct Code QJP Same\nRegulatory Name Catheter, Percutaneous Same\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nCatheter Dimensions:\nLength 115-137cm Same\nID 0.071” Same\nDistal OD 0.082”\nSame\n(0.0825” max)\nProximal OD 0.0837” max Same\nCatheter Coating Hydrophilic Same\nCoating Length 55cm Same\nCatheter Materials:\nMarker Band Metal Platinum (90%)/ Iridium (10%) Same\nBraid Stainless Steel Same\nLiner PTFE Liner Same\nHub Polyamide Same\nStrain Relief/ ID Same\nBand\nOuter Jacket Pebax and Urethane Same\nAccessories Included:\nHemostasis Valve Tuohy Borst Valve with Side Port Extension Same\nTubing\nIntroducer Introducer (2) Same\nSheath\nDimensions:\n7\nLength 165cm\n™ ID 0.030”\nd\nE\nD\niA Distal OD 0.042”\nIy Proximal None 0.059”\nLr\nGe OD\nv\nR\nE\nile\nCatheter Hydrophilic\nD\nN Coating\nN\nI Coating 30cm\nLength\nContinued on next page\nPage 5 of 9\n\n| Table 5. Predicate and Subject Device Comparison (QJP) |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Description |  |  | Predicate Device: | Subject Device: |\n|  |  |  | CEREGLIDE™ 71 Intermediate Catheter | CEREGLIDE™ 71 Catheter System |\n|  |  |  | K221930 | K251828 |\n| Indications for\nUse |  |  | The CEREGLIDE™ 71 Intermediate Catheter is\nindicated for use in facilitating the insertion and\nguidance of appropriately sized interventional\ndevices into a selected blood vessel in the\nneurovascular system. The CEREGLIDE™ 71\nIntermediate Catheter is also indicated for use as a\nconduit for retrieval devices. | The CEREGLIDE™ 71 Catheter System is indicated\nfor use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a\nselected blood vessel in the neurovascular system. The\nCEREGLIDE™ 71 Catheter System is also indicated\nfor use as a conduit for retrieval devices. |\n| Product Code |  |  | QJP | Same |\n| Regulatory Name |  |  | Catheter, Percutaneous | Same |\n| Classification |  |  | Class II – 21 CFR 870.1250 | Same |\n| Basic Design |  |  | Variable stiffness single lumen catheter | Same |\n| Catheter Dimensions: |  |  |  |  |\n| Length |  |  | 115-137cm | Same |\n| ID |  |  | 0.071” | Same |\n| Distal OD |  |  | 0.082”\n(0.0825” max) | Same |\n| Proximal OD |  |  | 0.0837” max | Same |\n| Catheter Coating |  |  | Hydrophilic | Same |\n| Coating Length |  |  | 55cm | Same |\n| Catheter Materials: |  |  |  |  |\n| Marker Band |  |  | Metal Platinum (90%)/ Iridium (10%) | Same |\n| Braid |  |  | Stainless Steel | Same |\n| Liner |  |  | PTFE Liner | Same |\n| Hub |  |  | Polyamide | Same |\n| Strain Relief/ ID\nBand |  |  |  | Same |\n| Outer Jacket |  |  | Pebax and Urethane | Same |\n| Accessories Included: |  |  |  |  |\n| Hemostasis Valve |  |  | Tuohy Borst Valve with Side Port Extension\nTubing | Same |\n| Introducer\nSheath |  |  | Introducer (2) | Same |\n| 7\n™\nE\nD\nI\nL\nG\nR\nE\nN\nN\nI | d\niA\ny\nr\ne\nv\nile\nD | Dimensions: |  |  |\n|  |  | Length | None | 165cm |\n|  |  | ID |  | 0.030” |\n|  |  | Distal OD |  | 0.042” |\n|  |  | Proximal\nOD |  | 0.059” |\n|  |  | Catheter\nCoating |  | Hydrophilic |\n|  |  | Coating\nLength |  | 30cm |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 5. Predicate and Subject Device Comparison (QJP)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter CEREGLIDE™ 71 Catheter System\nK221930 K251828\nMaterials:\n7 Marker Tungsten\n™\nd Band\nE\nD\niA\nLiner None PTFE Liner\nIy\nLr Hub Makrolon\nGe\nv\nR\nE\nile Strain Pebax\nD Relief\nN\nN Outer Pebax, Vestamid\nI\nJacket\nSterilization Method Ethylene Oxide Same\nSterility Assurance 10-6 Same\nLevel (SAL)\nPackaging Polyethylene Hoop and Mounting Card, Same\nTyvek® Pouch, Carton\nShelf Life 1 year 3 years\nContinued on next page\nPage 6 of 9\n\n| Table 5. Predicate and Subject Device Comparison (QJP) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Description |  |  |  | Predicate Device: | Subject Device: |\n|  |  |  |  | CEREGLIDE™ 71 Intermediate Catheter | CEREGLIDE™ 71 Catheter System |\n|  |  |  |  | K221930 | K251828 |\n| 7\n™\nE\nD\nI\nL\nG\nR\nE\nN\nN\nI | d\niA\ny\nr\ne\nv\nile\nD |  | Materials: |  |  |\n|  |  |  | Marker\nBand | None | Tungsten |\n|  |  |  | Liner |  | PTFE Liner |\n|  |  |  | Hub |  | Makrolon |\n|  |  |  | Strain\nRelief |  | Pebax |\n|  |  |  | Outer\nJacket |  | Pebax, Vestamid |\n| Sterilization Method |  |  |  | Ethylene Oxide | Same |\n| Sterility Assurance\nLevel (SAL) |  |  |  | 10-6 | Same |\n| Packaging |  |  |  | Polyethylene Hoop and Mounting Card,\nTyvek® Pouch, Carton | Same |\n| Shelf Life |  |  |  | 1 year | 3 years |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nPerformance Testing – Bench\nClinical\nThere are no changes to the CEREGLIDE 71 Intermediate Catheter (K221934,\nPerformance\nK221930) included with the CEREGLIDE 71 Catheter System or the Cerenovus\nTesting\nAspiration Tubing Set (K221934). Appropriate testing was identified based on design,\nrisk analyses and the intended use of the INNERGLIDE 7 Delivery Aid to demonstrate\nthat the CEREGLIDE 71 Catheter System is substantially equivalent to the legally\nmarketed predicate device. The following performance data are being provided in\nsupport of the substantial equivalence determination. All testing was conducted using\nsampling methods as required by internal design control procedures.\nTable 6. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nPASS:\nVisual Confirm that the INNERGLIDE 7 Delivery Aid meets the\nSamples met the established\nInspection visual requirement described in ISO 10555-1 Section 4.4.\nacceptance criteria\nPASS:\nVerify that the INNERGLIDE 7 Delivery Aid internal\nCatheter ID Samples met the established\ndiameters meet the design requirements.\nacceptance criteria\nPASS:\nVerify that the INNERGLIDE 7 Delivery Aid outer diameters\nCatheter OD Samples met the established\nmeet the design requirements.\nacceptance criteria\nCatheter PASS:\nConfirm the working length of the INNERGLIDE 7 Delivery\nWorking Samples met the established\nAid as defined in ISO 10555-1 Section 3.6.\nLength acceptance criteria\nPASS:\nCatheter Tip Verify that the tip length & navigation length of the\nSamples met the established\nLength INNERGLIDE 7 Delivery Aid meet the design requirements.\nacceptance criteria\nVerify that the hub luer taper on the INNERGLIDE 7 Delivery PASS:\nHub Luer Aid meets dimensional, interconnectability, and performance Samples met the established\nrequirements defined in ISO 80369-7.\nacceptance criteria\nPASS:\nSystem Air Verify that the INNERGLIDE 7 Delivery Aid has no air leak\nSamples met the established\nLeak Resistance under aspiration as defined in ISO 10555-1, section 4.11.\nacceptance criteria\nInner Lumen Verify that the INNERGLIDE 7 Delivery Aid joint strength PASS:\nIntegrity meets the freedom from leakage (liquid during pressurization) Samples met the established\n(Pressure) requirements of ISO 10555-1:2013, section 4.7. acceptance criteria\nVerify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE PASS:\nHub Pull\n71 Intermediate Catheter hub to joint strength meets acceptance Samples met the established\nTesting\ncriteria. acceptance criteria\nVerify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE PASS:\nShaft Tensile\n71 Intermediate Catheter joint strength meets the acceptance Samples met the established\nStrength\ncriteria. acceptance criteria\nVerify the particulate size and counts of the CEREGLIDE 71 PASS:\nParticulate\nCatheter System under simulated use conditions with Samples met the established\nCount\ncomparison to the predicate devices. acceptance criteria\nCoating Verify the friction force and durability of the hydrophilic PASS:\nDurability/ coating on the INNERGLIDE 7 Delivery Aid meets the design Samples met the established\nFriction requirements. acceptance criteria\nPASS:\nVerify that the INNERGLIDE 7 Delivery Aid hydrophilic\nCoating Length Samples met the established\ncoating length meets the design requirements.\nacceptance criteria\nPASS:\nCoating Verify that the INNERGLIDE 7 Delivery Aid hydrophilic\nSamples met the established\nThickness coating thickness meets the design requirements.\nacceptance criteria\nVerify that the coating on the INNERGLIDE 7 Delivery Aid is PASS:\nCoating\nfree of uncoated individual voids when evaluated with Congo Samples met the established\nIntegrity\nRed Dye Coverage Test. acceptance criteria\nFor\nContinued on next page\nPage 7 of 9\n\n| Table 6. Performance Testing Summary |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Result |\n| Design Verification |  |  |\n| Visual\nInspection | Confirm that the INNERGLIDE 7 Delivery Aid meets the\nvisual requirement described in ISO 10555-1 Section 4.4. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter ID | Verify that the INNERGLIDE 7 Delivery Aid internal\ndiameters meet the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter OD | Verify that the INNERGLIDE 7 Delivery Aid outer diameters\nmeet the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter\nWorking\nLength | Confirm the working length of the INNERGLIDE 7 Delivery\nAid as defined in ISO 10555-1 Section 3.6. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter Tip\nLength | Verify that the tip length & navigation length of the\nINNERGLIDE 7 Delivery Aid meet the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Hub Luer | Verify that the hub luer taper on the INNERGLIDE 7 Delivery\nAid meets dimensional, interconnectability, and performance\nrequirements defined in ISO 80369-7. | PASS:\nSamples met the established\nacceptance criteria |\n| System Air\nLeak Resistance | Verify that the INNERGLIDE 7 Delivery Aid has no air leak\nunder aspiration as defined in ISO 10555-1, section 4.11. | PASS:\nSamples met the established\nacceptance criteria |\n| Inner Lumen\nIntegrity\n(Pressure) | Verify that the INNERGLIDE 7 Delivery Aid joint strength\nmeets the freedom from leakage (liquid during pressurization)\nrequirements of ISO 10555-1:2013, section 4.7. | PASS:\nSamples met the established\nacceptance criteria |\n| Hub Pull\nTesting | Verify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE\n71 Intermediate Catheter hub to joint strength meets acceptance\ncriteria. | PASS:\nSamples met the established\nacceptance criteria |\n| Shaft Tensile\nStrength | Verify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE\n71 Intermediate Catheter joint strength meets the acceptance\ncriteria. | PASS:\nSamples met the established\nacceptance criteria |\n| Particulate\nCount | Verify the particulate size and counts of the CEREGLIDE 71\nCatheter System under simulated use conditions with\ncomparison to the predicate devices. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating\nDurability/\nFriction | Verify the friction force and durability of the hydrophilic\ncoating on the INNERGLIDE 7 Delivery Aid meets the design\nrequirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating Length | Verify that the INNERGLIDE 7 Delivery Aid hydrophilic\ncoating length meets the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating\nThickness | Verify that the INNERGLIDE 7 Delivery Aid hydrophilic\ncoating thickness meets the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating\nIntegrity | Verify that the coating on the INNERGLIDE 7 Delivery Aid is\nfree of uncoated individual voids when evaluated with Congo\nRed Dye Coverage Test. | PASS:\nSamples met the established\nacceptance criteria |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nClinical Table 6. Performance Testing Summary (continued)\nPerformance Test Test Summary Result\nTesting Design Verification (continued)\n(continued) PASS:\nConfirm that the INNERGLIDE 7 Delivery Aid meets the\nKink Resistance Samples met the established\nrequirement to remain stable and not kink during use.\nacceptance criteria\nPASS:\nTest the tip flexibility of the INNERGLIDE 7 Delivery Aid,\nTip Flexibility Samples met the established\nrelative to cleared devices of similar design.\nacceptance criteria\nPASS:\nTorque Confirm that the INNERGLIDE 7 Delivery Aid meets the\nSamples met the established\nPerformance torque strength requirement.\nacceptance criteria\nTracking (Delivery PASS:\nConfirm that the INNERGLIDE 7 Delivery Aid trackability\nand Withdrawal Samples met the established\nmeets the design requirements.\nForce) acceptance criteria\nPASS:\nVerify the CEREGLIDE 71 Intermediate Catheter continues to\nBurst Pressure Samples met the established\nmeet minimum static burst pressure requirements.\nacceptance criteria\nDesign Validation\nThe in vitro studies were conducted in a neurovascular model\nIn Vitro PASS:\nto evaluate compatibility, trackability, and durability of the\nUsability Samples met the established\nINNERGLIDE 7 Delivery Aid and use for delivery of the\nStudies acceptance criteria\nCEREGLIDE 71 Intermediate Catheter.\nPerformance Testing – Animal\nNo animal studies were required as appropriate verification and validation of the subject\ndevice design were achieved based on the similarities of the proposed device and the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K233982",
      "K221934",
      "K221930"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251828\nDevice Name\nCEREGLIDE 71 Catheter System; Cerenovus Aspiration Tubing Set\nIndications for Use (Describe)\nProduct Code NRY:\nThe CEREGLIDE 71 Catheter System, with the Cerenovus Aspiration Tubing Set and a compatible aspiration pump, is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic\ndrug therapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter or the CEREGLIDE 71,\n57, or 42 Intermediate Catheter to the canister of a compatible aspiration pump and to allow the user to control the fluid\nflow.\nProduct Code QJP:\nThe CEREGLIDE 71 Catheter System is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the neurovascular system. The CEREGLIDE 71 Catheter System is\nalso indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary K251828\nI. Submitter\nCerenovus, Inc.\n6303 Waterford District Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Cara Feely\nTel: +353 86 3335253\nEmail: cfeely@its.jnj.com\nII. Date\n25th July 2025\nPrepared\nIII. Device Table 1. Device Information\nInformation CEREGLIDE™ 71 Catheter System;\nDevice Proprietary Name\nCerenovus Aspiration Tubing Set\nCommon or Usual name Catheter, Thrombus Retriever (product code NRY)\nCatheter, Percutaneous, Neurovasculature (product\ncode QJP)\nClassification Name 21 CFR 870.1250 – Percutaneous Catheter\nRegulatory Classification II\nFDA Product Codes NRY, QJP\nIV. Predicate The predicate devices and reference device are listed below in Table 2 and Table 3.\nDevice\nTable 2. Predicate Devices\nInformation\n510(k)\nDate Cleared Name Manufacturer\nNumber\nCEREGLIDE™ 71 Intermediate\nK221934 March 9, 2023 Catheter; Cerenovus, Inc.\nCerenovus Aspiration Tubing Set\nCEREGLIDE™ 71 Intermediate\nK221930 March 9, 2023 Cerenovus, Inc.\nCatheter\nTable 3. Reference Device\n510(k)\nDate Cleared Name Manufacturer\nNumber\nK233982 May 09, 2024 CEREGLIDE™ 92 Catheter Cerenovus, Inc.\nSystem\nV. Device The CEREGLIDE™ 71 Catheter System consists of the CEREGLIDE™ 71\nDescription Intermediate Catheter and associated accessories including the INNERGLIDE™ 7\nDelivery Aid, Rotating Hemostasis Valve, and Slit Introducers.\nThe CEREGLIDE™ 71 Intermediate Catheter is a single lumen, variable stiffness\ncatheter designed to be introduced over a steerable guidewire along with a\nmicrocatheter and/or compatible support device into the neuro vasculature. The\ncatheter consists of a lubricious PTFE inner lumen liner to facilitate movement of the\nguidewires and other devices, variable pitch stainless steel and tungsten braid, and\nvarious durometer polymer jackets.\nContinued on next page\nPage 1 of 9\n\n| Table 1. Device Information |  |\n| --- | --- |\n| Device Proprietary Name | CEREGLIDE™ 71 Catheter System;\nCerenovus Aspiration Tubing Set |\n|  |  |\n| Common or Usual name | Catheter, Thrombus Retriever (product code NRY)\nCatheter, Percutaneous, Neurovasculature (product\ncode QJP) |\n|  |  |\n| Classification Name | 21 CFR 870.1250 – Percutaneous Catheter |\n|  |  |\n| Regulatory Classification | II |\n| FDA Product Codes | NRY, QJP |\n\n| Table 2. Predicate Devices |  |  |  |\n| --- | --- | --- | --- |\n| 510(k)\nNumber | Date Cleared | Name | Manufacturer |\n| K221934 | March 9, 2023 | CEREGLIDE™ 71 Intermediate\nCatheter;\nCerenovus Aspiration Tubing Set | Cerenovus, Inc. |\n| K221930 | March 9, 2023 | CEREGLIDE™ 71 Intermediate\nCatheter | Cerenovus, Inc. |\n| Table 3. Reference Device |  |  |  |\n| 510(k)\nNumber | Date Cleared | Name | Manufacturer |\n| K233982 | May 09, 2024 | CEREGLIDE™ 92 Catheter\nSystem | Cerenovus, Inc. |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nV.Device These jackets provide distal flexibility and gradually transition to a stiffer proximal\nDescription shaft to facilitate the advancement of the catheter in the anatomy. The outer surface of\nthe catheter is hydrophilic coated in order to reduce friction during manipulation in\n(continued)\nthe vessel. A radiopaque marker at the distal end of the catheter provides fluoroscopic\nvisualization of the catheter tip. The proximal end of the catheter incorporates a\nstandard Luer adapter to facilitate the attachment of accessories, a hub, and an ID\nband.\nThe CEREGLIDE™ 71 Catheter System is packaged with an INNERGLIDE™ 7\nDelivery Aid, a Rotating Hemostasis Valve (RHV) with a side port and two Slit\nIntroducer accessories. The INNERGLIDE™ 7 Delivery Aid is a compatible support\ndevice comprising of a single lumen catheter with a tapered tip, hydrophilic coating\nfor increased lubricity, radiopaque tip for fluoroscopic visualization, and a proximal\nluer hub that is designed to be used as part of the CEREGLIDE™ 71 Catheter System\nto facilitate delivery of the CEREGLIDE™ 71 Intermediate Catheter to select blood\nvessels in the neurovasculature. The RHV with side port is used for flushing and\ninsertion of catheters. The Slit Introducers are designed to introduce the\nCEREGLIDE™ 71 Intermediate Catheter into the base catheter and protect the distal\ntip of the CEREGLIDE™ 71 Intermediate Catheter during insertion into the\nhemostasis valve of the base catheter.\nProduct code NRY: The CEREGLIDE™ 71 Intermediate Catheter can be connected\nto a compatible aspiration pump using the Cerenovus Aspiration Tubing Set.\nVI.Indications Product code NRY:\nfor Use\nThe CEREGLIDE™ 71 Catheter System, with the Cerenovus Aspiration Tubing Set\nand a compatible aspiration pump, is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large\nBore Catheter or the CEREGLIDE™ 71, 57, or 42 Intermediate Catheter to the canister\nof a compatible aspiration pump and to allow the user to control the fluid flow.\nProduct code QJP:\nThe CEREGLIDE™ 71 Catheter System is indicated for use in facilitating the\ninsertion and guidance of appropriately sized interventional devices into a selected\nblood vessel in the neurovascular system. The CEREGLIDE™ 71 Catheter System is\nalso indicated for use as a conduit for retrieval devices.\nVII.Predicate A comparison of indications for use and technological characteristics between the\nComparison CEREGLIDE™ 71 Catheter System and the predicate devices is presented in Table 4\nand Table 5.\nContinued on next page\nPage 2 of 9\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 4. Predicate and Subject Device Comparison (NRY)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter; CEREGLIDE™ 71 Catheter System;\nCerenovus Aspiration Tubing Set Cerenovus Aspiration Tubing Set\nK221934 K251828\nIndications The CEREGLIDE™ 71 Intermediate Catheter,\nfor Use with the Cerenovus Aspiration Tubing Set and a\ncompatible aspiration pump, is indicated for use in The CEREGLIDE™ 71 Catheter System, with the\nthe revascularization of patients with acute Cerenovus Aspiration Tubing Set and a compatible\nischemic stroke secondary to intracranial large aspiration pump, is indicated for use in the\nvessel occlusive disease (within the internal revascularization of patients with acute ischemic\ncarotid, middle cerebral – M1 and M2 segments, stroke secondary to intracranial large vessel\nbasilar, and vertebral arteries) within 8 hours of occlusive disease (within the internal carotid,\nsymptom onset. Patients who are ineligible for middle cerebral – M1 and M2 segments, basilar,\nintravenous tissue plasminogen activator (IV t-PA) and vertebral arteries) within 8 hours of symptom\nor who fail IV t-PA therapy are candidates for onset. Patients who are ineligible for thrombolytic\ntreatment. drug therapy or who failed thrombolytic drug\ntherapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended\nto connect the Cerenovus Large Bore Catheter to The Cerenovus Aspiration Tubing Set is intended\nthe canister of the Nouvag Vacuson 60 Aspiration to connect the Cerenovus Large Bore Catheter or\nPump (or equivalent vacuum pump) and to allow the CEREGLIDE™ 71, 57, or 42 Intermediate\nthe user to control the fluid flow. The Cerenovus Catheter to the canister of a compatible aspiration\nAspiration Tubing Set is also intended to connect pump and to allow the user to control the fluid\nthe CEREGLIDE™ 71 Intermediate Catheter to flow.\nthe canister of a compatible aspiration pump and to\nallow the user to control the fluid flow.\nProduct Code NRY Same\nRegulatory\nCatheter, Percutaneous Same\nName\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nCatheter Dimensions:\nLength 115-137cm Same\nID 0.071” Same\nDistal OD 0.082”\nSame\n(0.0825” max)\nProximal OD 0.0837” max Same\nCatheter\nHydrophilic Same\nCoating\nCoating\n55cm Same\nLength\nCatheter Materials:\nMarker Band Metal Platinum (90%)/ Iridium (10%) Same\nBraid Stainless Steel Same\nLiner PTFE Liner Same\nHub Polyamide Same\nStrain Relief/ Same\nID Band\nOuter Jacket Pebax and Urethane Same\nContinued on next page\nPage 3 of 9\n\n| Table 4. Predicate and Subject Device Comparison (NRY) |  |  |\n| --- | --- | --- |\n| Description | Predicate Device: | Subject Device: |\n|  | CEREGLIDE™ 71 Intermediate Catheter; | CEREGLIDE™ 71 Catheter System; |\n|  | Cerenovus Aspiration Tubing Set | Cerenovus Aspiration Tubing Set |\n|  | K221934 | K251828 |\n| Indications\nfor Use | The CEREGLIDE™ 71 Intermediate Catheter,\nwith the Cerenovus Aspiration Tubing Set and a\ncompatible aspiration pump, is indicated for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy are candidates for\ntreatment.\nThe Cerenovus Aspiration Tubing Set is intended\nto connect the Cerenovus Large Bore Catheter to\nthe canister of the Nouvag Vacuson 60 Aspiration\nPump (or equivalent vacuum pump) and to allow\nthe user to control the fluid flow. The Cerenovus\nAspiration Tubing Set is also intended to connect\nthe CEREGLIDE™ 71 Intermediate Catheter to\nthe canister of a compatible aspiration pump and to\nallow the user to control the fluid flow. | The CEREGLIDE™ 71 Catheter System, with the\nCerenovus Aspiration Tubing Set and a compatible\naspiration pump, is indicated for use in the\nrevascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic\ndrug therapy or who failed thrombolytic drug\ntherapy are candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended\nto connect the Cerenovus Large Bore Catheter or\nthe CEREGLIDE™ 71, 57, or 42 Intermediate\nCatheter to the canister of a compatible aspiration\npump and to allow the user to control the fluid\nflow. |\n| Product Code | NRY | Same |\n| Regulatory\nName | Catheter, Percutaneous | Same |\n| Classification | Class II – 21 CFR 870.1250 | Same |\n| Basic Design | Variable stiffness single lumen catheter | Same |\n| Catheter Dimensions: |  |  |\n| Length | 115-137cm | Same |\n| ID | 0.071” | Same |\n| Distal OD | 0.082”\n(0.0825” max) | Same |\n| Proximal OD | 0.0837” max | Same |\n| Catheter\nCoating | Hydrophilic | Same |\n| Coating\nLength | 55cm | Same |\n| Catheter Materials: |  |  |\n| Marker Band | Metal Platinum (90%)/ Iridium (10%) | Same |\n| Braid | Stainless Steel | Same |\n| Liner | PTFE Liner | Same |\n| Hub | Polyamide | Same |\n| Strain Relief/\nID Band |  | Same |\n| Outer Jacket | Pebax and Urethane | Same |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 4. Predicate and Subject Device Comparison (NRY)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter; CEREGLIDE™ 71 Catheter System;\nCerenovus Aspiration Tubing Set Cerenovus Aspiration Tubing Set\nK221934 K251828\nAccessories Included:\nHemostasis Tuohy Borst Valve with Side Port Extension Same\nValve Tubing\nIntroducer Introducer (2) Same\nSheath\nDimensions:\nLength 165cm\nID 0.030”\nDistal OD 0.042”\nd\niA Proximal 0.059”\ny OD None\nr\ne v Catheter Hydrophilic\nile\nCoating\nD\n7\nCoating 30cm\n™ Length\nE Materials:\nD\nI L Marker Tungsten\nG Band\nR\nE Liner PTFE Liner\nN\nHub None Makrolon\nN\nI Strain Pebax\nRelief\nOuter Pebax, Vestamid\nJacket\nSterilization Ethylene Oxide Same\nMethod\nSterility 10-6 Same\nAssurance Level\n(SAL)\nPackaging Polyethylene Hoop and Mounting Card, Tyvek® Same\nPouch, Carton\nShelf Life 1 year 3 years\nContinued on next page\nPage 4 of 9\n\n| Table 4. Predicate and Subject Device Comparison (NRY) |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Description |  |  | Predicate Device: | Subject Device: |\n|  |  |  | CEREGLIDE™ 71 Intermediate Catheter; | CEREGLIDE™ 71 Catheter System; |\n|  |  |  | Cerenovus Aspiration Tubing Set | Cerenovus Aspiration Tubing Set |\n|  |  |  | K221934 | K251828 |\n| Accessories Included: |  |  |  |  |\n| Hemostasis\nValve |  |  | Tuohy Borst Valve with Side Port Extension\nTubing | Same |\n| Introducer\nSheath |  |  | Introducer (2) | Same |\n| d\niA\ny\nr\ne\nv\nile\nD\n7\n™\nE\nD\nI\nL\nG\nR\nE\nN\nN\nI |  | Dimensions: |  |  |\n|  |  | Length | None | 165cm |\n|  |  | ID |  | 0.030” |\n|  |  | Distal OD |  | 0.042” |\n|  |  | Proximal\nOD |  | 0.059” |\n|  |  | Catheter\nCoating |  | Hydrophilic |\n|  |  | Coating\nLength |  | 30cm |\n|  |  | Materials: |  |  |\n|  |  | Marker\nBand | None | Tungsten |\n|  |  | Liner |  | PTFE Liner |\n|  |  | Hub |  | Makrolon |\n|  |  | Strain\nRelief |  | Pebax |\n|  |  | Outer\nJacket |  | Pebax, Vestamid |\n| Sterilization\nMethod |  |  | Ethylene Oxide | Same |\n| Sterility\nAssurance Level\n(SAL) |  |  | 10-6 | Same |\n| Packaging |  |  | Polyethylene Hoop and Mounting Card, Tyvek®\nPouch, Carton | Same |\n| Shelf Life |  |  | 1 year | 3 years |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 5. Predicate and Subject Device Comparison (QJP)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter CEREGLIDE™ 71 Catheter System\nK221930 K251828\nIndications for The CEREGLIDE™ 71 Intermediate Catheter is The CEREGLIDE™ 71 Catheter System is indicated\nUse indicated for use in facilitating the insertion and for use in facilitating the insertion and guidance of\nguidance of appropriately sized interventional appropriately sized interventional devices into a\ndevices into a selected blood vessel in the selected blood vessel in the neurovascular system. The\nneurovascular system. The CEREGLIDE™ 71 CEREGLIDE™ 71 Catheter System is also indicated\nIntermediate Catheter is also indicated for use as a for use as a conduit for retrieval devices.\nconduit for retrieval devices.\nProduct Code QJP Same\nRegulatory Name Catheter, Percutaneous Same\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nCatheter Dimensions:\nLength 115-137cm Same\nID 0.071” Same\nDistal OD 0.082”\nSame\n(0.0825” max)\nProximal OD 0.0837” max Same\nCatheter Coating Hydrophilic Same\nCoating Length 55cm Same\nCatheter Materials:\nMarker Band Metal Platinum (90%)/ Iridium (10%) Same\nBraid Stainless Steel Same\nLiner PTFE Liner Same\nHub Polyamide Same\nStrain Relief/ ID Same\nBand\nOuter Jacket Pebax and Urethane Same\nAccessories Included:\nHemostasis Valve Tuohy Borst Valve with Side Port Extension Same\nTubing\nIntroducer Introducer (2) Same\nSheath\nDimensions:\n7\nLength 165cm\n™ ID 0.030”\nd\nE\nD\niA Distal OD 0.042”\nIy Proximal None 0.059”\nLr\nGe OD\nv\nR\nE\nile\nCatheter Hydrophilic\nD\nN Coating\nN\nI Coating 30cm\nLength\nContinued on next page\nPage 5 of 9\n\n| Table 5. Predicate and Subject Device Comparison (QJP) |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Description |  |  | Predicate Device: | Subject Device: |\n|  |  |  | CEREGLIDE™ 71 Intermediate Catheter | CEREGLIDE™ 71 Catheter System |\n|  |  |  | K221930 | K251828 |\n| Indications for\nUse |  |  | The CEREGLIDE™ 71 Intermediate Catheter is\nindicated for use in facilitating the insertion and\nguidance of appropriately sized interventional\ndevices into a selected blood vessel in the\nneurovascular system. The CEREGLIDE™ 71\nIntermediate Catheter is also indicated for use as a\nconduit for retrieval devices. | The CEREGLIDE™ 71 Catheter System is indicated\nfor use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a\nselected blood vessel in the neurovascular system. The\nCEREGLIDE™ 71 Catheter System is also indicated\nfor use as a conduit for retrieval devices. |\n| Product Code |  |  | QJP | Same |\n| Regulatory Name |  |  | Catheter, Percutaneous | Same |\n| Classification |  |  | Class II – 21 CFR 870.1250 | Same |\n| Basic Design |  |  | Variable stiffness single lumen catheter | Same |\n| Catheter Dimensions: |  |  |  |  |\n| Length |  |  | 115-137cm | Same |\n| ID |  |  | 0.071” | Same |\n| Distal OD |  |  | 0.082”\n(0.0825” max) | Same |\n| Proximal OD |  |  | 0.0837” max | Same |\n| Catheter Coating |  |  | Hydrophilic | Same |\n| Coating Length |  |  | 55cm | Same |\n| Catheter Materials: |  |  |  |  |\n| Marker Band |  |  | Metal Platinum (90%)/ Iridium (10%) | Same |\n| Braid |  |  | Stainless Steel | Same |\n| Liner |  |  | PTFE Liner | Same |\n| Hub |  |  | Polyamide | Same |\n| Strain Relief/ ID\nBand |  |  |  | Same |\n| Outer Jacket |  |  | Pebax and Urethane | Same |\n| Accessories Included: |  |  |  |  |\n| Hemostasis Valve |  |  | Tuohy Borst Valve with Side Port Extension\nTubing | Same |\n| Introducer\nSheath |  |  | Introducer (2) | Same |\n| 7\n™\nE\nD\nI\nL\nG\nR\nE\nN\nN\nI | d\niA\ny\nr\ne\nv\nile\nD | Dimensions: |  |  |\n|  |  | Length | None | 165cm |\n|  |  | ID |  | 0.030” |\n|  |  | Distal OD |  | 0.042” |\n|  |  | Proximal\nOD |  | 0.059” |\n|  |  | Catheter\nCoating |  | Hydrophilic |\n|  |  | Coating\nLength |  | 30cm |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 5. Predicate and Subject Device Comparison (QJP)\nDescription Predicate Device: Subject Device:\nCEREGLIDE™ 71 Intermediate Catheter CEREGLIDE™ 71 Catheter System\nK221930 K251828\nMaterials:\n7 Marker Tungsten\n™\nd Band\nE\nD\niA\nLiner None PTFE Liner\nIy\nLr Hub Makrolon\nGe\nv\nR\nE\nile Strain Pebax\nD Relief\nN\nN Outer Pebax, Vestamid\nI\nJacket\nSterilization Method Ethylene Oxide Same\nSterility Assurance 10-6 Same\nLevel (SAL)\nPackaging Polyethylene Hoop and Mounting Card, Same\nTyvek® Pouch, Carton\nShelf Life 1 year 3 years\nContinued on next page\nPage 6 of 9\n\n| Table 5. Predicate and Subject Device Comparison (QJP) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Description |  |  |  | Predicate Device: | Subject Device: |\n|  |  |  |  | CEREGLIDE™ 71 Intermediate Catheter | CEREGLIDE™ 71 Catheter System |\n|  |  |  |  | K221930 | K251828 |\n| 7\n™\nE\nD\nI\nL\nG\nR\nE\nN\nN\nI | d\niA\ny\nr\ne\nv\nile\nD |  | Materials: |  |  |\n|  |  |  | Marker\nBand | None | Tungsten |\n|  |  |  | Liner |  | PTFE Liner |\n|  |  |  | Hub |  | Makrolon |\n|  |  |  | Strain\nRelief |  | Pebax |\n|  |  |  | Outer\nJacket |  | Pebax, Vestamid |\n| Sterilization Method |  |  |  | Ethylene Oxide | Same |\n| Sterility Assurance\nLevel (SAL) |  |  |  | 10-6 | Same |\n| Packaging |  |  |  | Polyethylene Hoop and Mounting Card,\nTyvek® Pouch, Carton | Same |\n| Shelf Life |  |  |  | 1 year | 3 years |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nPerformance Testing – Bench\nClinical\nThere are no changes to the CEREGLIDE 71 Intermediate Catheter (K221934,\nPerformance\nK221930) included with the CEREGLIDE 71 Catheter System or the Cerenovus\nTesting\nAspiration Tubing Set (K221934). Appropriate testing was identified based on design,\nrisk analyses and the intended use of the INNERGLIDE 7 Delivery Aid to demonstrate\nthat the CEREGLIDE 71 Catheter System is substantially equivalent to the legally\nmarketed predicate device. The following performance data are being provided in\nsupport of the substantial equivalence determination. All testing was conducted using\nsampling methods as required by internal design control procedures.\nTable 6. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nPASS:\nVisual Confirm that the INNERGLIDE 7 Delivery Aid meets the\nSamples met the established\nInspection visual requirement described in ISO 10555-1 Section 4.4.\nacceptance criteria\nPASS:\nVerify that the INNERGLIDE 7 Delivery Aid internal\nCatheter ID Samples met the established\ndiameters meet the design requirements.\nacceptance criteria\nPASS:\nVerify that the INNERGLIDE 7 Delivery Aid outer diameters\nCatheter OD Samples met the established\nmeet the design requirements.\nacceptance criteria\nCatheter PASS:\nConfirm the working length of the INNERGLIDE 7 Delivery\nWorking Samples met the established\nAid as defined in ISO 10555-1 Section 3.6.\nLength acceptance criteria\nPASS:\nCatheter Tip Verify that the tip length & navigation length of the\nSamples met the established\nLength INNERGLIDE 7 Delivery Aid meet the design requirements.\nacceptance criteria\nVerify that the hub luer taper on the INNERGLIDE 7 Delivery PASS:\nHub Luer Aid meets dimensional, interconnectability, and performance Samples met the established\nrequirements defined in ISO 80369-7.\nacceptance criteria\nPASS:\nSystem Air Verify that the INNERGLIDE 7 Delivery Aid has no air leak\nSamples met the established\nLeak Resistance under aspiration as defined in ISO 10555-1, section 4.11.\nacceptance criteria\nInner Lumen Verify that the INNERGLIDE 7 Delivery Aid joint strength PASS:\nIntegrity meets the freedom from leakage (liquid during pressurization) Samples met the established\n(Pressure) requirements of ISO 10555-1:2013, section 4.7. acceptance criteria\nVerify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE PASS:\nHub Pull\n71 Intermediate Catheter hub to joint strength meets acceptance Samples met the established\nTesting\ncriteria. acceptance criteria\nVerify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE PASS:\nShaft Tensile\n71 Intermediate Catheter joint strength meets the acceptance Samples met the established\nStrength\ncriteria. acceptance criteria\nVerify the particulate size and counts of the CEREGLIDE 71 PASS:\nParticulate\nCatheter System under simulated use conditions with Samples met the established\nCount\ncomparison to the predicate devices. acceptance criteria\nCoating Verify the friction force and durability of the hydrophilic PASS:\nDurability/ coating on the INNERGLIDE 7 Delivery Aid meets the design Samples met the established\nFriction requirements. acceptance criteria\nPASS:\nVerify that the INNERGLIDE 7 Delivery Aid hydrophilic\nCoating Length Samples met the established\ncoating length meets the design requirements.\nacceptance criteria\nPASS:\nCoating Verify that the INNERGLIDE 7 Delivery Aid hydrophilic\nSamples met the established\nThickness coating thickness meets the design requirements.\nacceptance criteria\nVerify that the coating on the INNERGLIDE 7 Delivery Aid is PASS:\nCoating\nfree of uncoated individual voids when evaluated with Congo Samples met the established\nIntegrity\nRed Dye Coverage Test. acceptance criteria\nFor\nContinued on next page\nPage 7 of 9\n\n| Table 6. Performance Testing Summary |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Result |\n| Design Verification |  |  |\n| Visual\nInspection | Confirm that the INNERGLIDE 7 Delivery Aid meets the\nvisual requirement described in ISO 10555-1 Section 4.4. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter ID | Verify that the INNERGLIDE 7 Delivery Aid internal\ndiameters meet the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter OD | Verify that the INNERGLIDE 7 Delivery Aid outer diameters\nmeet the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter\nWorking\nLength | Confirm the working length of the INNERGLIDE 7 Delivery\nAid as defined in ISO 10555-1 Section 3.6. | PASS:\nSamples met the established\nacceptance criteria |\n| Catheter Tip\nLength | Verify that the tip length & navigation length of the\nINNERGLIDE 7 Delivery Aid meet the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Hub Luer | Verify that the hub luer taper on the INNERGLIDE 7 Delivery\nAid meets dimensional, interconnectability, and performance\nrequirements defined in ISO 80369-7. | PASS:\nSamples met the established\nacceptance criteria |\n| System Air\nLeak Resistance | Verify that the INNERGLIDE 7 Delivery Aid has no air leak\nunder aspiration as defined in ISO 10555-1, section 4.11. | PASS:\nSamples met the established\nacceptance criteria |\n| Inner Lumen\nIntegrity\n(Pressure) | Verify that the INNERGLIDE 7 Delivery Aid joint strength\nmeets the freedom from leakage (liquid during pressurization)\nrequirements of ISO 10555-1:2013, section 4.7. | PASS:\nSamples met the established\nacceptance criteria |\n| Hub Pull\nTesting | Verify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE\n71 Intermediate Catheter hub to joint strength meets acceptance\ncriteria. | PASS:\nSamples met the established\nacceptance criteria |\n| Shaft Tensile\nStrength | Verify that the INNERGLIDE 7 Delivery Aid and CEREGLIDE\n71 Intermediate Catheter joint strength meets the acceptance\ncriteria. | PASS:\nSamples met the established\nacceptance criteria |\n| Particulate\nCount | Verify the particulate size and counts of the CEREGLIDE 71\nCatheter System under simulated use conditions with\ncomparison to the predicate devices. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating\nDurability/\nFriction | Verify the friction force and durability of the hydrophilic\ncoating on the INNERGLIDE 7 Delivery Aid meets the design\nrequirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating Length | Verify that the INNERGLIDE 7 Delivery Aid hydrophilic\ncoating length meets the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating\nThickness | Verify that the INNERGLIDE 7 Delivery Aid hydrophilic\ncoating thickness meets the design requirements. | PASS:\nSamples met the established\nacceptance criteria |\n| Coating\nIntegrity | Verify that the coating on the INNERGLIDE 7 Delivery Aid is\nfree of uncoated individual voids when evaluated with Congo\nRed Dye Coverage Test. | PASS:\nSamples met the established\nacceptance criteria |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nClinical Table 6. Performance Testing Summary (continued)\nPerformance Test Test Summary Result\nTesting Design Verification (continued)\n(continued) PASS:\nConfirm that the INNERGLIDE 7 Delivery Aid meets the\nKink Resistance Samples met the established\nrequirement to remain stable and not kink during use.\nacceptance criteria\nPASS:\nTest the tip flexibility of the INNERGLIDE 7 Delivery Aid,\nTip Flexibility Samples met the established\nrelative to cleared devices of similar design.\nacceptance criteria\nPASS:\nTorque Confirm that the INNERGLIDE 7 Delivery Aid meets the\nSamples met the established\nPerformance torque strength requirement.\nacceptance criteria\nTracking (Delivery PASS:\nConfirm that the INNERGLIDE 7 Delivery Aid trackability\nand Withdrawal Samples met the established\nmeets the design requirements.\nForce) acceptance criteria\nPASS:\nVerify the CEREGLIDE 71 Intermediate Catheter continues to\nBurst Pressure Samples met the established\nmeet minimum static burst pressure requirements.\nacceptance criteria\nDesign Validation\nThe in vitro studies were conducted in a neurovascular model\nIn Vitro PASS:\nto evaluate compatibility, trackability, and durability of the\nUsability Samples met the established\nINNERGLIDE 7 Delivery Aid and use for delivery of the\nStudies acceptance criteria\nCEREGLIDE 71 Intermediate Catheter.\nPerformance Testing – Animal\nNo animal studies were required as appropriate verification and validation of the subject\ndevice design were achieved based on the similarities of the proposed device and the",
    "Substantial Equivalence": "predicate devices, and from results of bench testing.\nPerformance Testing – Clinical\nClinical studies were not required as appropriate verification and validation of the subject\ndevice design were achieved based on the similarities of the proposed device and the\npredicate devices, and from results of bench testing.\nSterilization\nThe CEREGLIDE™ 71 Catheter System, as packaged with included accessories, is\nsterilized using a validated 100% Ethylene Oxide sterilization process to ensure sterility\nassurance level (SAL) of 10-6 in accordance with ISO 11135. The CEREGLIDE™ 71\nCatheter System and all accessories meet EO residuals per EN ISO 10993-7 for a limited\ncontact delivery system – externally communicating. The CEREGLIDE™ 71 Catheter\nSystem and all accessories are for single use only.\nShelf-Life\nThe CEREGLIDE™ 71 Catheter System will have a shelf life of 3 years based on the\nsuccessful completion of stability testing. Shelf-life testing was performed using standard\ntest methods and acceptance criteria. Prior to aging, all samples were exposed to standard\ntransportation conditioning. Results of testing on the subject device all met established\nacceptance criteria.\nContinued on next page\nPage 8 of 9\n\n| Table 6. Performance Testing Summary (continued) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary | Result |  |\n| Design Verification (continued) |  |  |  |  |  |\n|  |  | Confirm that the INNERGLIDE 7 Delivery Aid meets the |  | PASS: |  |\n|  | Kink Resistance |  |  | Samples met the established |  |\n|  |  | requirement to remain stable and not kink during use. |  |  |  |\n|  |  |  |  | acceptance criteria |  |\n|  |  |  |  |  |  |\n|  | Tip Flexibility | Test the tip flexibility of the INNERGLIDE 7 Delivery Aid, |  | PASS: |  |\n|  |  |  |  | Samples met the established |  |\n|  |  | relative to cleared devices of similar design. |  |  |  |\n|  |  |  |  | acceptance criteria |  |\n|  |  |  |  |  |  |\n|  | Torque | Confirm that the INNERGLIDE 7 Delivery Aid meets the |  | PASS: |  |\n|  |  |  |  | Samples met the established |  |\n|  | Performance | torque strength requirement. |  |  |  |\n|  |  |  |  | acceptance criteria |  |\n|  |  |  |  |  |  |\n|  | Tracking (Delivery | Confirm that the INNERGLIDE 7 Delivery Aid trackability |  | PASS: |  |\n|  | and Withdrawal |  |  | Samples met the established |  |\n|  |  | meets the design requirements. |  |  |  |\n|  | Force) |  |  | acceptance criteria |  |\n|  |  |  |  |  |  |\n|  |  | Verify the CEREGLIDE 71 Intermediate Catheter continues to |  | PASS: |  |\n|  | Burst Pressure |  |  | Samples met the established |  |\n|  |  | meet minimum static burst pressure requirements. |  |  |  |\n|  |  |  |  | acceptance criteria |  |\n|  |  |  |  |  |  |\n|  | Design Validation |  |  |  |  |\n|  |  |  |  |  |  |\n|  | In Vitro | The in vitro studies were conducted in a neurovascular model |  | PASS: |  |\n|  |  | to evaluate compatibility, trackability, and durability of the |  |  |  |\n|  | Usability |  |  | Samples met the established |  |\n|  |  | INNERGLIDE 7 Delivery Aid and use for delivery of the |  |  |  |\n|  | Studies |  |  | acceptance criteria |  |\n|  |  | CEREGLIDE 71 Intermediate Catheter. |  |  |  |\n|  |  |  |  |  |  |\n\nCerenovus, Inc. Special 510(k) Premarket Notification CEREGLIDE™ 71\nCatheter System; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non- Biocompatibility Testing\nClinical No biocompatibility testing was conducted for the INNERGLIDE™ 7 Delivery Aid. The\nPerformance biocompatibility of the INNERGLIDE™ 7 Delivery Aid is supported by the\nTesting biocompatibility testing of the INNERGLIDE™ 9 Delivery Aid, that has the same\n(continued) materials and manufacturing, cleared under K233982.\nBased upon the intended use, design, materials, function, and performance testing, it is\nIX. concluded that the subject device, CEREGLIDE™ 71 Catheter System and Cerenovus\nConclusion Aspiration Tubing Set, is substantially equivalent to the predicate devices, the\nCEREGLIDE™ 71 Intermediate Catheter and Cerenovus Aspiration Tubing Set\n(K221934) and the CEREGLIDE™ 71 Intermediate Catheter (K221930). The addition\nof the INNERGLIDE™ 7 Delivery Aid did not raise any new questions regarding the\nsafety and effectiveness of the CEREGLIDE 71 Catheter System. The CEREGLIDE 71\nCatheter System, as designed, manufactured, packaged, and sterilized, is substantially\nequivalent to the predicate devices currently marketed under the Federal Food, Drug and\nCosmetic Act.\nEnd of Document\nPage 9 of 9"
  }
}