{
  "source_pdf": "distal-access--cerenovus--cereglide-71-intermediate-catheter-cerenovus--510k.pdf",
  "clearance_number": "K221934",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK221934\nDevice Name\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\nIndications for Use (Describe)\nCEREGLIDE™ 71 Intermediate Catheter\nThe CEREGLIDE™ 71 Intermediate Catheter, with the Cerenovus Aspiration Tubing Set and a compatible aspiration\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral-Ml and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nCerenovus Aspiration Tubing Set\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter to the canister of the\nNouvag Vacuson 60 Aspiration Pump ( or equivalent vacuum pump) and to allow the user to control the fluid flow. The\nCerenovus Aspiration Tubing Set is also intended to connect the CEREGLIDE™ 71 Intermediate Catheter to the canister\nof a compatible aspiration pump and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary K221934\nI. Submitter Cerenovus, Inc.\n6303 Blue Lagoon Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Ariell Joiner\nTel: (908) 249-0182\nEmail: ajoiner@its.jnj.com\nII. Date\nMarch 8, 2023\nPrepared\nIII. Device\nTable 1. Device Information\nInformation CEREGLIDE™ 71 Intermediate Catheter; Cerenovus\nDevice Proprietary Name\nAspiration Tubing Set\nCommon or Usual name Catheter, Thrombus Retriever\nClassification Name 21 CFR 870.1250 – Catheter, Percutaneous\nRegulatory Classification II\nFDA Product Code NRY\nIV. Predicate The primary predicate device is listed below in Table 2 and the reference device is\nDevice listed in Table 3.\nInformation\nTable 2. Primary Predicate Device\n510(k) Number Date Cleared Name Manufacturer\nCERENOVUS Large Bore\nMedos International\nK193380 July 20, 2020 Catheter; CERENOVUS\nSARL*\nAspiration Tubing Set\n*510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to\nMedos International SARL, which is the current holder of the 510(k).\nTable 3. Reference Device\n510(k) Number Date Cleared Name Manufacturer\nSOFIA Plus Aspiration\nK173200 June 11, 2018 MicroVention, Inc.\nCatheter\nContinued on next page\n1\n\n| Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- |\n| Device Proprietary Name |  |  | CEREGLIDE™ 71 Intermediate Catheter; Cerenovus\nAspiration Tubing Set |\n|  | Common or Usual name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | 21 CFR 870.1250 – Catheter, Percutaneous |\n|  | Regulatory Classification |  | II |\n|  | FDA Product Code |  | NRY |\n\n| Table 2. Primary Predicate Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K193380 | July 20, 2020 | CERENOVUS Large Bore\nCatheter; CERENOVUS\nAspiration Tubing Set | Medos International\nSARL* |\n| *510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to\nMedos International SARL, which is the current holder of the 510(k). |  |  |  |\n\n| Table 3. Reference Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K173200 | June 11, 2018 | SOFIA Plus Aspiration\nCatheter | MicroVention, Inc. |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nV. Device The CEREGLIDE™ 71 Intermediate Catheter is a variable stiffness, single lumen\nDescription catheter designed to be introduced over a steerable guide wire or microcatheter into the\nneuro vasculature. The catheter shaft is composed of a stainless steel variable pitch\nbraid with a PTFE inner liner to facilitate movement of guide wires and other devices.\nThe exterior of the catheter shaft is covered with polymer materials, which encapsulate\nthe stainless steel braid construction. The catheter has a stiff proximal shaft which\ntransitions into the flexible distal shaft to facilitate the advancement of the catheter in\nthe anatomy. The distal end of the catheter has a radiopaque marker band to facilitate\nfluoroscopic visualization and has a hydrophilic coating to provide lubricity to reduce\nfriction during navigation in the vasculature. The proximal end of the catheter has a\nluer fitting located on the end of the catheter hub which can be used to attach\naccessories for flushing and aspiration. An ID band is placed at the distal end of the\nhub over a strain relief.\nThe catheter is packaged with a Tuohy Borst rotating hemostasis valve (RHV) with a\nside port and two slit introducers as accessories. The RHV with side port is used for\nflushing, insertion of catheters, and connection to an external aspiration system. The\nslit introducers are designed to introduce the catheter into the base catheter and protect\nthe distal tip of the catheter during insertion into the RHV of the base catheter.\nThe CEREGLIDE™ 71 Intermediate Catheter can be connected to a compatible\naspiration pump using the Cerenovus Aspiration Tubing Set.\nVI. Indications The CEREGLIDE™ 71 Intermediate Catheter, with the Cerenovus Aspiration Tubing\nfor Use Set and a compatible aspiration pump, is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore\nCatheter to the canister of the Nouvag Vacuson 60 Aspiration Pump (or equivalent\nvacuum pump) and to allow the user to control the fluid flow. The Cerenovus\nAspiration Tubing Set is also intended to connect the CEREGLIDE™ 71 Intermediate\nCatheter to the canister of a compatible aspiration pump and to allow the user to control\nthe fluid flow.\nContinued on next page\n2\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVII. Predicate A comparison of the similarities and differences of product features between the\nComparison CEREGLIDE™ 71 Intermediate Catheter, Cerenovus Aspiration Tubing Set and the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K193380",
      "K193380",
      "K193380",
      "K193380",
      "K193380",
      "K193380",
      "K193380",
      "K193380"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK221934\nDevice Name\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\nIndications for Use (Describe)\nCEREGLIDE™ 71 Intermediate Catheter\nThe CEREGLIDE™ 71 Intermediate Catheter, with the Cerenovus Aspiration Tubing Set and a compatible aspiration\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral-Ml and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nCerenovus Aspiration Tubing Set\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore Catheter to the canister of the\nNouvag Vacuson 60 Aspiration Pump ( or equivalent vacuum pump) and to allow the user to control the fluid flow. The\nCerenovus Aspiration Tubing Set is also intended to connect the CEREGLIDE™ 71 Intermediate Catheter to the canister\nof a compatible aspiration pump and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary K221934\nI. Submitter Cerenovus, Inc.\n6303 Blue Lagoon Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Ariell Joiner\nTel: (908) 249-0182\nEmail: ajoiner@its.jnj.com\nII. Date\nMarch 8, 2023\nPrepared\nIII. Device\nTable 1. Device Information\nInformation CEREGLIDE™ 71 Intermediate Catheter; Cerenovus\nDevice Proprietary Name\nAspiration Tubing Set\nCommon or Usual name Catheter, Thrombus Retriever\nClassification Name 21 CFR 870.1250 – Catheter, Percutaneous\nRegulatory Classification II\nFDA Product Code NRY\nIV. Predicate The primary predicate device is listed below in Table 2 and the reference device is\nDevice listed in Table 3.\nInformation\nTable 2. Primary Predicate Device\n510(k) Number Date Cleared Name Manufacturer\nCERENOVUS Large Bore\nMedos International\nK193380 July 20, 2020 Catheter; CERENOVUS\nSARL*\nAspiration Tubing Set\n*510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to\nMedos International SARL, which is the current holder of the 510(k).\nTable 3. Reference Device\n510(k) Number Date Cleared Name Manufacturer\nSOFIA Plus Aspiration\nK173200 June 11, 2018 MicroVention, Inc.\nCatheter\nContinued on next page\n1\n\n| Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- |\n| Device Proprietary Name |  |  | CEREGLIDE™ 71 Intermediate Catheter; Cerenovus\nAspiration Tubing Set |\n|  | Common or Usual name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | 21 CFR 870.1250 – Catheter, Percutaneous |\n|  | Regulatory Classification |  | II |\n|  | FDA Product Code |  | NRY |\n\n| Table 2. Primary Predicate Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K193380 | July 20, 2020 | CERENOVUS Large Bore\nCatheter; CERENOVUS\nAspiration Tubing Set | Medos International\nSARL* |\n| *510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to\nMedos International SARL, which is the current holder of the 510(k). |  |  |  |\n\n| Table 3. Reference Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K173200 | June 11, 2018 | SOFIA Plus Aspiration\nCatheter | MicroVention, Inc. |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nV. Device The CEREGLIDE™ 71 Intermediate Catheter is a variable stiffness, single lumen\nDescription catheter designed to be introduced over a steerable guide wire or microcatheter into the\nneuro vasculature. The catheter shaft is composed of a stainless steel variable pitch\nbraid with a PTFE inner liner to facilitate movement of guide wires and other devices.\nThe exterior of the catheter shaft is covered with polymer materials, which encapsulate\nthe stainless steel braid construction. The catheter has a stiff proximal shaft which\ntransitions into the flexible distal shaft to facilitate the advancement of the catheter in\nthe anatomy. The distal end of the catheter has a radiopaque marker band to facilitate\nfluoroscopic visualization and has a hydrophilic coating to provide lubricity to reduce\nfriction during navigation in the vasculature. The proximal end of the catheter has a\nluer fitting located on the end of the catheter hub which can be used to attach\naccessories for flushing and aspiration. An ID band is placed at the distal end of the\nhub over a strain relief.\nThe catheter is packaged with a Tuohy Borst rotating hemostasis valve (RHV) with a\nside port and two slit introducers as accessories. The RHV with side port is used for\nflushing, insertion of catheters, and connection to an external aspiration system. The\nslit introducers are designed to introduce the catheter into the base catheter and protect\nthe distal tip of the catheter during insertion into the RHV of the base catheter.\nThe CEREGLIDE™ 71 Intermediate Catheter can be connected to a compatible\naspiration pump using the Cerenovus Aspiration Tubing Set.\nVI. Indications The CEREGLIDE™ 71 Intermediate Catheter, with the Cerenovus Aspiration Tubing\nfor Use Set and a compatible aspiration pump, is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large Bore\nCatheter to the canister of the Nouvag Vacuson 60 Aspiration Pump (or equivalent\nvacuum pump) and to allow the user to control the fluid flow. The Cerenovus\nAspiration Tubing Set is also intended to connect the CEREGLIDE™ 71 Intermediate\nCatheter to the canister of a compatible aspiration pump and to allow the user to control\nthe fluid flow.\nContinued on next page\n2\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVII. Predicate A comparison of the similarities and differences of product features between the\nComparison CEREGLIDE™ 71 Intermediate Catheter, Cerenovus Aspiration Tubing Set and the",
    "Substantial Equivalence": "predicate device is presented in Table 4.\nTable 4. Subject and Predicate Device Comparison Summary\nSubject Device: Predicate Device:\nDescription CEREGLIDE™ 71 Intermediate Catheter; Cerenovus CERENOVUS Large\nAspiration Tubing Set Bore Catheter (K193380)\nProduct Code NRY Same\nRegulatory Name Catheter, Percutaneous Same\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nThe CERENOVUS Large Bore\nCatheter, with the CERENOVUS\nAspiration Tubing Set and\nNOUVAG Vacuson 60 aspiration\npump (or equivalent aspiration\npump), is indicated for use in the\nrevascularization of patients with\nThe CEREGLIDE™ 71 Intermediate Catheter, with the Cerenovus Aspiration Tubing acute ischemic stroke secondary to\nSet and a compatible aspiration pump, is indicated for use in the revascularization of intracranial large vessel occlusive\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\ndisease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar, middle cerebral - M1 and M2\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible\nsegments, basilar, and vertebral\nfor intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\narteries) within 8 hours of symptom\nIndications For Use are candidates for treatment.\nonset. Patients who are ineligible for\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large\nintravenous tissue plasminogen\nBore Catheter to the canister of the Nouvag Vacuson 60 Aspiration Pump (or\nactivator (IV t-PA) or who fail IV t-\nequivalent vacuum pump) and to allow the user to control the fluid flow. The\nCerenovus Aspiration Tubing Set is also intended to connect the CEREGLIDE™ 71 PA therapy are candidates for\nIntermediate Catheter to the canister of a compatible aspiration pump and to allow the treatment.\nuser to control the fluid flow. The CERENOVUS Aspiration\nTubing Set is intended to connect\nthe CERENOVUS Large Bore\nCatheter to the canister of the\nNOUVAG Vacuson 60 Aspiration\nPump (or equivalent vacuum pump)\nand to allow the user to control the\nfluid flow.\nDimensions:\nLength 115 - 137cm 125 - 135cm\nInner Diameter (ID) 0.071” Same\nDistal Outer 0.082” 0.081”\nDiameter (OD) (0.0825” max)\nProximal OD 0.0837” max 0.0825”\nCatheter Coating Hydrophilic Same\nCoating Length 55 cm 30 cm\nTip Configuration Non-shapeable tip Same\nMaterials:\nMarker Band Metal Platinum (90%) / Iridium (10%) Same\nBraid Stainless Steel Same\nLiner PTFE Liner Same\nHub Same\nPolyamide\nStrain Relief Same\nOuter Jacket Pebax and Urethane Pebax, Urethane, Nylon\nContinued on next page\n3\n\n| Table 4. Subject and Predicate Device Comparison Summary |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Description |  | Subject Device: |  |  | Predicate Device: |  |\n|  |  | CEREGLIDE™ 71 Intermediate Catheter; Cerenovus |  |  | CERENOVUS Large |  |\n|  |  | Aspiration Tubing Set |  |  | Bore Catheter (K193380) |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Regulatory Name | Catheter, Percutaneous |  |  | Same |  |  |\n| Classification | Class II – 21 CFR 870.1250 |  |  | Same |  |  |\n| Basic Design | Variable stiffness single lumen catheter |  |  | Same |  |  |\n| Indications For Use | The CEREGLIDE™ 71 Intermediate Catheter, with the Cerenovus Aspiration Tubing\nSet and a compatible aspiration pump, is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nThe Cerenovus Aspiration Tubing Set is intended to connect the Cerenovus Large\nBore Catheter to the canister of the Nouvag Vacuson 60 Aspiration Pump (or\nequivalent vacuum pump) and to allow the user to control the fluid flow. The\nCerenovus Aspiration Tubing Set is also intended to connect the CEREGLIDE™ 71\nIntermediate Catheter to the canister of a compatible aspiration pump and to allow the\nuser to control the fluid flow. |  |  | The CERENOVUS Large Bore\nCatheter, with the CERENOVUS\nAspiration Tubing Set and\nNOUVAG Vacuson 60 aspiration\npump (or equivalent aspiration\npump), is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment.\nThe CERENOVUS Aspiration\nTubing Set is intended to connect\nthe CERENOVUS Large Bore\nCatheter to the canister of the\nNOUVAG Vacuson 60 Aspiration\nPump (or equivalent vacuum pump)\nand to allow the user to control the\nfluid flow. |  |  |\n| Dimensions: |  |  |  |  |  |  |\n| Length | 115 - 137cm |  |  | 125 - 135cm |  |  |\n| Inner Diameter (ID) | 0.071” |  |  | Same |  |  |\n| Distal Outer\nDiameter (OD) | 0.082”\n(0.0825” max) |  |  | 0.081” |  |  |\n| Proximal OD | 0.0837” max |  |  | 0.0825” |  |  |\n| Catheter Coating | Hydrophilic |  |  | Same |  |  |\n| Coating Length | 55 cm |  |  | 30 cm |  |  |\n| Tip Configuration | Non-shapeable tip |  |  | Same |  |  |\n| Materials: |  |  |  |  |  |  |\n| Marker Band | Metal Platinum (90%) / Iridium (10%) |  |  | Same |  |  |\n| Braid | Stainless Steel |  |  | Same |  |  |\n| Liner | PTFE Liner |  |  | Same |  |  |\n| Hub | Polyamide |  |  | Same |  |  |\n| Strain Relief |  |  |  | Same |  |  |\n| Outer Jacket | Pebax and Urethane |  |  | Pebax, Urethane, Nylon |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nTable 4. Subject and Predicate Device Comparison Summary, continued\nSubject Device: Predicate Device:\nDescription CEREGLIDE™ 71 Intermediate Catheter; Cerenovus CERENOVUS Large\nAspiration Tubing Set Bore Catheter (K193380)\nAccessories Included:\nHemostasis Valve Included: Tuohy Borst Hemostasis Valve with Side Port Extension Tubing Same\nIntroducer Sheath Introducer (2) Peel-Away Sheath Introducer (2)\nSterilization Method Ethylene Oxide Same\nSterility Assurance\n10-6 Same\nLevel (SAL)\nPackaging Polyethylene Hoop and Mounting Card, Tyvek® Pouch, Carton Same\nShelf Life 1 year 1 year\nRequired Additional Cerenovus Aspiration Tubing Set (K193380)\nSame\nAccessories Compatible aspiration pump\nAspiration Pump Requirements:\nMinimum Aspiration\n-20 inHg (-68 kPa) Same\nPressure\nMaximum Aspiration\n-28 inHg (-95 kPa) -29 inHg (-98kPa)\nPressure\nFlowrate (Air) 0 to 60LPM Same\nAspiration Tubing Requirements:\nTubing ID 0.110 in minimum Same\nTubing Length 112 in Same\nFlow Control\nFlow Control Switch Same\nMechanism\nVIII. Non- Performance Testing – Bench\nClinical Appropriate testing was identified based on design, risk analyses and the intended use\nPerformance of the CEREGLIDE™ 71 Intermediate Catheter to demonstrate that it is substantially\nData equivalent to the legally marketed predicate device. The following performance data\nare being provided in support of the substantial equivalence determination. All testing\nwas conducted using sampling methods as required by internal procedure. The bench\ntesting included the following tests:\nTable 5. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nPASS:\nVisual Confirm that the Catheter meets the visual requirement\nSamples met the established\nInspection described in ISO 10555-1 Section 4.4.\nacceptance criteria\nPASS:\nVerify that the Catheter internal diameters meet the\nCatheter ID Samples met the established\nrequirements.\nacceptance criteria\nPASS:\nCatheter OD Verify that the Catheter outer diameters meet the requirements. Samples met the established\nacceptance criteria\nCatheter PASS:\nConfirm the working length of the catheter as defined in ISO\nWorking Samples met the established\n10555-1 Section 3.6.\nLength acceptance criteria\nPASS:\nCatheter Tip\nVerify the catheter tip length of the Catheter. Samples met the established\nLength\nacceptance criteria\nPASS:\nSystem Air\nVerify that there is no air leak into the hub subassembly. Samples met the established\nLeakage\nacceptance criteria\nContinued on next page\n4\n\n| Table 4. Subject and Predicate Device Comparison Summary, continued |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Description | Subject Device: |  |  | Predicate Device: | ) |\n|  | CEREGLIDE™ 71 Intermediate Catheter; Cerenovus |  |  | CERENOVUS Large |  |\n|  | Aspiration Tubing Set |  |  | Bore Catheter (K193380 |  |\n| Accessories Included: |  |  |  |  |  |\n| Hemostasis Valve | Included: Tuohy Borst Hemostasis Valve with Side Port Extension Tubing |  | Same |  |  |\n| Introducer Sheath | Introducer (2) |  | Peel-Away Sheath Introducer (2) |  |  |\n| Sterilization Method | Ethylene Oxide |  | Same |  |  |\n| Sterility Assurance\nLevel (SAL) | 10-6 |  | Same |  |  |\n| Packaging | Polyethylene Hoop and Mounting Card, Tyvek® Pouch, Carton |  | Same |  |  |\n| Shelf Life | 1 year |  | 1 year |  |  |\n| Required Additional\nAccessories | Cerenovus Aspiration Tubing Set (K193380)\nCompatible aspiration pump |  | Same |  |  |\n| Aspiration Pump Requirements: |  |  |  |  |  |\n| Minimum Aspiration\nPressure | -20 inHg (-68 kPa) |  | Same |  |  |\n| Maximum Aspiration\nPressure | -28 inHg (-95 kPa) |  | -29 inHg (-98kPa) |  |  |\n| Flowrate (Air) | 0 to 60LPM |  | Same |  |  |\n| Aspiration Tubing Requirements: |  |  |  |  |  |\n| Tubing ID | 0.110 in minimum |  | Same |  |  |\n| Tubing Length | 112 in |  | Same |  |  |\n| Flow Control\nMechanism | Flow Control Switch |  | Same |  |  |\n\n| Table 5. Performance Testing Summary |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification |  |  |  |  |  |  |  |\n| Visual\nInspection |  | Confirm that the Catheter meets the visual requirement\ndescribed in ISO 10555-1 Section 4.4. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter ID |  | Verify that the Catheter internal diameters meet the\nrequirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter OD |  | Verify that the Catheter outer diameters meet the requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter\nWorking\nLength |  | Confirm the working length of the catheter as defined in ISO\n10555-1 Section 3.6. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter Tip\nLength |  | Verify the catheter tip length of the Catheter. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Air\nLeakage |  | Verify that there is no air leak into the hub subassembly. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nTable 5. Performance Testing Summary, continued\nClinical Test Test Summary Result\nPerformance Design Verification\nData, continued Verify that the catheter joint strength meets the freedom from PASS:\nSystem Liquid\nleakage (liquid during pressurization) requirements of ISO Samples met the established\nLeakage\n10555-1:2013, section 4.7. acceptance criteria\nPASS:\nDelamination of Verify that the PTFE has appropriately adhered to the inner\nSamples met the established\nPTFE Liner lumen of the Catheter with braid reinforcement.\nacceptance criteria\nPASS:\nKink (Distal & Confirm that the Catheter meets the requirement for the\nSamples met the established\nProximal) catheter to remain stable and not kink during use.\nacceptance criteria\nPASS:\nConfirm that the Catheter meets the tip column stiffness\nTip Movement Samples met the established\nrequirement.\nacceptance criteria\nPASS:\nTip Linear Test the tip flexibility of the Catheter, relative to other devices\nSamples met the established\nStiffness of similar design.\nacceptance criteria\nCoating PASS:\nVerify the lubriciousness and durability of the Catheter’s\nLubricity and Samples met the established\nhydrophilic coating.\nDurability acceptance criteria\nPASS:\nVerify that the Catheter hydrophilic coating length meets the\nCoating Length Samples met the established\ndesign requirements.\nacceptance criteria\nPASS:\nPeak Tensile Verify that the Catheter joint strength meets the requirements of\nSamples met the established\nStrength Section 4.5 of ISO 10555-1.\nacceptance criteria\nPASS:\nVerify that the introducer internal diameters meet the\nIntroducer ID Samples met the established\nrequirements.\nacceptance criteria\nVerify that the coating integrity of the Catheter’s outer surface\nPASS:\nParticulate meets the requirements for content of Particle Matter in\nSamples met the established\nCount alignment with USP<788> counting methods and compared to\nacceptance criteria\nthe reference predicate device.\nPASS:\nConfirm the maximum hydrostatic pressure the Catheter can\nBurst Pressure Samples met the established\nwithstand using a Crescent Hydraulic Burst-leak Tester.\nacceptance criteria\nIntroducer PASS:\nWorking Confirm the working length of the introducer. Samples met the established\nLength acceptance criteria\nIntroducer PASS:\nSeparation Confirm the force required to separate the introducer. Samples met the established\nForce acceptance criteria\nPASS:\nTo determine the number of revolutions to failure of the\nTorque Test Samples exceeded comparator\nCatheter in simulated anatomy.\ndevices in revolutions to failure\nDesign Validation\nThe in-vitro studies were conducted to demonstrate thrombus\nIn Vitro retrieval patency/durability, (ancillary) device compatibility, PASS:\nUsability and accessory durability. Studies also included simulated use Samples met the established\nStudies evaluation of user requirements related to: trackability and tip acceptance criteria\nstability during thrombus removal.\nContinued on next page\n5\n\n| Table 5. Performance Testing Summary, continued |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Test Summary |  |  | Result |  |\n|  | Design Verification |  |  |  |  |  |  |  |\n| System Liquid\nLeakage |  |  | Verify that the catheter joint strength meets the freedom from\nleakage (liquid during pressurization) requirements of ISO\n10555-1:2013, section 4.7. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Delamination of\nPTFE Liner |  |  | Verify that the PTFE has appropriately adhered to the inner\nlumen of the Catheter with braid reinforcement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Kink (Distal &\nProximal) |  |  | Confirm that the Catheter meets the requirement for the\ncatheter to remain stable and not kink during use. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Movement |  |  | Confirm that the Catheter meets the tip column stiffness\nrequirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Linear\nStiffness |  |  | Test the tip flexibility of the Catheter, relative to other devices\nof similar design. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating\nLubricity and\nDurability |  |  | Verify the lubriciousness and durability of the Catheter’s\nhydrophilic coating. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating Length |  |  | Verify that the Catheter hydrophilic coating length meets the\ndesign requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Peak Tensile\nStrength |  |  | Verify that the Catheter joint strength meets the requirements of\nSection 4.5 of ISO 10555-1. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer ID |  |  | Verify that the introducer internal diameters meet the\nrequirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Particulate\nCount |  |  | Verify that the coating integrity of the Catheter’s outer surface\nmeets the requirements for content of Particle Matter in\nalignment with USP<788> counting methods and compared to\nthe reference predicate device. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Burst Pressure |  |  | Confirm the maximum hydrostatic pressure the Catheter can\nwithstand using a Crescent Hydraulic Burst-leak Tester. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer\nWorking\nLength |  |  | Confirm the working length of the introducer. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer\nSeparation\nForce |  |  | Confirm the force required to separate the introducer. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Torque Test |  |  | To determine the number of revolutions to failure of the\nCatheter in simulated anatomy. |  |  | PASS:\nSamples exceeded comparator\ndevices in revolutions to failure |  |  |\n|  | Design Validation |  |  |  |  |  |  |  |\n| In Vitro\nUsability\nStudies |  |  | The in-vitro studies were conducted to demonstrate thrombus\nretrieval patency/durability, (ancillary) device compatibility,\nand accessory durability. Studies also included simulated use\nevaluation of user requirements related to: trackability and tip\nstability during thrombus removal. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non- Performance Testing – Animal\nClinical No animal studies were required as appropriate verification and validation of the\nPerformance device design were achieved based on the similarities of the proposed device and the\nData, continued predicate device, and from results of bench testing.\nPerformance Testing – Clinical\nClinical studies were not required as appropriate verification and validation of the\ndevice design were achieved based on the similarities of the proposed device and the\npredicate device, and from results of bench testing.\nSterilization\nThe CEREGLIDE™ 71 Intermediate Catheter, as packaged with included accessories,\nis sterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135. The\nCEREGLIDE™ 71 Intermediate Catheter and all accessories meet EO residuals per\nEN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe CEREGLIDE™ 71 Intermediate Catheter and all accessories are for single use\nonly.\nShelf-Life\nThe CEREGLIDE™ 71 Intermediate Catheter will have a shelf life of one year based\non the successful completion of stability testing. Shelf life testing was performed using\nstandard test methods and acceptance criteria. Prior to aging, all samples were exposed\nto standard transportation conditioning. Results of testing on the subject device all met\nestablished acceptance criteria.\nBiocompatibility Testing\nA biological safety evaluation was conducted on the CEREGLIDE™ 71 Intermediate\nCatheter in accordance with the FDA guidance, Use of International Standard ISO\n10993-1, “Biological evaluation of medical devices – Part 1: Evaluation and testing\nwithin a risk management process”, (Issued June 16, 2016) based on the changes to\nthe predicate device, CERENOVUS Large Bore Catheter (K193380). Biocompatibility\ntesting was conducted in accordance with International Standard ISO 10993-1,\n“Biological Evaluation of Medical Devices – Part 1: Evaluation of Testing Within a\nRisk Management Process” (2018).\nThe following testing was performed:\nTable 6. Biocompatibility Test Summary for CEREGLIDE™ 71 Intermediate\nCatheter and Introducer\nTest Test Summary Results\nChemical Determination of extractable species from the test article was PASS\nCharacterization performed in purified water, isopropyl alcohol, and hexane.\nCytotoxicity Cytotoxicity Study Using the ISO Elution Method (compliant PASS\nwith ISO 10993-5:2009/(R)2014 and ISO 10993-12:2012).\n1X MEM extract (6 cm2/ mL at 37°C for 72 hours) was evaluated\nfor potential cytotoxic effects using monolayers of L-929 mouse\nfibroblast cells.\nContinued on next page\n6\n\n|  | Table 6. Biocompatibility Test Summary for CEREGLIDE™ 71 Intermediate |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Catheter and Introducer |  |  |  |\n| Test |  | Test Summary | Results |  |\n| Chemical\nCharacterization |  | Determination of extractable species from the test article was\nperformed in purified water, isopropyl alcohol, and hexane. | PASS |  |\n| Cytotoxicity |  | Cytotoxicity Study Using the ISO Elution Method (compliant\nwith ISO 10993-5:2009/(R)2014 and ISO 10993-12:2012).\n1X MEM extract (6 cm2/ mL at 37°C for 72 hours) was evaluated\nfor potential cytotoxic effects using monolayers of L-929 mouse\nfibroblast cells. | PASS |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE™ 71 Intermediate Catheter; Cerenovus Aspiration Tubing Set\n510(k) Summary, continued\nVIII. Non-\nTable 6. Biocompatibility Test Summary for CEREGLIDE™ 71 Intermediate\nClinical Catheter and Introducer, continued\nPerformance Test Test Summary Results\nData, continued Sensitization – Evaluation of the allergenic potential or sensitizing capacity of a PASS\nGuinea Pig test article by screening of contact allergens in guinea pigs and\nMaximization extrapolating the results to humans.\nIrritation – Rabbit Determination of any chemicals that may leach or be extracted PASS\nIntracutaneous from the test article capable of causing local irritation in the\nReactivity dermal tissues of rabbits.\nAcute Systemic Screening of test article extracts for potential toxic effects as a PASS\nToxicity in Mice result of a single-dose systemic injection in mice.\nPyrogenicity – PASS\nDetermination if a saline extract of the test article causes a\nMaterials Mediated\nfebrile response in rabbits.\nRabbit Pyrogen\nASTM Hemolysis PASS\nEvaluation of the hemolytic potential of the test articles and test\nStudy: Direct and\narticle extract according to ASTM method (F756-17).\nExtraction Methods\nSC5b-9 Measure of complement activation in Normal Human Serum PASS\nComplement (NHS) indicates whether a test article is capable of generating the\nActivation Assay activation fragment, SC5b-9, which in turn contributes to the\ninflammatory immune response in humans.\nASTM Heparinized Determination if medical materials exposed to human whole PASS\nPlatelet and blood would adversely affect the platelet and leukocyte ratios in\nLeukocyte Count whole blood.\nASTM Partial Screening for detection of coagulation abnormalities in the PASS\nThromboplastin intrinsic coagulation pathway. The PTT indirectly measures the\nTime (PTT) formation of thrombin by its action on fibrinogen, forming the\nfibrin clot through a method compliant with ISO 10993-4.\nIn Vivo Evaluate the thrombogenic potential of a blood contacting PASS\nThromboresistance medical device in comparison to a predicate device.\nIX. Conclusion Based upon the intended use, design, materials, function, and side-by-side in-vitro and\nin-vivo testing, it is concluded that the subject device, CEREGLIDE™ 71 Intermediate\nCatheter, Cerenovus Aspiration Tubing Set is substantially equivalent to the predicate\ndevice, CERENOVUS Large Bore Catheter, CERENOVUS Aspiration Tubing Set\n(K193380). The differences in materials and design do not raise new questions\nregarding the safety and effectiveness of the device. The device, as designed,\nmanufactured, packaged and sterilized, is substantially equivalent to the primary\npredicate and reference devices currently marketed under the Federal Food, Drug and\nCosmetic Act.\n7\n\n|  | Table 6. Biocompatibility Test Summary for CEREGLIDE™ 71 Intermediate |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Catheter and Introducer, continued |  |  |  |\n| Test |  | Test Summary | Results |  |\n| Sensitization –\nGuinea Pig\nMaximization |  | Evaluation of the allergenic potential or sensitizing capacity of a\ntest article by screening of contact allergens in guinea pigs and\nextrapolating the results to humans. | PASS |  |\n| Irritation – Rabbit\nIntracutaneous\nReactivity |  | Determination of any chemicals that may leach or be extracted\nfrom the test article capable of causing local irritation in the\ndermal tissues of rabbits. | PASS |  |\n| Acute Systemic\nToxicity in Mice |  | Screening of test article extracts for potential toxic effects as a\nresult of a single-dose systemic injection in mice. | PASS |  |\n| Pyrogenicity –\nMaterials Mediated\nRabbit Pyrogen |  | Determination if a saline extract of the test article causes a\nfebrile response in rabbits. | PASS |  |\n| ASTM Hemolysis\nStudy: Direct and\nExtraction Methods |  | Evaluation of the hemolytic potential of the test articles and test\narticle extract according to ASTM method (F756-17). | PASS |  |\n| SC5b-9\nComplement\nActivation Assay |  | Measure of complement activation in Normal Human Serum\n(NHS) indicates whether a test article is capable of generating the\nactivation fragment, SC5b-9, which in turn contributes to the\ninflammatory immune response in humans. | PASS |  |\n| ASTM Heparinized\nPlatelet and\nLeukocyte Count |  | Determination if medical materials exposed to human whole\nblood would adversely affect the platelet and leukocyte ratios in\nwhole blood. | PASS |  |\n| ASTM Partial\nThromboplastin\nTime (PTT) |  | Screening for detection of coagulation abnormalities in the\nintrinsic coagulation pathway. The PTT indirectly measures the\nformation of thrombin by its action on fibrinogen, forming the\nfibrin clot through a method compliant with ISO 10993-4. | PASS |  |\n| In Vivo\nThromboresistance |  | Evaluate the thrombogenic potential of a blood contacting\nmedical device in comparison to a predicate device. | PASS |  |"
  }
}