{
  "source_pdf": "distal-access--cerenovus--cereglide-92-intermediate-catheter--510k.pdf",
  "clearance_number": "K230726",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK230726\nDevice Name\nCEREGLIDE 92 Intermediate Catheter\nIndications for Use (Describe)\nThe CEREGLIDE 92 Intermediate Catheter is indicated for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary K230726\nI.Submitter Cerenovus, Inc.\n6303 Waterford District Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Ariell Joiner\nTel: (908) 726-9577\nEmail: ajoiner@its.jnj.com\nII.Date\nNovember 27, 2023\nPrepared\nIII.Device Table 1. Device Information\nInformation Device Proprietary Name CEREGLIDE 92 Intermediate Catheter\nCommon or Usual name Catheter, Percutaneous, Neurovasculature\nClassification Name 21 CFR 870.1250 – Percutaneous Catheter\nRegulatory Classification II\nFDA Product Code QJP\nIV.Predicate The predicate device is listed below in Table 2 and the reference devices are listed in\nand Reference Table 3.\nDevice\nTable 2. Predicate Device\nInformation\n510(k) Number Date Cleared Name Manufacturer\nSeptember 20, Zoom 88 Large Distal\nK212224 Imperative Care, Inc.\n2021 Platform\nTable 3. Reference Devices\n510(k) Number Date Cleared Name Manufacturer\nCERENOVUS Large Bore Medos International\nK191237 November 8, 2019\nCatheter SARL*\nMedos International\nK192804 February 27, 2020 CEREBASE DA Guide Sheath\nSARL\n*510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to Medos\nInternational SARL, which is the current holder of the 510(k).\nV.Device The CEREGLIDE™ 92 Intermediate Catheter is a single lumen, variable stiffness\nDescription catheter designed to be introduced over a steerable guidewire along with a\nmicrocatheter and/or compatible support device into the neuro vasculature. The\ncatheter consists of a lubricious PTFE lined inner lumen to facilitate movement of the\nguidewires and other devices, variable pitch stainless steel and tungsten braid, and\nvarious durometer polymer jackets. These jackets provide distal flexibility and\ngradually transition to a stiffer proximal shaft to facilitate the advancement of the\ncatheter in the anatomy. The outer surface of the catheter is hydrophilic coated in order\nto reduce friction during manipulation in the vessel. A radiopaque marker at the distal\nend of the catheter provides fluoroscopic visualization of the catheter tip. The proximal\nend of the catheter incorporates a standard Luer adapter to facilitate the attachment of\naccessories, a hub, and an ID band.\n1\n\n|  | Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device Proprietary Name |  | CEREGLIDE 92 Intermediate Catheter |  |\n|  | Common or Usual name |  | Catheter, Percutaneous, Neurovasculature |  |\n|  | Classification Name |  | 21 CFR 870.1250 – Percutaneous Catheter |  |\n|  | Regulatory Classification |  | II |  |\n|  | FDA Product Code |  | QJP |  |\n\n|  | Table 2. Predicate Device |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| 510(k) Number |  | Date Cleared | Name | Manufacturer |  |\n| K212224 |  | September 20,\n2021 | Zoom 88 Large Distal\nPlatform | Imperative Care, Inc. |  |\n\n|  | Table 3. Reference Devices |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| 510(k) Number |  | Date Cleared | Name | Manufacturer |  |\n| K191237 |  | November 8, 2019 | CERENOVUS Large Bore\nCatheter | Medos International\nSARL* |  |\n| K192804 |  | February 27, 2020 | CEREBASE DA Guide Sheath | Medos International\nSARL |  |\n| *510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to Medos\nInternational SARL, which is the current holder of the 510(k). |  |  |  |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nV.Device The CEREGLIDE™ 92 Intermediate Catheter is packaged with a Tuohy Borst\nDescription hemostasis valve (RHV) with a side port and two slit introducer accessories. The RHV\n(continued) with side port is used for flushing and insertion of catheters. The slit introducers are\ndesigned to introduce the CEREGLIDE™ 92 Intermediate Catheter into the base\ncatheter and protect the distal tip of the CEREGLIDE™ 92 Intermediate Catheter\nduring insertion into the hemostasis valve of the base catheter.\nVI.Indications The CEREGLIDE 92 Intermediate Catheter is indicated for use in facilitating the\nfor Use insertion and guidance of appropriately sized interventional devices into a selected\nblood vessel in the neurovascular system.\nVII.Predicate A comparison of indications for use and technological characteristics between the\nComparison CEREGLIDE™ 92 Intermediate Catheter and the predicate device is presented in\nTable 4.\nTable 4. Subject and Predicate Device Comparison Summary\nSubject Device: Predicate Device:\nDescription\nCEREGLIDE™ 92 Intermediate Catheter Zoom 88 Large Distal Platform (K212224)\nProduct Code QJP QJP, DQY\nRegulatory Name Percutaneous Catheter Same\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness, single lumen catheter Same\nThe CEREGLIDE 92 Intermediate Catheter is indicated for\nThe Zoom 88 Large Distal Platform is indicated for the\nIndications For use in facilitating the insertion and guidance of\nintroduction of interventional devices into the peripheral,\nUse appropriately sized interventional devices into a selected\ncoronary, and neuro vasculature.\nblood vessel in the neurovascular system.\nDimensions:\nLength 114 - 135 cm 80 – 110 cm\nID 0.092” (2.34 mm) 0.088”\nDistal OD 0.102” (2.59 mm) 0.106”\nProximal OD 0.108” (2.74 mm) 0.110”\nCatheter Coating Hydrophilic Same\nCommonly used medical grade plastics & metals with\nMaterials Same\nhydrophilic coating\nAccessories Included:\nIncluded: Tuohy Borst Hemostasis Valve with Side Port\nHemostasis Valve Rotating Hemostasis Valve (RHV)\nExtension Tubing\nIntroducer Sheath Slit Introducer (2) None\nSterilization\nEthylene Oxide Same\nMethod\nSterility Assurance\n10-6 Same\nLevel (SAL)\nPolyethylene Hoop and Mounting Card, Tyvek® Pouch, The catheters are placed in a protective polyethylene tube,\nCarton mounted with accessory RHV onto a polyethylene\nPackaging packaging card, placed into a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed in a labeled shelf\ncarton box.\nShelf Life 6 months 1 year\n2\n\n|  | Table 4. Subject and Predicate Device Comparison Summary |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Description |  |  | Subject Device: |  |  | Predicate Device: |  |\n|  |  |  | CEREGLIDE™ 92 Intermediate Catheter |  |  | Zoom 88 Large Distal Platform (K212224) |  |\n| Product Code |  | QJP |  |  | QJP, DQY |  |  |\n| Regulatory Name |  | Percutaneous Catheter |  |  | Same |  |  |\n| Classification |  | Class II – 21 CFR 870.1250 |  |  | Same |  |  |\n| Basic Design |  | Variable stiffness, single lumen catheter |  |  | Same |  |  |\n| Indications For\nUse |  | The CEREGLIDE 92 Intermediate Catheter is indicated for\nuse in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected\nblood vessel in the neurovascular system. |  |  | The Zoom 88 Large Distal Platform is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  |\n| Dimensions: |  |  |  |  |  |  |  |\n| Length |  | 114 - 135 cm |  |  | 80 – 110 cm |  |  |\n| ID |  | 0.092” (2.34 mm) |  |  | 0.088” |  |  |\n| Distal OD |  | 0.102” (2.59 mm) |  |  | 0.106” |  |  |\n| Proximal OD |  | 0.108” (2.74 mm) |  |  | 0.110” |  |  |\n| Catheter Coating |  | Hydrophilic |  |  | Same |  |  |\n| Materials |  | Commonly used medical grade plastics & metals with\nhydrophilic coating |  |  | Same |  |  |\n| Accessories Included: |  |  |  |  |  |  |  |\n| Hemostasis Valve |  | Included: Tuohy Borst Hemostasis Valve with Side Port\nExtension Tubing |  |  | Rotating Hemostasis Valve (RHV) |  |  |\n| Introducer Sheath |  | Slit Introducer (2) |  |  | None |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same |  |  |\n| Sterility Assurance\nLevel (SAL) |  | 10-6 |  |  | Same |  |  |\n| Packaging |  | Polyethylene Hoop and Mounting Card, Tyvek® Pouch,\nCarton |  |  | The catheters are placed in a protective polyethylene tube,\nmounted with accessory RHV onto a polyethylene\npackaging card, placed into a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed in a labeled shelf\ncarton box. |  |  |\n| Shelf Life |  | 6 months |  |  | 1 year |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nVIII. Non- Performance Testing – Bench\nClinical Appropriate testing was identified based on design, risk analyses and the intended use\nPerformance of the CEREGLIDE™ 92 Intermediate Catheter to demonstrate that it is substantially\nTesting equivalent to the legally marketed predicate device. The following performance data\nare being provided in support of the substantial equivalence determination. All testing\nwas conducted using sampling methods as required by internal design control\nprocedures. The bench testing included the following tests:\nTable 5. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nVisual Confirm that the CEREGLIDE 92 Intermediate Catheter meets\nPASS:\nSamples met the established\nInspection the visual requirement described in ISO 10555-1 Section 4.4.\nacceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter internal\nPASS:\nCatheter ID Samples met the established\ndiameters meet the requirements.\nacceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter outer\nPASS:\nCatheter OD Samples met the established\ndiameters meet the requirements.\nacceptance criteria\nCatheter PASS:\nConfirm the working length of the CEREGLIDE 92\nWorking\nIntermediate Catheter as defined in ISO 10555-1 Section 3.6.\nSamples met the established\nLength acceptance criteria\nCatheter Tip Verify the tip length of the CEREGLIDE 92 Intermediate\nPASS:\nSamples met the established\nLength Catheter.\nacceptance criteria\nPASS:\nVerify that the catheter hub Luer taper fit standard Luer fittings\nHub Luer Taper Samples met the established\nusing taper device.\nacceptance criteria\nPASS:\nSystem Air\nVerify that there is no air leak into the hub subassembly. Samples met the established\nLeakage\nacceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter joint PASS:\nSystem Liquid\nstrength meets the freedom from leakage (liquid during Samples met the established\nLeakage\npressurization) requirements of ISO 10555-1:2013, section 4.7. acceptance criteria\nConfirm the maximum hydrostatic pressure the CEREGLIDE PASS:\nBurst Pressure 92 Intermediate Catheter can withstand using a Crescent Samples met the established\nHydraulic Burst-leak Tester. acceptance criteria\nHub Pull To verify the CEREGLIDE 92 Intermediate Catheter hub to\nPASS:\nSamples met the established\nTesting joint strength meets acceptance criteria.\nacceptance criteria\nShaft Tensile Verify that the CEREGLIDE 92 Intermediate Catheter joint\nPASS:\nSamples met the established\nStrength strength meets the acceptance criteria.\nacceptance criteria\nVerify the particulate size and counts of the CEREGLIDE 92 PASS:\nParticulate\nIntermediate Catheter under simulated use conditions with Samples met the established\nCount\ncomparison to the predicate and reference devices. acceptance criteria\nCoating PASS:\nVerify the lubriciousness and durability of the CEREGLIDE 92\nLubricity and\nIntermediate Catheter’s hydrophilic coating.\nSamples met the established\nDurability acceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nCoating Length Samples met the established\nhydrophilic coating length meets the design requirements.\nacceptance criteria\nKink Resistance Confirm that the CEREGLIDE 92 Intermediate Catheter meets PASS:\n(Distal & the requirement for the catheter to remain stable and not kink Samples met the established\nProximal) during use. acceptance criteria\nVerify that the PTFE has appropriately adhered to the inner PASS:\nDelamination of\nlumen of the CEREGLIDE 92 Intermediate Catheter with braid Samples met the established\nPTFE Liner\nreinforcement. acceptance criteria\n3\n\n| Table 5. Performance Testing Summary |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification |  |  |  |  |  |  |  |\n| Visual\nInspection |  | Confirm that the CEREGLIDE 92 Intermediate Catheter meets\nthe visual requirement described in ISO 10555-1 Section 4.4. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter ID |  | Verify that the CEREGLIDE 92 Intermediate Catheter internal\ndiameters meet the requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter OD |  | Verify that the CEREGLIDE 92 Intermediate Catheter outer\ndiameters meet the requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter\nWorking\nLength |  | Confirm the working length of the CEREGLIDE 92\nIntermediate Catheter as defined in ISO 10555-1 Section 3.6. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter Tip\nLength |  | Verify the tip length of the CEREGLIDE 92 Intermediate\nCatheter. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Luer Taper |  | Verify that the catheter hub Luer taper fit standard Luer fittings\nusing taper device. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Air\nLeakage |  | Verify that there is no air leak into the hub subassembly. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Liquid\nLeakage |  | Verify that the CEREGLIDE 92 Intermediate Catheter joint\nstrength meets the freedom from leakage (liquid during\npressurization) requirements of ISO 10555-1:2013, section 4.7. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Burst Pressure |  | Confirm the maximum hydrostatic pressure the CEREGLIDE\n92 Intermediate Catheter can withstand using a Crescent\nHydraulic Burst-leak Tester. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Pull\nTesting |  | To verify the CEREGLIDE 92 Intermediate Catheter hub to\njoint strength meets acceptance criteria. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Shaft Tensile\nStrength |  | Verify that the CEREGLIDE 92 Intermediate Catheter joint\nstrength meets the acceptance criteria. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Particulate\nCount |  | Verify the particulate size and counts of the CEREGLIDE 92\nIntermediate Catheter under simulated use conditions with\ncomparison to the predicate and reference devices. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating\nLubricity and\nDurability |  | Verify the lubriciousness and durability of the CEREGLIDE 92\nIntermediate Catheter’s hydrophilic coating. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating Length |  | Verify that the CEREGLIDE 92 Intermediate Catheter\nhydrophilic coating length meets the design requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Kink Resistance\n(Distal &\nProximal) |  | Confirm that the CEREGLIDE 92 Intermediate Catheter meets\nthe requirement for the catheter to remain stable and not kink\nduring use. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Delamination of\nPTFE Liner |  | Verify that the PTFE has appropriately adhered to the inner\nlumen of the CEREGLIDE 92 Intermediate Catheter with braid\nreinforcement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nVIII. Non- Table 5. Performance Testing Summary (continued)\nClinical Test Test Summary Result\nPerformance Design Verification (continued)\nTesting\nConfirm that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nTip Movement Samples met the established\n(continued) meets the tip column stiffness requirement.\nacceptance criteria\nTest the tip flexibility of the CEREGLIDE 92 Intermediate PASS:\nTip Linear Stiffness Catheter, relative to other devices of similar intended use Samples met the established\nand design. acceptance criteria\nConfirm that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nTrackability Samples met the established\nmeets the trackability requirement.\nacceptance criteria\nConfirm that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nTorque Strength Samples met the established\nmeets the torque strength requirement.\nacceptance criteria\nPASS:\nIntroducer Working\nConfirm the working length of the introducer. Samples met the established\nLength\nacceptance criteria\nPASS:\nIntroducer\nConfirm the force required to separate the introducer. Samples met the established\nSeparation Force\nacceptance criteria\nDesign Validation\nThe in vitro studies were conducted to evaluate usability\nparameters such as trackability, tip stability, durability, and\nPASS:\nIn Vitro Usability (ancillary) device compatibility with tracking of the\nStudies CEREGLIDE 92 Intermediate Catheter to target sites and\nSamples met the established\nacceptance criteria\ndelivery of a worst-case interventional device in the\nneurovascular model.\nPerformance Testing – Animal\nNo animal studies were required as appropriate verification and validation of the\nsubject device design were achieved based on the similarities of the proposed device\nand the predicate device, and from results of bench testing.\nPerformance Testing – Clinical\nClinical studies were not required as appropriate verification and validation of the\nsubject device design were achieved based on the similarities of the proposed device\nand the predicate device, and from results of bench testing.\nSterilization\nThe CEREGLIDE™ 92 Intermediate Catheter, as packaged with included accessories,\nis sterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135. The\nCEREGLIDE™ 92 Intermediate Catheter and all accessories meet EO residuals per\nEN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe CEREGLIDE™ 92 Intermediate Catheter and all accessories are for single use\nonly.\nShelf-Life\nThe CEREGLIDE™ 92 Intermediate Catheter will have a shelf life of 6 months based\non the successful completion of stability testing. Shelf-life testing was performed using\nstandard test methods and acceptance criteria. Prior to aging, all samples were exposed\nto standard transportation conditioning. Results of testing on the subject device all met\nestablished acceptance criteria.\n4\n\n| Table 5. Performance Testing Summary (continued) |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification (continued) |  |  |  |  |  |  |  |\n| Tip Movement |  | Confirm that the CEREGLIDE 92 Intermediate Catheter\nmeets the tip column stiffness requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Linear Stiffness |  | Test the tip flexibility of the CEREGLIDE 92 Intermediate\nCatheter, relative to other devices of similar intended use\nand design. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Trackability |  | Confirm that the CEREGLIDE 92 Intermediate Catheter\nmeets the trackability requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Torque Strength |  | Confirm that the CEREGLIDE 92 Intermediate Catheter\nmeets the torque strength requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer Working\nLength |  | Confirm the working length of the introducer. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer\nSeparation Force |  | Confirm the force required to separate the introducer. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Design Validation |  |  |  |  |  |  |  |\n| In Vitro Usability\nStudies |  | The in vitro studies were conducted to evaluate usability\nparameters such as trackability, tip stability, durability, and\n(ancillary) device compatibility with tracking of the\nCEREGLIDE 92 Intermediate Catheter to target sites and\ndelivery of a worst-case interventional device in the\nneurovascular model. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nVIII. Non- Biocompatibility Testing\nClinical The CEREGLIDE™ 92 Intermediate Catheter was assessed for biocompatibility in\nPerformance accordance with International Standard ISO 10993-1 “Biological Evaluation of\nTesting Medical Devices – Part 1: Evaluation and Testing within a Risk Management Process,”\n(continued) and FDA Guidance for Industry and FDA Staff, “Use of International Standard ISO-\n10993-1, “Biological Evaluation of Medical Devices - Part 1: Evaluation and Testing\nwithin a Risk Management Process”,” (Issued September 4, 2020). The subject device\nis considered an externally communicating medical device with circulating blood\ncontact for less than 24 hours. The following biocompatibility testing was completed\nas part of this evaluation:\nTable 6. Biocompatibility Test Summary for CEREGLIDE™ 92 Intermediate\nCatheter and Introducer\nTest Method Acceptance Criteria Result\nCytotoxicity Grade ≤ 2 PASS\nSensitization – Guinea Pig\nGrade < 1 PASS\nMaximization\nIrritation – Rabbit\nDifference of ≤ 1 from control mean score PASS\nIntracutaneous Reactivity\nAcute Systemic Toxicity No biologically significant signs of systemic\nPASS\nin Mice toxicity\nPyrogenicity – Materials\nTemperature change (ΔT) < 0.5°C PASS\nMediated Rabbit Pyrogen\nASTM Hemolysis Study -\nHemolytic Index < 2% PASS\nDirect and Extraction Methods\nSC5b-9 Complement Results evaluated based on comparison to\nPASS\nActivation Assay negative controls\nASTM Partial Thromboplastin Average clotting time\nPASS\nTime (PTT) > 50% of the negative control\nASTM Heparinized Platelet % platelet and leukocyte comparison to\nPASS\nand Leukocyte Count control article\n150x microscopic comparative evaluation of\nComparative Surface the surface and geometric features between\nPASS\nAssessment the subject device and reference device as\npart of the thrombogenicity assessment.\nIX. Conclusion Based upon the intended use, design, materials, function, biocompatibility testing, and\nside-by-side in-vitro testing, it is concluded that the subject CEREGLIDE™ 92\nIntermediate Catheter is substantially equivalent to the predicate Zoom 88 Large Distal\nPlatform (K212224). The differences in materials and design do not raise any new\nquestions regarding the safety and effectiveness of the device. The subject device, as\ndesigned, manufactured, packaged, and sterilized, is substantially equivalent to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK230726\nDevice Name\nCEREGLIDE 92 Intermediate Catheter\nIndications for Use (Describe)\nThe CEREGLIDE 92 Intermediate Catheter is indicated for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary K230726\nI.Submitter Cerenovus, Inc.\n6303 Waterford District Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Ariell Joiner\nTel: (908) 726-9577\nEmail: ajoiner@its.jnj.com\nII.Date\nNovember 27, 2023\nPrepared\nIII.Device Table 1. Device Information\nInformation Device Proprietary Name CEREGLIDE 92 Intermediate Catheter\nCommon or Usual name Catheter, Percutaneous, Neurovasculature\nClassification Name 21 CFR 870.1250 – Percutaneous Catheter\nRegulatory Classification II\nFDA Product Code QJP\nIV.Predicate The predicate device is listed below in Table 2 and the reference devices are listed in\nand Reference Table 3.\nDevice\nTable 2. Predicate Device\nInformation\n510(k) Number Date Cleared Name Manufacturer\nSeptember 20, Zoom 88 Large Distal\nK212224 Imperative Care, Inc.\n2021 Platform\nTable 3. Reference Devices\n510(k) Number Date Cleared Name Manufacturer\nCERENOVUS Large Bore Medos International\nK191237 November 8, 2019\nCatheter SARL*\nMedos International\nK192804 February 27, 2020 CEREBASE DA Guide Sheath\nSARL\n*510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to Medos\nInternational SARL, which is the current holder of the 510(k).\nV.Device The CEREGLIDE™ 92 Intermediate Catheter is a single lumen, variable stiffness\nDescription catheter designed to be introduced over a steerable guidewire along with a\nmicrocatheter and/or compatible support device into the neuro vasculature. The\ncatheter consists of a lubricious PTFE lined inner lumen to facilitate movement of the\nguidewires and other devices, variable pitch stainless steel and tungsten braid, and\nvarious durometer polymer jackets. These jackets provide distal flexibility and\ngradually transition to a stiffer proximal shaft to facilitate the advancement of the\ncatheter in the anatomy. The outer surface of the catheter is hydrophilic coated in order\nto reduce friction during manipulation in the vessel. A radiopaque marker at the distal\nend of the catheter provides fluoroscopic visualization of the catheter tip. The proximal\nend of the catheter incorporates a standard Luer adapter to facilitate the attachment of\naccessories, a hub, and an ID band.\n1\n\n|  | Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device Proprietary Name |  | CEREGLIDE 92 Intermediate Catheter |  |\n|  | Common or Usual name |  | Catheter, Percutaneous, Neurovasculature |  |\n|  | Classification Name |  | 21 CFR 870.1250 – Percutaneous Catheter |  |\n|  | Regulatory Classification |  | II |  |\n|  | FDA Product Code |  | QJP |  |\n\n|  | Table 2. Predicate Device |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| 510(k) Number |  | Date Cleared | Name | Manufacturer |  |\n| K212224 |  | September 20,\n2021 | Zoom 88 Large Distal\nPlatform | Imperative Care, Inc. |  |\n\n|  | Table 3. Reference Devices |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| 510(k) Number |  | Date Cleared | Name | Manufacturer |  |\n| K191237 |  | November 8, 2019 | CERENOVUS Large Bore\nCatheter | Medos International\nSARL* |  |\n| K192804 |  | February 27, 2020 | CEREBASE DA Guide Sheath | Medos International\nSARL |  |\n| *510(k) was previously held by Codman & Shurtleff, Inc. The 510(k) was transferred to Medos\nInternational SARL, which is the current holder of the 510(k). |  |  |  |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nV.Device The CEREGLIDE™ 92 Intermediate Catheter is packaged with a Tuohy Borst\nDescription hemostasis valve (RHV) with a side port and two slit introducer accessories. The RHV\n(continued) with side port is used for flushing and insertion of catheters. The slit introducers are\ndesigned to introduce the CEREGLIDE™ 92 Intermediate Catheter into the base\ncatheter and protect the distal tip of the CEREGLIDE™ 92 Intermediate Catheter\nduring insertion into the hemostasis valve of the base catheter.\nVI.Indications The CEREGLIDE 92 Intermediate Catheter is indicated for use in facilitating the\nfor Use insertion and guidance of appropriately sized interventional devices into a selected\nblood vessel in the neurovascular system.\nVII.Predicate A comparison of indications for use and technological characteristics between the\nComparison CEREGLIDE™ 92 Intermediate Catheter and the predicate device is presented in\nTable 4.\nTable 4. Subject and Predicate Device Comparison Summary\nSubject Device: Predicate Device:\nDescription\nCEREGLIDE™ 92 Intermediate Catheter Zoom 88 Large Distal Platform (K212224)\nProduct Code QJP QJP, DQY\nRegulatory Name Percutaneous Catheter Same\nClassification Class II – 21 CFR 870.1250 Same\nBasic Design Variable stiffness, single lumen catheter Same\nThe CEREGLIDE 92 Intermediate Catheter is indicated for\nThe Zoom 88 Large Distal Platform is indicated for the\nIndications For use in facilitating the insertion and guidance of\nintroduction of interventional devices into the peripheral,\nUse appropriately sized interventional devices into a selected\ncoronary, and neuro vasculature.\nblood vessel in the neurovascular system.\nDimensions:\nLength 114 - 135 cm 80 – 110 cm\nID 0.092” (2.34 mm) 0.088”\nDistal OD 0.102” (2.59 mm) 0.106”\nProximal OD 0.108” (2.74 mm) 0.110”\nCatheter Coating Hydrophilic Same\nCommonly used medical grade plastics & metals with\nMaterials Same\nhydrophilic coating\nAccessories Included:\nIncluded: Tuohy Borst Hemostasis Valve with Side Port\nHemostasis Valve Rotating Hemostasis Valve (RHV)\nExtension Tubing\nIntroducer Sheath Slit Introducer (2) None\nSterilization\nEthylene Oxide Same\nMethod\nSterility Assurance\n10-6 Same\nLevel (SAL)\nPolyethylene Hoop and Mounting Card, Tyvek® Pouch, The catheters are placed in a protective polyethylene tube,\nCarton mounted with accessory RHV onto a polyethylene\nPackaging packaging card, placed into a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed in a labeled shelf\ncarton box.\nShelf Life 6 months 1 year\n2\n\n|  | Table 4. Subject and Predicate Device Comparison Summary |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Description |  |  | Subject Device: |  |  | Predicate Device: |  |\n|  |  |  | CEREGLIDE™ 92 Intermediate Catheter |  |  | Zoom 88 Large Distal Platform (K212224) |  |\n| Product Code |  | QJP |  |  | QJP, DQY |  |  |\n| Regulatory Name |  | Percutaneous Catheter |  |  | Same |  |  |\n| Classification |  | Class II – 21 CFR 870.1250 |  |  | Same |  |  |\n| Basic Design |  | Variable stiffness, single lumen catheter |  |  | Same |  |  |\n| Indications For\nUse |  | The CEREGLIDE 92 Intermediate Catheter is indicated for\nuse in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected\nblood vessel in the neurovascular system. |  |  | The Zoom 88 Large Distal Platform is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  |\n| Dimensions: |  |  |  |  |  |  |  |\n| Length |  | 114 - 135 cm |  |  | 80 – 110 cm |  |  |\n| ID |  | 0.092” (2.34 mm) |  |  | 0.088” |  |  |\n| Distal OD |  | 0.102” (2.59 mm) |  |  | 0.106” |  |  |\n| Proximal OD |  | 0.108” (2.74 mm) |  |  | 0.110” |  |  |\n| Catheter Coating |  | Hydrophilic |  |  | Same |  |  |\n| Materials |  | Commonly used medical grade plastics & metals with\nhydrophilic coating |  |  | Same |  |  |\n| Accessories Included: |  |  |  |  |  |  |  |\n| Hemostasis Valve |  | Included: Tuohy Borst Hemostasis Valve with Side Port\nExtension Tubing |  |  | Rotating Hemostasis Valve (RHV) |  |  |\n| Introducer Sheath |  | Slit Introducer (2) |  |  | None |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same |  |  |\n| Sterility Assurance\nLevel (SAL) |  | 10-6 |  |  | Same |  |  |\n| Packaging |  | Polyethylene Hoop and Mounting Card, Tyvek® Pouch,\nCarton |  |  | The catheters are placed in a protective polyethylene tube,\nmounted with accessory RHV onto a polyethylene\npackaging card, placed into a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed in a labeled shelf\ncarton box. |  |  |\n| Shelf Life |  | 6 months |  |  | 1 year |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nVIII. Non- Performance Testing – Bench\nClinical Appropriate testing was identified based on design, risk analyses and the intended use\nPerformance of the CEREGLIDE™ 92 Intermediate Catheter to demonstrate that it is substantially\nTesting equivalent to the legally marketed predicate device. The following performance data\nare being provided in support of the substantial equivalence determination. All testing\nwas conducted using sampling methods as required by internal design control\nprocedures. The bench testing included the following tests:\nTable 5. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nVisual Confirm that the CEREGLIDE 92 Intermediate Catheter meets\nPASS:\nSamples met the established\nInspection the visual requirement described in ISO 10555-1 Section 4.4.\nacceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter internal\nPASS:\nCatheter ID Samples met the established\ndiameters meet the requirements.\nacceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter outer\nPASS:\nCatheter OD Samples met the established\ndiameters meet the requirements.\nacceptance criteria\nCatheter PASS:\nConfirm the working length of the CEREGLIDE 92\nWorking\nIntermediate Catheter as defined in ISO 10555-1 Section 3.6.\nSamples met the established\nLength acceptance criteria\nCatheter Tip Verify the tip length of the CEREGLIDE 92 Intermediate\nPASS:\nSamples met the established\nLength Catheter.\nacceptance criteria\nPASS:\nVerify that the catheter hub Luer taper fit standard Luer fittings\nHub Luer Taper Samples met the established\nusing taper device.\nacceptance criteria\nPASS:\nSystem Air\nVerify that there is no air leak into the hub subassembly. Samples met the established\nLeakage\nacceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter joint PASS:\nSystem Liquid\nstrength meets the freedom from leakage (liquid during Samples met the established\nLeakage\npressurization) requirements of ISO 10555-1:2013, section 4.7. acceptance criteria\nConfirm the maximum hydrostatic pressure the CEREGLIDE PASS:\nBurst Pressure 92 Intermediate Catheter can withstand using a Crescent Samples met the established\nHydraulic Burst-leak Tester. acceptance criteria\nHub Pull To verify the CEREGLIDE 92 Intermediate Catheter hub to\nPASS:\nSamples met the established\nTesting joint strength meets acceptance criteria.\nacceptance criteria\nShaft Tensile Verify that the CEREGLIDE 92 Intermediate Catheter joint\nPASS:\nSamples met the established\nStrength strength meets the acceptance criteria.\nacceptance criteria\nVerify the particulate size and counts of the CEREGLIDE 92 PASS:\nParticulate\nIntermediate Catheter under simulated use conditions with Samples met the established\nCount\ncomparison to the predicate and reference devices. acceptance criteria\nCoating PASS:\nVerify the lubriciousness and durability of the CEREGLIDE 92\nLubricity and\nIntermediate Catheter’s hydrophilic coating.\nSamples met the established\nDurability acceptance criteria\nVerify that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nCoating Length Samples met the established\nhydrophilic coating length meets the design requirements.\nacceptance criteria\nKink Resistance Confirm that the CEREGLIDE 92 Intermediate Catheter meets PASS:\n(Distal & the requirement for the catheter to remain stable and not kink Samples met the established\nProximal) during use. acceptance criteria\nVerify that the PTFE has appropriately adhered to the inner PASS:\nDelamination of\nlumen of the CEREGLIDE 92 Intermediate Catheter with braid Samples met the established\nPTFE Liner\nreinforcement. acceptance criteria\n3\n\n| Table 5. Performance Testing Summary |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification |  |  |  |  |  |  |  |\n| Visual\nInspection |  | Confirm that the CEREGLIDE 92 Intermediate Catheter meets\nthe visual requirement described in ISO 10555-1 Section 4.4. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter ID |  | Verify that the CEREGLIDE 92 Intermediate Catheter internal\ndiameters meet the requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter OD |  | Verify that the CEREGLIDE 92 Intermediate Catheter outer\ndiameters meet the requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter\nWorking\nLength |  | Confirm the working length of the CEREGLIDE 92\nIntermediate Catheter as defined in ISO 10555-1 Section 3.6. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter Tip\nLength |  | Verify the tip length of the CEREGLIDE 92 Intermediate\nCatheter. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Luer Taper |  | Verify that the catheter hub Luer taper fit standard Luer fittings\nusing taper device. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Air\nLeakage |  | Verify that there is no air leak into the hub subassembly. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Liquid\nLeakage |  | Verify that the CEREGLIDE 92 Intermediate Catheter joint\nstrength meets the freedom from leakage (liquid during\npressurization) requirements of ISO 10555-1:2013, section 4.7. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Burst Pressure |  | Confirm the maximum hydrostatic pressure the CEREGLIDE\n92 Intermediate Catheter can withstand using a Crescent\nHydraulic Burst-leak Tester. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Pull\nTesting |  | To verify the CEREGLIDE 92 Intermediate Catheter hub to\njoint strength meets acceptance criteria. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Shaft Tensile\nStrength |  | Verify that the CEREGLIDE 92 Intermediate Catheter joint\nstrength meets the acceptance criteria. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Particulate\nCount |  | Verify the particulate size and counts of the CEREGLIDE 92\nIntermediate Catheter under simulated use conditions with\ncomparison to the predicate and reference devices. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating\nLubricity and\nDurability |  | Verify the lubriciousness and durability of the CEREGLIDE 92\nIntermediate Catheter’s hydrophilic coating. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating Length |  | Verify that the CEREGLIDE 92 Intermediate Catheter\nhydrophilic coating length meets the design requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Kink Resistance\n(Distal &\nProximal) |  | Confirm that the CEREGLIDE 92 Intermediate Catheter meets\nthe requirement for the catheter to remain stable and not kink\nduring use. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Delamination of\nPTFE Liner |  | Verify that the PTFE has appropriately adhered to the inner\nlumen of the CEREGLIDE 92 Intermediate Catheter with braid\nreinforcement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nVIII. Non- Table 5. Performance Testing Summary (continued)\nClinical Test Test Summary Result\nPerformance Design Verification (continued)\nTesting\nConfirm that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nTip Movement Samples met the established\n(continued) meets the tip column stiffness requirement.\nacceptance criteria\nTest the tip flexibility of the CEREGLIDE 92 Intermediate PASS:\nTip Linear Stiffness Catheter, relative to other devices of similar intended use Samples met the established\nand design. acceptance criteria\nConfirm that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nTrackability Samples met the established\nmeets the trackability requirement.\nacceptance criteria\nConfirm that the CEREGLIDE 92 Intermediate Catheter\nPASS:\nTorque Strength Samples met the established\nmeets the torque strength requirement.\nacceptance criteria\nPASS:\nIntroducer Working\nConfirm the working length of the introducer. Samples met the established\nLength\nacceptance criteria\nPASS:\nIntroducer\nConfirm the force required to separate the introducer. Samples met the established\nSeparation Force\nacceptance criteria\nDesign Validation\nThe in vitro studies were conducted to evaluate usability\nparameters such as trackability, tip stability, durability, and\nPASS:\nIn Vitro Usability (ancillary) device compatibility with tracking of the\nStudies CEREGLIDE 92 Intermediate Catheter to target sites and\nSamples met the established\nacceptance criteria\ndelivery of a worst-case interventional device in the\nneurovascular model.\nPerformance Testing – Animal\nNo animal studies were required as appropriate verification and validation of the\nsubject device design were achieved based on the similarities of the proposed device\nand the predicate device, and from results of bench testing.\nPerformance Testing – Clinical\nClinical studies were not required as appropriate verification and validation of the\nsubject device design were achieved based on the similarities of the proposed device\nand the predicate device, and from results of bench testing.\nSterilization\nThe CEREGLIDE™ 92 Intermediate Catheter, as packaged with included accessories,\nis sterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135. The\nCEREGLIDE™ 92 Intermediate Catheter and all accessories meet EO residuals per\nEN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe CEREGLIDE™ 92 Intermediate Catheter and all accessories are for single use\nonly.\nShelf-Life\nThe CEREGLIDE™ 92 Intermediate Catheter will have a shelf life of 6 months based\non the successful completion of stability testing. Shelf-life testing was performed using\nstandard test methods and acceptance criteria. Prior to aging, all samples were exposed\nto standard transportation conditioning. Results of testing on the subject device all met\nestablished acceptance criteria.\n4\n\n| Table 5. Performance Testing Summary (continued) |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification (continued) |  |  |  |  |  |  |  |\n| Tip Movement |  | Confirm that the CEREGLIDE 92 Intermediate Catheter\nmeets the tip column stiffness requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Linear Stiffness |  | Test the tip flexibility of the CEREGLIDE 92 Intermediate\nCatheter, relative to other devices of similar intended use\nand design. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Trackability |  | Confirm that the CEREGLIDE 92 Intermediate Catheter\nmeets the trackability requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Torque Strength |  | Confirm that the CEREGLIDE 92 Intermediate Catheter\nmeets the torque strength requirement. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer Working\nLength |  | Confirm the working length of the introducer. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer\nSeparation Force |  | Confirm the force required to separate the introducer. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Design Validation |  |  |  |  |  |  |  |\n| In Vitro Usability\nStudies |  | The in vitro studies were conducted to evaluate usability\nparameters such as trackability, tip stability, durability, and\n(ancillary) device compatibility with tracking of the\nCEREGLIDE 92 Intermediate Catheter to target sites and\ndelivery of a worst-case interventional device in the\nneurovascular model. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Traditional 510(k) Premarket Notification\nCEREGLIDE 92 Intermediate Catheter\n510(k) Summary (continued)\nVIII. Non- Biocompatibility Testing\nClinical The CEREGLIDE™ 92 Intermediate Catheter was assessed for biocompatibility in\nPerformance accordance with International Standard ISO 10993-1 “Biological Evaluation of\nTesting Medical Devices – Part 1: Evaluation and Testing within a Risk Management Process,”\n(continued) and FDA Guidance for Industry and FDA Staff, “Use of International Standard ISO-\n10993-1, “Biological Evaluation of Medical Devices - Part 1: Evaluation and Testing\nwithin a Risk Management Process”,” (Issued September 4, 2020). The subject device\nis considered an externally communicating medical device with circulating blood\ncontact for less than 24 hours. The following biocompatibility testing was completed\nas part of this evaluation:\nTable 6. Biocompatibility Test Summary for CEREGLIDE™ 92 Intermediate\nCatheter and Introducer\nTest Method Acceptance Criteria Result\nCytotoxicity Grade ≤ 2 PASS\nSensitization – Guinea Pig\nGrade < 1 PASS\nMaximization\nIrritation – Rabbit\nDifference of ≤ 1 from control mean score PASS\nIntracutaneous Reactivity\nAcute Systemic Toxicity No biologically significant signs of systemic\nPASS\nin Mice toxicity\nPyrogenicity – Materials\nTemperature change (ΔT) < 0.5°C PASS\nMediated Rabbit Pyrogen\nASTM Hemolysis Study -\nHemolytic Index < 2% PASS\nDirect and Extraction Methods\nSC5b-9 Complement Results evaluated based on comparison to\nPASS\nActivation Assay negative controls\nASTM Partial Thromboplastin Average clotting time\nPASS\nTime (PTT) > 50% of the negative control\nASTM Heparinized Platelet % platelet and leukocyte comparison to\nPASS\nand Leukocyte Count control article\n150x microscopic comparative evaluation of\nComparative Surface the surface and geometric features between\nPASS\nAssessment the subject device and reference device as\npart of the thrombogenicity assessment.\nIX. Conclusion Based upon the intended use, design, materials, function, biocompatibility testing, and\nside-by-side in-vitro testing, it is concluded that the subject CEREGLIDE™ 92\nIntermediate Catheter is substantially equivalent to the predicate Zoom 88 Large Distal\nPlatform (K212224). The differences in materials and design do not raise any new\nquestions regarding the safety and effectiveness of the device. The subject device, as\ndesigned, manufactured, packaged, and sterilized, is substantially equivalent to the",
    "Substantial Equivalence": "predicate device currently marketed under the Federal Food, Drug and Cosmetic Act.\n5\n\n| Table 6. Biocompatibility Test Summary for CEREGLIDE™ 92 Intermediate\nCatheter and Introducer |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test Method |  |  | Acceptance Criteria |  |  | Result |  |\n| Cytotoxicity |  | Grade ≤ 2 |  |  | PASS |  |  |\n| Sensitization – Guinea Pig\nMaximization |  | Grade < 1 |  |  | PASS |  |  |\n| Irritation – Rabbit\nIntracutaneous Reactivity |  | Difference of ≤ 1 from control mean score |  |  | PASS |  |  |\n| Acute Systemic Toxicity\nin Mice |  | No biologically significant signs of systemic\ntoxicity |  |  | PASS |  |  |\n| Pyrogenicity – Materials\nMediated Rabbit Pyrogen |  | Temperature change (ΔT) < 0.5°C |  |  | PASS |  |  |\n| ASTM Hemolysis Study -\nDirect and Extraction Methods |  | Hemolytic Index < 2% |  |  | PASS |  |  |\n| SC5b-9 Complement\nActivation Assay |  | Results evaluated based on comparison to\nnegative controls |  |  | PASS |  |  |\n| ASTM Partial Thromboplastin\nTime (PTT) |  | Average clotting time\n> 50% of the negative control |  |  | PASS |  |  |\n| ASTM Heparinized Platelet\nand Leukocyte Count |  | % platelet and leukocyte comparison to\ncontrol article |  |  | PASS |  |  |\n| Comparative Surface\nAssessment |  | 150x microscopic comparative evaluation of\nthe surface and geometric features between\nthe subject device and reference device as\npart of the thrombogenicity assessment. |  |  | PASS |  |  |"
  }
}