{
  "source_pdf": "distal-access--guangzhou-easycess-medical-co-ltd--distal-access-catheter--510k.pdf",
  "clearance_number": "K213065",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK213065\nDevice Name\nDistal Access Catheter\nIndications for Use (Describe)\nThe Distal Access Catheter is indicated for general intravascular use, including the neuro and peripheral vasculature. It\ncan be used to facilitate introduction of diagnostic agents or therapeutic devices. It is not intended for use in coronary\narteries.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\n510(k) Summary\nK213065\nI. SUBMITTER\nGuangzhou Easycess Medical Co., Ltd\nRoom 701, Building B4, 11 Kaiyuan Avenue, Huangpu District,\nGuangzhou, China, 510530\nPhone: 020-31603990\nFax: 020-31603675\nContact Person: Xingcheng Liu\nDate of Preparation: May 30th, 2022\nII. DEVICE\nName of Device: Distal Access Catheter\nCommon or Usual Name: Distal Access Catheter\nClassification Name: Percutaneous catheter (21 CFR 870.1250)\nRegulatory Class: II\nProduct Code: QJP, DQY\nIII. PREDICATE DEVICE\nPrimary predicate device: SOFIA PLUS/Distal Access Catheter (K150366)\nSecondary predicate device: SOFIA Distal Access Catheter (K131482, K142014)\nThese predicate devices have not been subject to a design-related recall.\nNo reference devices were used in this submission.\nIV. DEVICE DESCRIPTION\nThe Distal Access Catheter consists of a catheter and accessories (hemostatic valve,\nintroducer sheath, and a shaping mandrel). The catheter is a single-lumen, flexible\ncatheter designed with coil and braid reinforcement. The distal segment is steam-\nshapeable, and a hydrophilic coating is applied for navigation of the catheter through\nthe vasculature. The radiopaque marker is located at the distal end of the catheter for\nvisualization under fluoroscopy.\nThe catheter body is constructed with a stainless-steel coil (less 2 cm of the catheter\nlength) over the inner lumen liner comprised of polytetrafluoroethylene (PTFE). To\nprovide additional shaft support, a stainless-steel wire braiding has been added over the\nstainless-steel coil from the proximal end to distal end. A platinum/iridium alloy\nradiopaque marker band is located at the distal tip of the catheter. An outer layer of\nvarying durometers and lengths of polyamide (PA), polyether block amide (Pebax) and\npolyurethane (PU) covers the entire catheter body from proximal to distal end,\nrespectively.\nA hub (PC) is attached to the proximal end of the catheter. A strain relief made from\npolyether block amide (Pebax) is placed at the proximal end of the catheter and distal\n1 / 6\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\nend of the hub. The hub-strain relief provides for the kink resistance for the proximal\nend. A luer fitting on the catheter hub is used for the attachment of accessories.\nThe outer surface of the catheter (distal 60 cm) is coated with a hydrophilic coating to\nreduce friction during navigation in the vasculature.\nA shaping mandrel (stainless steel, 80 mm in length) is provided with the catheter to be\nused by the physician for tip shaping. An introducer sheath (PTFE) is included to\nfacilitate the introduction of the catheter into guide catheters during clinical use. A\nhemostatic valve is used to connect to the proximal section of the catheter.\nThe Distal Access Catheter is provided sterile and for single use only. The catheter is\nplaced in a dispenser tube (HDPE) and is placed on a packaging card (HDPE) that is\nprovided in a sterile barrier PET/PE film and Tyvek pouch and placed in a carton box.\nV. INDICATIONS FOR USE\nThe Distal Access Catheter is indicated for general intravascular use, including the\nneuro and peripheral vasculature. It can be used to facilitate introduction of diagnostic\nagents or therapeutic devices. It is not intended for use in coronary arteries.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH\nTHE PREDICATE DEVICE\nTechnological Comparison:\nSOFIA Distal Access\nSOFIA PLUS/Distal\nCatheter Distal Access Catheter\nAccess Catheter\nDevice name (K131482, K142014, (K213065, Subject\n(K150366, Primary\nSecondary predicate device)",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K150366",
      "K213065",
      "K131482",
      "K142014",
      "K150366",
      "K213065",
      "K131482",
      "K142014",
      "K213065",
      "K150366",
      "K150366",
      "K213065",
      "K131482",
      "K142014",
      "K150366",
      "K213065",
      "K150366",
      "K131482",
      "K142014"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK213065\nDevice Name\nDistal Access Catheter\nIndications for Use (Describe)\nThe Distal Access Catheter is indicated for general intravascular use, including the neuro and peripheral vasculature. It\ncan be used to facilitate introduction of diagnostic agents or therapeutic devices. It is not intended for use in coronary\narteries.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\n510(k) Summary\nK213065\nI. SUBMITTER\nGuangzhou Easycess Medical Co., Ltd\nRoom 701, Building B4, 11 Kaiyuan Avenue, Huangpu District,\nGuangzhou, China, 510530\nPhone: 020-31603990\nFax: 020-31603675\nContact Person: Xingcheng Liu\nDate of Preparation: May 30th, 2022\nII. DEVICE\nName of Device: Distal Access Catheter\nCommon or Usual Name: Distal Access Catheter\nClassification Name: Percutaneous catheter (21 CFR 870.1250)\nRegulatory Class: II\nProduct Code: QJP, DQY\nIII. PREDICATE DEVICE\nPrimary predicate device: SOFIA PLUS/Distal Access Catheter (K150366)\nSecondary predicate device: SOFIA Distal Access Catheter (K131482, K142014)\nThese predicate devices have not been subject to a design-related recall.\nNo reference devices were used in this submission.\nIV. DEVICE DESCRIPTION\nThe Distal Access Catheter consists of a catheter and accessories (hemostatic valve,\nintroducer sheath, and a shaping mandrel). The catheter is a single-lumen, flexible\ncatheter designed with coil and braid reinforcement. The distal segment is steam-\nshapeable, and a hydrophilic coating is applied for navigation of the catheter through\nthe vasculature. The radiopaque marker is located at the distal end of the catheter for\nvisualization under fluoroscopy.\nThe catheter body is constructed with a stainless-steel coil (less 2 cm of the catheter\nlength) over the inner lumen liner comprised of polytetrafluoroethylene (PTFE). To\nprovide additional shaft support, a stainless-steel wire braiding has been added over the\nstainless-steel coil from the proximal end to distal end. A platinum/iridium alloy\nradiopaque marker band is located at the distal tip of the catheter. An outer layer of\nvarying durometers and lengths of polyamide (PA), polyether block amide (Pebax) and\npolyurethane (PU) covers the entire catheter body from proximal to distal end,\nrespectively.\nA hub (PC) is attached to the proximal end of the catheter. A strain relief made from\npolyether block amide (Pebax) is placed at the proximal end of the catheter and distal\n1 / 6\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\nend of the hub. The hub-strain relief provides for the kink resistance for the proximal\nend. A luer fitting on the catheter hub is used for the attachment of accessories.\nThe outer surface of the catheter (distal 60 cm) is coated with a hydrophilic coating to\nreduce friction during navigation in the vasculature.\nA shaping mandrel (stainless steel, 80 mm in length) is provided with the catheter to be\nused by the physician for tip shaping. An introducer sheath (PTFE) is included to\nfacilitate the introduction of the catheter into guide catheters during clinical use. A\nhemostatic valve is used to connect to the proximal section of the catheter.\nThe Distal Access Catheter is provided sterile and for single use only. The catheter is\nplaced in a dispenser tube (HDPE) and is placed on a packaging card (HDPE) that is\nprovided in a sterile barrier PET/PE film and Tyvek pouch and placed in a carton box.\nV. INDICATIONS FOR USE\nThe Distal Access Catheter is indicated for general intravascular use, including the\nneuro and peripheral vasculature. It can be used to facilitate introduction of diagnostic\nagents or therapeutic devices. It is not intended for use in coronary arteries.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH\nTHE PREDICATE DEVICE\nTechnological Comparison:\nSOFIA Distal Access\nSOFIA PLUS/Distal\nCatheter Distal Access Catheter\nAccess Catheter\nDevice name (K131482, K142014, (K213065, Subject\n(K150366, Primary\nSecondary predicate device)",
    "Substantial Equivalence": "predicate device)\ndevice)\nThe SOFIA Distal The Distal Access\nThe SOFIA PLUS\nAccess Catheter is Catheter is indicated\n/Distal Access Catheters\nintended for general for general\nare indicated for general\nintravascular use, intravascular use,\nintravascular use,\nincluding the neuro including the neuro and\nincluding the neuro and\nand peripheral peripheral vasculature.\nperipheral vasculature.\nIntended Use vasculature. It can be It can be used to\nIt can be used to\nused to facilitate the facilitate introduction\nfacilitate introduction of\nintroduction of of diagnostic agents or\ndiagnostic and\ndiagnostic and therapeutic devices. It\ntherapeutic agents. It is\ntherapeutic agents. It is is not intended for use\nnot intended for use in\nnot intended for use in in coronary arteries.\ncoronary arteries.\ncoronary arteries.\nCatheter PTFE, polyolefin PTFE, polyolefin\nPTFE\ninner layer elastomer elastomer\nCatheter\nStainless steel\nmiddle Stainless steel braid/coil Same\nbraid/coil\nlayer\nMaterial Polyurethane\nPolyurethane elastomer,\nCatheter elastomer, polyether\npolyether block amide Same\nouter layer block amide (Pebax)\n(Pebax) and polyamide\nand polyamide\nMarker Platinum/Iridium Platinum/Iridium Same\nHub Nylon Nylon PC\n2 / 6\n\n| Device name |  | SOFIA PLUS/Distal\nAccess Catheter\n(K150366, Primary\npredicate device) |  | SOFIA Distal Access |  | Distal Access Catheter\n(K213065, Subject\ndevice) |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Catheter |  |  |\n|  |  |  |  | (K131482, K142014, |  |  |\n|  |  |  |  | Secondary predicate |  |  |\n|  |  |  |  | device) |  |  |\n| Intended Use |  | The SOFIA PLUS\n/Distal Access Catheters\nare indicated for general\nintravascular use,\nincluding the neuro and\nperipheral vasculature.\nIt can be used to\nfacilitate introduction of\ndiagnostic and\ntherapeutic agents. It is\nnot intended for use in\ncoronary arteries. | The SOFIA Distal\nAccess Catheter is\nintended for general\nintravascular use,\nincluding the neuro\nand peripheral\nvasculature. It can be\nused to facilitate the\nintroduction of\ndiagnostic and\ntherapeutic agents. It is\nnot intended for use in\ncoronary arteries. |  |  | The Distal Access\nCatheter is indicated\nfor general\nintravascular use,\nincluding the neuro and\nperipheral vasculature.\nIt can be used to\nfacilitate introduction\nof diagnostic agents or\ntherapeutic devices. It\nis not intended for use\nin coronary arteries. |\n| Material | Catheter\ninner layer | PTFE, polyolefin\nelastomer | PTFE, polyolefin\nelastomer |  |  | PTFE |\n|  | Catheter\nmiddle\nlayer | Stainless steel braid/coil | Stainless steel\nbraid/coil |  |  | Same |\n|  | Catheter\nouter layer | Polyurethane elastomer,\npolyether block amide\n(Pebax) and polyamide | Polyurethane\nelastomer, polyether\nblock amide (Pebax)\nand polyamide |  |  | Same |\n|  | Marker | Platinum/Iridium | Platinum/Iridium |  |  | Same |\n|  | Hub | Nylon | Nylon |  |  | PC |\n\n| SOFIA PLUS/Distal |\n| --- |\n| Access Catheter |\n| (K150366, Primary |\n| predicate device) |\n\n| Distal Access Catheter |\n| --- |\n| (K213065, Subject |\n| device) |\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\nSOFIA Distal Access\nSOFIA PLUS/Distal\nCatheter Distal Access Catheter\nAccess Catheter\nDevice name (K131482, K142014, (K213065, Subject\n(K150366, Primary\nSecondary predicate device)\npredicate device)\ndevice)\nStrain\nPolyurethane Polyurethane Pebax\nRelief\nIntroducer Pebax Pebax PTFE\nShaping\nStainless steel Stainless steel Same\nMandrel\nHemostati\nNot applicable Not applicable PC\nc Valve\nCatheter Size 6F 5F 5F 6F\n5F: 0.056\"（1.42mm）\nInner Diameter (ID) 0.070 inch (1.78 mm) 0.055 inch (1.4 mm)\n6F: 0.071\"（1.80mm）\n5F: 0.068\"（1.73mm）\nOuter Diameter (OD) 0.0825 inch (2.1 mm) 0.068 inch (1.7 mm)\n6F: 0.083\"（2.11mm）\nEffective Length 115-135 cm 115-125 cm 115-135cm\nHydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating\n(Hydak®) (Hydak®) (Polyamide)\nSteam shapeable by\nTip Configuration Steam shapeable by user Same\nuser\nGuidewire 0.035 inch or 0.038\n0.035 inch 0.035 inch\nCompatibility inch\nIntroducer sheath,\nIntroducer sheath and Introducer sheath and\nAccessories shaping mandrel and\nshaping mandrel shaping mandrel\nhemostatic valve\nMethod of Supply Sterile and single use Sterile and single use Same\nSterilization Method Ethylene Oxide Ethylene Oxide Same\nCatheter placed into a\nCatheter placed into a HDPE dispenser tube.\nCatheter placed into a\nHDPE dispenser tube. Dispenser tube,\nHDPE dispenser tube.\nDispenser tube, introducer, shaping\nDispenser tube,\nintroducer and shaping mandrel and\nintroducer and shaping\nmandrel hemostatic valve\nmandrel placed on a\nPackaging placed on a placed on a\npolyethylene packaging\nConfiguration polyethylene polyethylene\ncard that is\npackaging card that is packaging card that is\ninserted into a Tyvek®\ninserted into a Tyvek® inserted into a\npouch. Pouch and IFU\npouch. Pouch and IFU Tyvek/PE/PET pouch.\nplaced in bleached\nplaced in bleached Pouch and IFU\nsulfate carton box.\nsulfate carton box. placed in bleached\nsulfate carton box.\nVII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial\nequivalence determination.\n Bench Testing and Sterility\nThe bench testing of the Distal Access Catheter was performed using the applicable\nsections of the ISO 10555-1 international standard for sterile, single-use intravascular\ncatheters. The testing demonstrates that the in vitro behavior of the device is well\ncharacterized within design specifications. The results of bench testing and sterility\n3 / 6\n\n| Device name |  | SOFIA PLUS/Distal\nAccess Catheter\n(K150366, Primary\npredicate device) |  | SOFIA Distal Access |  | Distal Access Catheter\n(K213065, Subject\ndevice) |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Catheter |  |  |\n|  |  |  |  | (K131482, K142014, |  |  |\n|  |  |  |  | Secondary predicate |  |  |\n|  |  |  |  | device) |  |  |\n|  | Strain\nRelief | Polyurethane | Polyurethane |  |  | Pebax |\n|  | Introducer | Pebax | Pebax |  |  | PTFE |\n|  | Shaping\nMandrel | Stainless steel | Stainless steel |  |  | Same |\n|  | Hemostati\nc Valve | Not applicable | Not applicable |  |  | PC |\n| Catheter Size |  | 6F | 5F |  |  | 5F 6F |\n| Inner Diameter (ID) |  | 0.070 inch (1.78 mm) | 0.055 inch (1.4 mm) |  |  | 5F: 0.056\"（1.42mm）\n6F: 0.071\"（1.80mm） |\n| Outer Diameter (OD) |  | 0.0825 inch (2.1 mm) | 0.068 inch (1.7 mm) |  |  | 5F: 0.068\"（1.73mm）\n6F: 0.083\"（2.11mm） |\n| Effective Length |  | 115-135 cm | 115-125 cm |  |  | 115-135cm |\n| Coating |  | Hydrophilic coating\n(Hydak®) | Hydrophilic coating\n(Hydak®) |  |  | Hydrophilic coating\n(Polyamide) |\n| Tip Configuration |  | Steam shapeable by user | Steam shapeable by\nuser |  |  | Same |\n| Guidewire\nCompatibility |  | 0.035 inch | 0.035 inch or 0.038\ninch |  |  | 0.035 inch |\n| Accessories |  | Introducer sheath and\nshaping mandrel | Introducer sheath and\nshaping mandrel |  |  | Introducer sheath,\nshaping mandrel and\nhemostatic valve |\n| Method of Supply |  | Sterile and single use | Sterile and single use |  |  | Same |\n| Sterilization Method |  | Ethylene Oxide | Ethylene Oxide |  |  | Same |\n| Packaging\nConfiguration |  | Catheter placed into a\nHDPE dispenser tube.\nDispenser tube,\nintroducer and shaping\nmandrel placed on a\npolyethylene packaging\ncard that is\ninserted into a Tyvek®\npouch. Pouch and IFU\nplaced in bleached\nsulfate carton box. | Catheter placed into a\nHDPE dispenser tube.\nDispenser tube,\nintroducer and shaping\nmandrel\nplaced on a\npolyethylene\npackaging card that is\ninserted into a Tyvek®\npouch. Pouch and IFU\nplaced in bleached\nsulfate carton box. |  |  | Catheter placed into a\nHDPE dispenser tube.\nDispenser tube,\nintroducer, shaping\nmandrel and\nhemostatic valve\nplaced on a\npolyethylene\npackaging card that is\ninserted into a\nTyvek/PE/PET pouch.\nPouch and IFU\nplaced in bleached\nsulfate carton box. |\n\n| SOFIA PLUS/Distal |\n| --- |\n| Access Catheter |\n| (K150366, Primary |\n| predicate device) |\n\n| Distal Access Catheter |\n| --- |\n| (K213065, Subject |\n| device) |\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\nevaluation are listed in the table below:\nTest Specification Conclusion\nSurface The external surface of the catheter shall be free The surface integrity is\nInspection from extraneous matter. The external surface of suitable for intended clinical\nthe catheter, including the distal end, shall be use.\nfree from process and surface defects which\ncould cause trauma to vessels during use.\nSurface The test article shall be free from surface The surface integrity is\nContamination contaminants from uncured coating surface suitable for intended clinical\nparticulates > 0.02 mm2, embedded particulates. use.\nThe distal tip shall be smooth and tapered. PTFE\ninner layer not delaminated.\nDimensional The device shall meet the specified dimensional The device met the\nVerification requirements, including catheter OD, catheter dimensional and physical\nID, effective length, length of distal tip and total specifications.\nlength of accessories.\nDistal Tip The distal tip shall be smooth, rounded, tapered, Distal tip is suitable for\nor similarly finished to minimize trauma to intended clinical use.\nvessels during use.\nRadio The tip of the catheter should be visible under Device radiopacity is suitable\nDetectability fluoroscopy. for intended clinical use.\nCorrosion Metallic components of the catheter intended for Corrosion resistance is suitable\nResistance fluid path contact shall show no signs of for intended clinical use and\ncorrosion. met requirements of ISO\n10555-1.\nPeak Tensile 6F Catheter force at break ≥15N for distal Peak tensile force is suitable\nForce section and hub/catheter junction. for intended clinical use and\n5F Catheter force at break ≥10N for distal met requirements of ISO\nsection and hub/catheter junction. 10555-1.\nFluid leakage No liquid leakage from hub and catheter shaft at Device integrity is suitable for\nat ＞ 46 psi 46 psi for 30 seconds. intended clinical use and met\nrequirements of ISO 10555-1.\nAir Leakage No air leakage at hub into syringe when negative Device integrity is suitable for\npressure was applied for 15 seconds.\nintended clinical use and met\nrequirements of ISO 10555-1.\nGuaging The plane of the maximum diameter at the The device hub met the\nopening of the female conical fitting shall lie requirements of ISO 80369-7.\nbetween the two limit planes of the gauge.\nSeparation The mating parts separation force is greater than The device hub met the\nForce 35 N. requirements of ISO 80369-7.\nUnscrewing Test article luer remains attached after applying The device hub met the\nTorque an unscrewing torque not less than 0.02 N·m for requirements of ISO 80369-7.\na minimum of 10 seconds.\nStress No stress cracks on the test article hub. The device hub met the\nCracking requirements of ISO 80369-7.\nEase of Components fit together securely with no The device hub met the\nAssembly resistance observed between the test article luer requirements of ISO 80369-7.\nand reference fitting.\nResistance to Test article luer does not override reference The device hub met the\nOverriding fitting threads. requirements of ISO 80369-7.\nParticulate The amount of particulate matter that comes off The amount and size of\nthe device during simulated use testing shall be particles from the subject\ndetermined and compared to the predicate device was comparable to the\ndevice. predicate device.\nStatic Burst The catheter was tested to evaluate the burst Device integrity is suitable for\nPressure pressure under static conditions per ISO 10555- intended clinical use and met\n1:2013(E) Annex F. requirements of ISO 10555-1.\nCoating The catheter was tested 20 times on the friction Device tracks easily with no\n4 / 6\n\n|  | Test |  |  | Specification |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Surface\nInspection |  |  | The external surface of the catheter shall be free\nfrom extraneous matter. The external surface of\nthe catheter, including the distal end, shall be\nfree from process and surface defects which\ncould cause trauma to vessels during use. |  |  | The surface integrity is\nsuitable for intended clinical\nuse. |  |  |\n| Surface\nContamination |  |  | The test article shall be free from surface\ncontaminants from uncured coating surface\nparticulates > 0.02 mm2, embedded particulates.\nThe distal tip shall be smooth and tapered. PTFE\ninner layer not delaminated. |  |  | The surface integrity is\nsuitable for intended clinical\nuse. |  |  |\n| Dimensional\nVerification |  |  | The device shall meet the specified dimensional\nrequirements, including catheter OD, catheter\nID, effective length, length of distal tip and total\nlength of accessories. |  |  | The device met the\ndimensional and physical\nspecifications. |  |  |\n| Distal Tip |  |  | The distal tip shall be smooth, rounded, tapered,\nor similarly finished to minimize trauma to\nvessels during use. |  |  | Distal tip is suitable for\nintended clinical use. |  |  |\n| Radio\nDetectability |  |  | The tip of the catheter should be visible under\nfluoroscopy. |  |  | Device radiopacity is suitable\nfor intended clinical use. |  |  |\n| Corrosion\nResistance |  |  | Metallic components of the catheter intended for\nfluid path contact shall show no signs of\ncorrosion. |  |  | Corrosion resistance is suitable\nfor intended clinical use and\nmet requirements of ISO\n10555-1. |  |  |\n| Peak Tensile\nForce |  |  | 6F Catheter force at break ≥15N for distal\nsection and hub/catheter junction.\n5F Catheter force at break ≥10N for distal\nsection and hub/catheter junction. |  |  | Peak tensile force is suitable\nfor intended clinical use and\nmet requirements of ISO\n10555-1. |  |  |\n| Fluid leakage\nat ＞ 46 psi |  |  | No liquid leakage from hub and catheter shaft at\n46 psi for 30 seconds. |  |  | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |  |  |\n| Air Leakage |  |  | No air leakage at hub into syringe when negative\npressure was applied for 15 seconds. |  |  | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |  |  |\n| Guaging |  |  | The plane of the maximum diameter at the\nopening of the female conical fitting shall lie\nbetween the two limit planes of the gauge. |  |  | The device hub met the\nrequirements of ISO 80369-7. |  |  |\n| Separation\nForce |  |  | The mating parts separation force is greater than\n35 N. |  |  | The device hub met the\nrequirements of ISO 80369-7. |  |  |\n| Unscrewing\nTorque |  |  | Test article luer remains attached after applying\nan unscrewing torque not less than 0.02 N·m for\na minimum of 10 seconds. |  |  | The device hub met the\nrequirements of ISO 80369-7. |  |  |\n| Stress\nCracking |  |  | No stress cracks on the test article hub. |  |  | The device hub met the\nrequirements of ISO 80369-7. |  |  |\n| Ease of\nAssembly |  |  | Components fit together securely with no\nresistance observed between the test article luer\nand reference fitting. |  |  | The device hub met the\nrequirements of ISO 80369-7. |  |  |\n| Resistance to\nOverriding |  |  | Test article luer does not override reference\nfitting threads. |  |  | The device hub met the\nrequirements of ISO 80369-7. |  |  |\n| Particulate |  |  | The amount of particulate matter that comes off\nthe device during simulated use testing shall be\ndetermined and compared to the predicate\ndevice. |  |  | The amount and size of\nparticles from the subject\ndevice was comparable to the\npredicate device. |  |  |\n| Static Burst\nPressure |  |  | The catheter was tested to evaluate the burst\npressure under static conditions per ISO 10555-\n1:2013(E) Annex F. |  |  | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |  |  |\n| Coating |  |  | The catheter was tested 20 times on the friction |  |  | Device tracks easily with no |  |  |\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\nLubricity and tester. The frictional force shall be equivalent to coating cracking or separation,\nDurability the predicate device and be less than 0.3N. and is equivalent to the\npredicate device.\nEquipment The catheter shall be compatible with 0.035\" The device is compatible with\nInterface guidewire, ≥ 0.088\" ID guide catheter/ the accessories as specified.\nintroducer sheath, ≤ 0.027\" OD microcatheters,\nand common hemostatic valve.\nTip The distal tip should be steam shapeable and Shapeability of the distal tip\nShapeability equivalent to the predicate devices. after steam shaping is\nequivalent to predicate device.\nKink No kinks when wrapped around pin gauges of The device is resistant to\nResistance clinical use relevant radii. kinking around relevant radii\nNo kinks noted during simulated use testing. turns.\nShall be equivalent to the predicate devices.\nSimulated Use The catheter should reach various target Device performs as intended\nlocations in the tortuous vessel model; the under simulated use\ncatheter could be delivered and retracted conditions.\nsmoothly with a 0.035\" guidewire in the model;\nno device damage or defects after simulated use.\nTorque The torque response of the catheter should be no Device torque response is\nResponse worse than the predicate device. equivalent to the predicate\ndevice.\nTorque No catheter breakage after 50 rotations. Device torque strength is\nStrength equivalent to the predicate\ndevice.\nPushability/ The pushability/retractability of the catheter in Device pushability/\nRetractability the tortuous vessel model shall be not worse than retractability is equivalent to\nthe predicate device. the predicate device.\nCatheter The catheter stiffness shall be equivalent to the The catheter stiffness is\nStiffness predicate devices. equivalent to the predicate\ndevice.\nCatheter No flexural fatigue following repeated bending The catheter flexural fatigue is\nFlexural during simulated use testing and repeated hoop equivalent to the predicate\nFatigue stress following pressure and air aspiration device.\ntesting.\nDynamic The catheter shall not burst under dynamic The device met the test\nBurst pressure of 300 psi for 30 seconds. acceptance criteria.\nFlow Rate The catheter should withstand manual injection The device can withstand flow\nof contrast media and saline at the clinically rates suitable for intended\nrelevant flow rates. clinical use.\nEthylene The residual amount of ethylene oxide in a Ethylene Oxide Residue met\nOxide Residue single package should not exceed 10μg/g. the acceptance criteria per ISO\n10993-7:2008.\nSterility The product shall be sterile. Sterility of the catheter met the\nacceptance criteria per ISO\n11135:2014.\nBacterial Endotoxin content shall not be greater than 2.15 Bacterial endotoxins met\nEndotoxins EU/ kit. the acceptance criteria per USP\n<85>.\n Biocompatibility\nThe biocompatibility evaluation for the Distal Access Catheter was conducted in\naccordance with FDA’s biocompatibility guidance, “Use of International Standard ISO\n10993-1, “Biological evaluation of medical devices - Part 1: Evaluation and testing\nwithin a risk management process”.”\nThe biological tests were conducted in compliance with the Good Laboratory Practice\n(GLP) Regulation 21 CFR 58. The results of testing are listed in the table below:\n5 / 6\n\n| Lubricity and\nDurability | tester. The frictional force shall be equivalent to\nthe predicate device and be less than 0.3N. | coating cracking or separation,\nand is equivalent to the\npredicate device. |\n| --- | --- | --- |\n| Equipment\nInterface | The catheter shall be compatible with 0.035\"\nguidewire, ≥ 0.088\" ID guide catheter/\nintroducer sheath, ≤ 0.027\" OD microcatheters,\nand common hemostatic valve. | The device is compatible with\nthe accessories as specified. |\n| Tip\nShapeability | The distal tip should be steam shapeable and\nequivalent to the predicate devices. | Shapeability of the distal tip\nafter steam shaping is\nequivalent to predicate device. |\n| Kink\nResistance | No kinks when wrapped around pin gauges of\nclinical use relevant radii.\nNo kinks noted during simulated use testing.\nShall be equivalent to the predicate devices. | The device is resistant to\nkinking around relevant radii\nturns. |\n| Simulated Use | The catheter should reach various target\nlocations in the tortuous vessel model; the\ncatheter could be delivered and retracted\nsmoothly with a 0.035\" guidewire in the model;\nno device damage or defects after simulated use. | Device performs as intended\nunder simulated use\nconditions. |\n| Torque\nResponse | The torque response of the catheter should be no\nworse than the predicate device. | Device torque response is\nequivalent to the predicate\ndevice. |\n| Torque\nStrength | No catheter breakage after 50 rotations. | Device torque strength is\nequivalent to the predicate\ndevice. |\n| Pushability/\nRetractability | The pushability/retractability of the catheter in\nthe tortuous vessel model shall be not worse than\nthe predicate device. | Device pushability/\nretractability is equivalent to\nthe predicate device. |\n| Catheter\nStiffness | The catheter stiffness shall be equivalent to the\npredicate devices. | The catheter stiffness is\nequivalent to the predicate\ndevice. |\n| Catheter\nFlexural\nFatigue | No flexural fatigue following repeated bending\nduring simulated use testing and repeated hoop\nstress following pressure and air aspiration\ntesting. | The catheter flexural fatigue is\nequivalent to the predicate\ndevice. |\n| Dynamic\nBurst | The catheter shall not burst under dynamic\npressure of 300 psi for 30 seconds. | The device met the test\nacceptance criteria. |\n| Flow Rate | The catheter should withstand manual injection\nof contrast media and saline at the clinically\nrelevant flow rates. | The device can withstand flow\nrates suitable for intended\nclinical use. |\n| Ethylene\nOxide Residue | The residual amount of ethylene oxide in a\nsingle package should not exceed 10μg/g. | Ethylene Oxide Residue met\nthe acceptance criteria per ISO\n10993-7:2008. |\n| Sterility | The product shall be sterile. | Sterility of the catheter met the\nacceptance criteria per ISO\n11135:2014. |\n| Bacterial\nEndotoxins | Endotoxin content shall not be greater than 2.15\nEU/ kit. | Bacterial endotoxins met\nthe acceptance criteria per USP\n<85>. |\n\nEasycess Medical Traditional 510(k), Distal Access Catheter\nBiocompatibility Test Result Conclusion\nThe cell viability of 100%\nCytotoxicity Test（ISO 10993-5）\ntest article extract was Non-cytotoxic\nMTT Method, MEM with 10% FBS extract\n95.5%.\nSkin Sensitization Test（ISO 10993-10） No significant\nGuinea Pig Maximization Test, 0.9% Sodium The positive rate of the test evidence of skin\nChloride Injection Extract and Sesame Oil article was 0%. sensitization\nExtract\nIntracutaneous Reactivity Test（ISO 10993- The final test article score\n10） was calculated to be 0. Non-irritant\n0.9% Sodium Chloride Injection Extract and\nSesame Oil Extract\nBody weight data were\nAcute Systemic Toxicity Test（ISO 10993-11） acceptable and equivalent No significant\nIntravenous 0.9% Sodium Chloride Injection between the corresponding evidence of\nExtract and Sesame Oil Extract test and control treatment systemic\ngroups. toxicity\nBody weight data were\nAcute Systemic Toxicity Test（ISO 10993-11） acceptable and equivalent No significant\nIntraperitoneal Sesame Oil Extract between the corresponding evidence of\ntest and control treatment systemic\ngroups. toxicity\nHemolytic Properties Test (ASTM F756) The hemolysis index was No influence on\nDirect and Extract Contact Method Rabbit 0.44% (direct contact) and hemolytic\nBlood 0.00 (indirect contact). properties\nPartial Thromboplastin Time (PTT) Test (ISO No significant differences\n10993-4) between the sample group No effect on\nIn vitro Human Blood and the negative group. PTT\nIn Vivo Thrombogenicity Test（ISO 10993-4） No significant differences Equivalent to\nNon-anticoagulated venous implant (NAVI) between the test and control the control\nModel articles. article\nPyrogen Test（ISO 10993-11） No rabbit shows an\n0.9% Sodium Chloride Injection Extract Rabbit individual rise in temperature Non-pyrogenic\nof 0.5 ℃ or more.\nComplement Activity (C3a, SC5b-9) Test (ISO No significant difference Equivalent to\n10993-4) between the sample group the negative\nIn vitro Test and negative control group. control group\nVIII. CONCLUSIONS\nThe data presented in this submission demonstrate the technological similarity and\nsubstantial equivalence of the Distal Access Catheter when compared with the predicate\ndevices SOFIA PLUS/Distal Access Catheter(K150366) and SOFIA Distal Access\nCatheter (K131482, K142014).\nThe subject and predicate devices,\n have the same indications for use,\n use the same operating principle,\n incorporate the same basic design,\n are packaged and sterilized using similar materials and processes.\nIn summary, the Distal Access Catheter described in this submission is substantially\nequivalent to the predicate devices.\n6 / 6\n\n|  | Biocompatibility Test |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity Test（ISO 10993-5）\nMTT Method, MEM with 10% FBS extract |  |  | The cell viability of 100%\ntest article extract was\n95.5%. |  |  | Non-cytotoxic |  |  |\n| Skin Sensitization Test（ISO 10993-10）\nGuinea Pig Maximization Test, 0.9% Sodium\nChloride Injection Extract and Sesame Oil\nExtract |  |  | The positive rate of the test\narticle was 0%. |  |  | No significant\nevidence of skin\nsensitization |  |  |\n| Intracutaneous Reactivity Test（ISO 10993-\n10）\n0.9% Sodium Chloride Injection Extract and\nSesame Oil Extract |  |  | The final test article score\nwas calculated to be 0. |  |  | Non-irritant |  |  |\n| Acute Systemic Toxicity Test（ISO 10993-11）\nIntravenous 0.9% Sodium Chloride Injection\nExtract and Sesame Oil Extract |  |  | Body weight data were\nacceptable and equivalent\nbetween the corresponding\ntest and control treatment\ngroups. |  |  | No significant\nevidence of\nsystemic\ntoxicity |  |  |\n| Acute Systemic Toxicity Test（ISO 10993-11）\nIntraperitoneal Sesame Oil Extract |  |  | Body weight data were\nacceptable and equivalent\nbetween the corresponding\ntest and control treatment\ngroups. |  |  | No significant\nevidence of\nsystemic\ntoxicity |  |  |\n| Hemolytic Properties Test (ASTM F756)\nDirect and Extract Contact Method Rabbit\nBlood |  |  | The hemolysis index was\n0.44% (direct contact) and\n0.00 (indirect contact). |  |  | No influence on\nhemolytic\nproperties |  |  |\n| Partial Thromboplastin Time (PTT) Test (ISO\n10993-4)\nIn vitro Human Blood |  |  | No significant differences\nbetween the sample group\nand the negative group. |  |  | No effect on\nPTT |  |  |\n| In Vivo Thrombogenicity Test（ISO 10993-4）\nNon-anticoagulated venous implant (NAVI)\nModel |  |  | No significant differences\nbetween the test and control\narticles. |  |  | Equivalent to\nthe control\narticle |  |  |\n| Pyrogen Test（ISO 10993-11）\n0.9% Sodium Chloride Injection Extract Rabbit |  |  | No rabbit shows an\nindividual rise in temperature\nof 0.5 ℃ or more. |  |  | Non-pyrogenic |  |  |\n| Complement Activity (C3a, SC5b-9) Test (ISO\n10993-4)\nIn vitro Test |  |  | No significant difference\nbetween the sample group\nand negative control group. |  |  | Equivalent to\nthe negative\ncontrol group |  |  |"
  }
}