{
  "source_pdf": "distal-access--mivi-neuroscience-inc--mivi-q-distal-access-catheter--510k.pdf",
  "clearance_number": "K212402",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe MIVI Q Distal Access Catheter (Q Catheter) is a single-lumen, variable stiffness catheter with\nradiopaque markers on the distal and proximal end of the catheter portion for angiographic\nvisualization. The catheter shaft has a hydrophilic coating to reduce friction during use. The\nproximal portion of the catheter is a stainless-steel control (push) wire. The Q Catheter may be\nintroduced via an 8F guide catheter/6F guide sheath and over a guidewire/microcatheter into the\narterial vasculature until the desired vessel is reached. The Q Docking Station may be used to\nfacilitate insertion and extraction of the Q Catheter through a hemostasis valve attached to the 8F\nguide catheter/6F guide sheath. The pin vise may be used to advance the catheter.\nIntended Use / Indications for Use\nThe MIVI Q Distal Access Catheter is indicated for use with compatible guide catheters in\nfacilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nperipheral, coronary and neuro vascular systems.\nSubstantial Equivalence Comparison\nThe MIVI Q Distal Access Catheter (pre-loaded with Docking Station) has identical indications,\nprinciple of operation, and similar design as the currently marketed predicate catheters.\nTable 1: Comparison with Currently Marketed Predicate\nSubject Device Predicate Device\nFeature\nMIVI Q Distal Access Catheter MIVI Q Distal Access Catheter\n510(k) Holder &\nMIVI Neuroscience, Inc.\nManufacturer\n510(k)# K212402 K192558\n\n| 510(k) Submitter |  | Contact |\n| --- | --- | --- |\n| MIVI Neuroscience, Inc.\n6545 City West Parkway\nEden Prairie, MN 55344\n(952) 944-3834 |  | Janel Hurtado\nRegulatory Affairs Director\nEmail: jhurtado@mivineuro.com\n(952) 944-3834 |\n| General Information |  |  |\n| Trade Name | MIVI Q Distal Access Catheter |  |\n| Common Name | Distal access catheter |  |\n| Classification\nInformation | Device Classification: Class II\nCommon Name: Percutaneous catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP; Panel: Neurology\nProduct Code: DQY; Panel: Cardiovascular |  |\n| Predicate Device | MIVI Q Distal Access Catheter (K192558; April 6, 2020) |  |\n\n| Table 1: Comparison with Currently Marketed Predicate |  |  |\n| --- | --- | --- |\n| Feature | Subject Device\nMIVI Q Distal Access Catheter | Predicate Device\nMIVI Q Distal Access Catheter |\n| 510(k) Holder &\nManufacturer | MIVI Neuroscience, Inc. |  |\n| 510(k)# | K212402 | K192558 |\n\nP a g e | 2\nTable 1: Comparison with Currently Marketed Predicate\nSubject Device Predicate Device\nFeature\nMIVI Q Distal Access Catheter MIVI Q Distal Access Catheter\nPercutaneous catheter\nClassification\n21 CFR 870.1250 (Class II)\nInformation\nProCode: QJP, DQY\nIndications / Intended Use / Principle of Operation",
    "indications": "Indications for Use The MIVI Q Distal Access The Q Catheter is indicated for use\nCatheter is indicated for use with with compatible guide catheters in\ncompatible guide catheters in facilitating the insertion and\nfacilitating the insertion and guidance of microcatheters into a\nguidance of microcatheters into a selected blood vessel in the\nselected blood vessel in the peripheral, coronary and neuro\nperipheral, coronary and neuro vascular systems.\nvascular systems.\nUsed to endovascularly insert and guide microcatheters under fluoroscopy\nPrinciple of\nduring diagnostic and/or therapeutic procedures for patients with arterial\nOperation\ndisease or damage.\nDesign Information\nnoitarugifnoC\nDistal Single-lumen, variable stiffness, braided (5F & 6F) / coiled (3F & 4F)\nControl (push) wire through a Control (push wire) through a guide\nProximal\nDocking Station assembly catheter luer fitting\nTip Straight\nRadiopaque\nTwo (2) - Distal and Proximal\nMarkers\nCatheter\nHydrophilic\nCoating\nCatheter Sizes 3F, 4F, 5F, 6F\nhtgneL\nlatoT\n)mc(\n3F 154 148\n4F 141 135\n5F 136 130\n6F 136 130\nExtensible Length\n:htiw\n)mc(\nhtgnel\nelbisnetxE\nediuG\nmc\n09\n3F 40-42\n4F 27-29\n5F 22-24\n6F 22-24\nediuG\nmc\n59\n3F 35-37\n4F 22-24\n5F 17-19\n6F 17-19\nControl Wire 108 104\nLength\n\n| Table 1: Comparison with Currently Marketed Predicate |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Feature |  |  |  | Subject Device\nMIVI Q Distal Access Catheter | Predicate Device\nMIVI Q Distal Access Catheter |\n| Classification\nInformation |  |  |  | Percutaneous catheter\n21 CFR 870.1250 (Class II)\nProCode: QJP, DQY |  |\n| Indications / Intended Use / Principle of Operation |  |  |  |  |  |\n| Indications for Use |  |  |  | The MIVI Q Distal Access\nCatheter is indicated for use with\ncompatible guide catheters in\nfacilitating the insertion and\nguidance of microcatheters into a\nselected blood vessel in the\nperipheral, coronary and neuro\nvascular systems. | The Q Catheter is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and\nguidance of microcatheters into a\nselected blood vessel in the\nperipheral, coronary and neuro\nvascular systems. |\n| Principle of\nOperation |  |  |  | Used to endovascularly insert and guide microcatheters under fluoroscopy\nduring diagnostic and/or therapeutic procedures for patients with arterial\ndisease or damage. |  |\n| Design Information |  |  |  |  |  |\n| noitarugifnoC | Distal |  |  | Single-lumen, variable stiffness, braided (5F & 6F) / coiled (3F & 4F) |  |\n|  | Proximal |  |  | Control (push) wire through a\nDocking Station assembly | Control (push wire) through a guide\ncatheter luer fitting |\n|  | Tip |  |  | Straight |  |\n|  | Radiopaque\nMarkers |  |  | Two (2) - Distal and Proximal |  |\n|  | Catheter\nCoating |  |  | Hydrophilic |  |\n| Catheter Sizes |  |  |  | 3F, 4F, 5F, 6F |  |\n| htgneL\n)mc(\nlatoT |  |  | 3F | 154 | 148 |\n|  |  |  | 4F | 141 | 135 |\n|  |  |  | 5F | 136 | 130 |\n|  |  |  | 6F | 136 | 130 |\n| Extensible Length |  |  |  |  |  |\n| :htiw\n)mc(\nhtgnel\nelbisnetxE |  | ediuG\nmc\n09 | 3F | 40-42 |  |\n|  |  |  | 4F | 27-29 |  |\n|  |  |  | 5F | 22-24 |  |\n|  |  |  | 6F | 22-24 |  |\n|  |  | ediuG\nmc\n59 | 3F | 35-37 |  |\n|  |  |  | 4F | 22-24 |  |\n|  |  |  | 5F | 17-19 |  |\n|  |  |  | 6F | 17-19 |  |\n| Control Wire\nLength |  |  |  | 108 | 104 |\n\nP a g e | 3\nTable 1: Comparison with Currently Marketed Predicate\nSubject Device Predicate Device\nFeature\nMIVI Q Distal Access Catheter MIVI Q Distal Access Catheter\nPin Vise Shape Looped shape (Pin Vise not removable)\neriwediuG\nytilibitapmoC\n)mc(\n3F 0.018”\n4F\n5F 0.035”\n6F\nCatheter Patient contacting materials are identical between the subject and currently\nBiomaterials marketed predicate and accessories.\nAccessories / Packaging / Sterilization / Shelf Life\n9F Rotating Hemostasis Valve Y-\nProvided Accessories None\nConnector\nRequired Accessories 8F guide catheter / 6F guide sheath 90-95 cm in length\n(not provided)\nPackage Catheter inserted in a plastic tube, mounted on an insert card, and sealed in\nConfiguration a pouch. Sealed pouch packaged in carton along with Instructions for Use.\nSterile & Non- Yes\npyrogenic\nSterilization Method Ethylene Oxide (EO)\nShelf Life 3 years\nThe technological differences between the modified MIVI Q Distal Access Catheter and the\ncurrently marketed predicate do not raise new questions of safety and effectiveness.\nNon-Clinical Performance Testing\nBench Testing\nBench testing was completed to assess the performance of the subject device, as shown in the\nfollowing table.\nTest Test Summary Result\nDimensional The device must meet dimensional specifications. Pass\nVerification\nSystem Introduction (Simulated The device must function as intended. Pass\nUse)\nLiquid Leakage under Pressure The device must hold a hydrostatic pressure. Pass\nTensile Strength Tensile strength pull force minimum must be met. Pass\n\n| Table 1: Comparison with Currently Marketed Predicate |  |  |  |\n| --- | --- | --- | --- |\n| Feature |  | Subject Device\nMIVI Q Distal Access Catheter | Predicate Device\nMIVI Q Distal Access Catheter |\n| Pin Vise Shape |  | Looped shape (Pin Vise not removable) |  |\n| ytilibitapmoC\neriwediuG\n)mc( | 3F | 0.018” |  |\n|  | 4F | 0.035” |  |\n|  | 5F |  |  |\n|  | 6F |  |  |\n| Catheter\nBiomaterials |  | Patient contacting materials are identical between the subject and currently\nmarketed predicate and accessories. |  |\n| Accessories / Packaging / Sterilization / Shelf Life |  |  |  |\n| Provided Accessories |  | 9F Rotating Hemostasis Valve Y-\nConnector | None |\n| Required Accessories\n(not provided) |  | 8F guide catheter / 6F guide sheath 90-95 cm in length |  |\n| Package\nConfiguration |  | Catheter inserted in a plastic tube, mounted on an insert card, and sealed in\na pouch. Sealed pouch packaged in carton along with Instructions for Use. |  |\n| Sterile & Non-\npyrogenic |  | Yes |  |\n| Sterilization Method |  | Ethylene Oxide (EO) |  |\n| Shelf Life |  | 3 years |  |\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Dimensional\nVerification | The device must meet dimensional specifications. | Pass |\n| System Introduction (Simulated\nUse) | The device must function as intended. | Pass |\n| Liquid Leakage under Pressure | The device must hold a hydrostatic pressure. | Pass |\n| Tensile Strength | Tensile strength pull force minimum must be met. | Pass |\n\nP a g e | 4\nBiocompatibility\nBiocompatibility testing was completed to assess the subject device, as shown in the\nfollowing table.\nTest Test Summary Result\nExtracted with MEM with 10% FBS at 37 °C for 24\nCytotoxicity PASS\nhours and administered on mouse fibroblast L929 cells.\nIrritation or Intracutaneous Extracted with 0.9% NaCl and cottonseed oil (CSO) at\nPASS\nReactivity 37 °C for 72 hours and intracutaneously injected in\nrabbits.\nSensitization Extracts: 0.9% NaCl, CSO for 72 hours at 37 °C. PASS\nExtracted with 0.9% NaCl and CSO at 37 °C for 72\nAcute Systemic Toxicity PASS\nhours and injected in mice.\nPyrogenicity (Material- Extracted with 0.9% NaCl at 37 °C for 72 hours and\nPASS\nmediated) injected intravenously in rabbits.\nHemolysis Extracted from PBS at 37 °C for 24 hours, administered\nPASS\non rabbit blood; or directly contacting rabbit blood in\nvitro.\nUnactivated Partial Human plasma was exposed to the test article at a ratio of\nPASS\nThromboplastin Time 6cm2/ml for 15 minutes at 37 °C.\nHuman plasma was exposed to the test article at a\nComplement Activation PASS\nratio of 6 cm2/mL for 90 mins at 37 °C, in triplicate.\nSterilization\nThe sterilization method is unchanged. Confirmatory testing on the final packaging configuration was\ncompleted and met specification.\nShelf Life and Expiration Dating\nThe labeled shelf life of the modified device is the same as that of the predicate, 3 years from the\ndate of sterilization. The bench testing described above was performed to support the shelf life of\nthe modified device.\nConclusion\nThe modified MIVI Q Distal Access Catheter has identical indications, principle of operation, and\nsimilar design as the currently marketed MIVI Q Catheter predicate device. The technological\ndifferences between the modified Q Catheter and the currently marketed predicate do not raise\nnew questions of safety and effectiveness. Based on the predicate comparison, risk assessment, and\ndevice testing results, the modified MIVI Q Distal Access Catheter has been shown to be\nappropriate for its intended use and is considered substantially equivalent to the predicate device.\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Cytotoxicity | Extracted with MEM with 10% FBS at 37 °C for 24\nhours and administered on mouse fibroblast L929 cells. | PASS |\n| Irritation or Intracutaneous\nReactivity | Extracted with 0.9% NaCl and cottonseed oil (CSO) at\n37 °C for 72 hours and intracutaneously injected in\nrabbits. | PASS |\n| Sensitization | Extracts: 0.9% NaCl, CSO for 72 hours at 37 °C. | PASS |\n| Acute Systemic Toxicity | Extracted with 0.9% NaCl and CSO at 37 °C for 72\nhours and injected in mice. | PASS |\n| Pyrogenicity (Material-\nmediated) | Extracted with 0.9% NaCl at 37 °C for 72 hours and\ninjected intravenously in rabbits. | PASS |\n| Hemolysis | Extracted from PBS at 37 °C for 24 hours, administered\non rabbit blood; or directly contacting rabbit blood in\nvitro. | PASS |\n| Unactivated Partial\nThromboplastin Time | Human plasma was exposed to the test article at a ratio of\n6cm2/ml for 15 minutes at 37 °C. | PASS |\n| Complement Activation | Human plasma was exposed to the test article at a\nratio of 6 cm2/mL for 90 mins at 37 °C, in triplicate. | PASS |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K192558"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device MIVI Q Distal Access Catheter (K192558; April 6, 2020)",
    "Device Description": "Device Description\nThe MIVI Q Distal Access Catheter (Q Catheter) is a single-lumen, variable stiffness catheter with\nradiopaque markers on the distal and proximal end of the catheter portion for angiographic\nvisualization. The catheter shaft has a hydrophilic coating to reduce friction during use. The\nproximal portion of the catheter is a stainless-steel control (push) wire. The Q Catheter may be\nintroduced via an 8F guide catheter/6F guide sheath and over a guidewire/microcatheter into the\narterial vasculature until the desired vessel is reached. The Q Docking Station may be used to\nfacilitate insertion and extraction of the Q Catheter through a hemostasis valve attached to the 8F\nguide catheter/6F guide sheath. The pin vise may be used to advance the catheter.\nIntended Use / Indications for Use\nThe MIVI Q Distal Access Catheter is indicated for use with compatible guide catheters in\nfacilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nperipheral, coronary and neuro vascular systems.\nSubstantial Equivalence Comparison\nThe MIVI Q Distal Access Catheter (pre-loaded with Docking Station) has identical indications,\nprinciple of operation, and similar design as the currently marketed predicate catheters.\nTable 1: Comparison with Currently Marketed Predicate\nSubject Device Predicate Device\nFeature\nMIVI Q Distal Access Catheter MIVI Q Distal Access Catheter\n510(k) Holder &\nMIVI Neuroscience, Inc.\nManufacturer\n510(k)# K212402 K192558\n\n| 510(k) Submitter |  | Contact |\n| --- | --- | --- |\n| MIVI Neuroscience, Inc.\n6545 City West Parkway\nEden Prairie, MN 55344\n(952) 944-3834 |  | Janel Hurtado\nRegulatory Affairs Director\nEmail: jhurtado@mivineuro.com\n(952) 944-3834 |\n| General Information |  |  |\n| Trade Name | MIVI Q Distal Access Catheter |  |\n| Common Name | Distal access catheter |  |\n| Classification\nInformation | Device Classification: Class II\nCommon Name: Percutaneous catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP; Panel: Neurology\nProduct Code: DQY; Panel: Cardiovascular |  |\n| Predicate Device | MIVI Q Distal Access Catheter (K192558; April 6, 2020) |  |\n\n| Table 1: Comparison with Currently Marketed Predicate |  |  |\n| --- | --- | --- |\n| Feature | Subject Device\nMIVI Q Distal Access Catheter | Predicate Device\nMIVI Q Distal Access Catheter |\n| 510(k) Holder &\nManufacturer | MIVI Neuroscience, Inc. |  |\n| 510(k)# | K212402 | K192558 |\n\nP a g e | 2\nTable 1: Comparison with Currently Marketed Predicate\nSubject Device Predicate Device\nFeature\nMIVI Q Distal Access Catheter MIVI Q Distal Access Catheter\nPercutaneous catheter\nClassification\n21 CFR 870.1250 (Class II)\nInformation\nProCode: QJP, DQY\nIndications / Intended Use / Principle of Operation",
    "Indications for Use": "Indications for Use The MIVI Q Distal Access The Q Catheter is indicated for use\nCatheter is indicated for use with with compatible guide catheters in\ncompatible guide catheters in facilitating the insertion and\nfacilitating the insertion and guidance of microcatheters into a\nguidance of microcatheters into a selected blood vessel in the\nselected blood vessel in the peripheral, coronary and neuro\nperipheral, coronary and neuro vascular systems.\nvascular systems.\nUsed to endovascularly insert and guide microcatheters under fluoroscopy\nPrinciple of\nduring diagnostic and/or therapeutic procedures for patients with arterial\nOperation\ndisease or damage.\nDesign Information\nnoitarugifnoC\nDistal Single-lumen, variable stiffness, braided (5F & 6F) / coiled (3F & 4F)\nControl (push) wire through a Control (push wire) through a guide\nProximal\nDocking Station assembly catheter luer fitting\nTip Straight\nRadiopaque\nTwo (2) - Distal and Proximal\nMarkers\nCatheter\nHydrophilic\nCoating\nCatheter Sizes 3F, 4F, 5F, 6F\nhtgneL\nlatoT\n)mc(\n3F 154 148\n4F 141 135\n5F 136 130\n6F 136 130\nExtensible Length\n:htiw\n)mc(\nhtgnel\nelbisnetxE\nediuG\nmc\n09\n3F 40-42\n4F 27-29\n5F 22-24\n6F 22-24\nediuG\nmc\n59\n3F 35-37\n4F 22-24\n5F 17-19\n6F 17-19\nControl Wire 108 104\nLength\n\n| Table 1: Comparison with Currently Marketed Predicate |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Feature |  |  |  | Subject Device\nMIVI Q Distal Access Catheter | Predicate Device\nMIVI Q Distal Access Catheter |\n| Classification\nInformation |  |  |  | Percutaneous catheter\n21 CFR 870.1250 (Class II)\nProCode: QJP, DQY |  |\n| Indications / Intended Use / Principle of Operation |  |  |  |  |  |\n| Indications for Use |  |  |  | The MIVI Q Distal Access\nCatheter is indicated for use with\ncompatible guide catheters in\nfacilitating the insertion and\nguidance of microcatheters into a\nselected blood vessel in the\nperipheral, coronary and neuro\nvascular systems. | The Q Catheter is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and\nguidance of microcatheters into a\nselected blood vessel in the\nperipheral, coronary and neuro\nvascular systems. |\n| Principle of\nOperation |  |  |  | Used to endovascularly insert and guide microcatheters under fluoroscopy\nduring diagnostic and/or therapeutic procedures for patients with arterial\ndisease or damage. |  |\n| Design Information |  |  |  |  |  |\n| noitarugifnoC | Distal |  |  | Single-lumen, variable stiffness, braided (5F & 6F) / coiled (3F & 4F) |  |\n|  | Proximal |  |  | Control (push) wire through a\nDocking Station assembly | Control (push wire) through a guide\ncatheter luer fitting |\n|  | Tip |  |  | Straight |  |\n|  | Radiopaque\nMarkers |  |  | Two (2) - Distal and Proximal |  |\n|  | Catheter\nCoating |  |  | Hydrophilic |  |\n| Catheter Sizes |  |  |  | 3F, 4F, 5F, 6F |  |\n| htgneL\n)mc(\nlatoT |  |  | 3F | 154 | 148 |\n|  |  |  | 4F | 141 | 135 |\n|  |  |  | 5F | 136 | 130 |\n|  |  |  | 6F | 136 | 130 |\n| Extensible Length |  |  |  |  |  |\n| :htiw\n)mc(\nhtgnel\nelbisnetxE |  | ediuG\nmc\n09 | 3F | 40-42 |  |\n|  |  |  | 4F | 27-29 |  |\n|  |  |  | 5F | 22-24 |  |\n|  |  |  | 6F | 22-24 |  |\n|  |  | ediuG\nmc\n59 | 3F | 35-37 |  |\n|  |  |  | 4F | 22-24 |  |\n|  |  |  | 5F | 17-19 |  |\n|  |  |  | 6F | 17-19 |  |\n| Control Wire\nLength |  |  |  | 108 | 104 |\n\nP a g e | 3\nTable 1: Comparison with Currently Marketed Predicate\nSubject Device Predicate Device\nFeature\nMIVI Q Distal Access Catheter MIVI Q Distal Access Catheter\nPin Vise Shape Looped shape (Pin Vise not removable)\neriwediuG\nytilibitapmoC\n)mc(\n3F 0.018”\n4F\n5F 0.035”\n6F\nCatheter Patient contacting materials are identical between the subject and currently\nBiomaterials marketed predicate and accessories.\nAccessories / Packaging / Sterilization / Shelf Life\n9F Rotating Hemostasis Valve Y-\nProvided Accessories None\nConnector\nRequired Accessories 8F guide catheter / 6F guide sheath 90-95 cm in length\n(not provided)\nPackage Catheter inserted in a plastic tube, mounted on an insert card, and sealed in\nConfiguration a pouch. Sealed pouch packaged in carton along with Instructions for Use.\nSterile & Non- Yes\npyrogenic\nSterilization Method Ethylene Oxide (EO)\nShelf Life 3 years\nThe technological differences between the modified MIVI Q Distal Access Catheter and the\ncurrently marketed predicate do not raise new questions of safety and effectiveness.\nNon-Clinical Performance Testing\nBench Testing\nBench testing was completed to assess the performance of the subject device, as shown in the\nfollowing table.\nTest Test Summary Result\nDimensional The device must meet dimensional specifications. Pass\nVerification\nSystem Introduction (Simulated The device must function as intended. Pass\nUse)\nLiquid Leakage under Pressure The device must hold a hydrostatic pressure. Pass\nTensile Strength Tensile strength pull force minimum must be met. Pass\n\n| Table 1: Comparison with Currently Marketed Predicate |  |  |  |\n| --- | --- | --- | --- |\n| Feature |  | Subject Device\nMIVI Q Distal Access Catheter | Predicate Device\nMIVI Q Distal Access Catheter |\n| Pin Vise Shape |  | Looped shape (Pin Vise not removable) |  |\n| ytilibitapmoC\neriwediuG\n)mc( | 3F | 0.018” |  |\n|  | 4F | 0.035” |  |\n|  | 5F |  |  |\n|  | 6F |  |  |\n| Catheter\nBiomaterials |  | Patient contacting materials are identical between the subject and currently\nmarketed predicate and accessories. |  |\n| Accessories / Packaging / Sterilization / Shelf Life |  |  |  |\n| Provided Accessories |  | 9F Rotating Hemostasis Valve Y-\nConnector | None |\n| Required Accessories\n(not provided) |  | 8F guide catheter / 6F guide sheath 90-95 cm in length |  |\n| Package\nConfiguration |  | Catheter inserted in a plastic tube, mounted on an insert card, and sealed in\na pouch. Sealed pouch packaged in carton along with Instructions for Use. |  |\n| Sterile & Non-\npyrogenic |  | Yes |  |\n| Sterilization Method |  | Ethylene Oxide (EO) |  |\n| Shelf Life |  | 3 years |  |\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Dimensional\nVerification | The device must meet dimensional specifications. | Pass |\n| System Introduction (Simulated\nUse) | The device must function as intended. | Pass |\n| Liquid Leakage under Pressure | The device must hold a hydrostatic pressure. | Pass |\n| Tensile Strength | Tensile strength pull force minimum must be met. | Pass |\n\nP a g e | 4\nBiocompatibility\nBiocompatibility testing was completed to assess the subject device, as shown in the\nfollowing table.\nTest Test Summary Result\nExtracted with MEM with 10% FBS at 37 °C for 24\nCytotoxicity PASS\nhours and administered on mouse fibroblast L929 cells.\nIrritation or Intracutaneous Extracted with 0.9% NaCl and cottonseed oil (CSO) at\nPASS\nReactivity 37 °C for 72 hours and intracutaneously injected in\nrabbits.\nSensitization Extracts: 0.9% NaCl, CSO for 72 hours at 37 °C. PASS\nExtracted with 0.9% NaCl and CSO at 37 °C for 72\nAcute Systemic Toxicity PASS\nhours and injected in mice.\nPyrogenicity (Material- Extracted with 0.9% NaCl at 37 °C for 72 hours and\nPASS\nmediated) injected intravenously in rabbits.\nHemolysis Extracted from PBS at 37 °C for 24 hours, administered\nPASS\non rabbit blood; or directly contacting rabbit blood in\nvitro.\nUnactivated Partial Human plasma was exposed to the test article at a ratio of\nPASS\nThromboplastin Time 6cm2/ml for 15 minutes at 37 °C.\nHuman plasma was exposed to the test article at a\nComplement Activation PASS\nratio of 6 cm2/mL for 90 mins at 37 °C, in triplicate.\nSterilization\nThe sterilization method is unchanged. Confirmatory testing on the final packaging configuration was\ncompleted and met specification.\nShelf Life and Expiration Dating\nThe labeled shelf life of the modified device is the same as that of the predicate, 3 years from the\ndate of sterilization. The bench testing described above was performed to support the shelf life of\nthe modified device.\nConclusion\nThe modified MIVI Q Distal Access Catheter has identical indications, principle of operation, and\nsimilar design as the currently marketed MIVI Q Catheter predicate device. The technological\ndifferences between the modified Q Catheter and the currently marketed predicate do not raise\nnew questions of safety and effectiveness. Based on the predicate comparison, risk assessment, and\ndevice testing results, the modified MIVI Q Distal Access Catheter has been shown to be\nappropriate for its intended use and is considered substantially equivalent to the predicate device.\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Cytotoxicity | Extracted with MEM with 10% FBS at 37 °C for 24\nhours and administered on mouse fibroblast L929 cells. | PASS |\n| Irritation or Intracutaneous\nReactivity | Extracted with 0.9% NaCl and cottonseed oil (CSO) at\n37 °C for 72 hours and intracutaneously injected in\nrabbits. | PASS |\n| Sensitization | Extracts: 0.9% NaCl, CSO for 72 hours at 37 °C. | PASS |\n| Acute Systemic Toxicity | Extracted with 0.9% NaCl and CSO at 37 °C for 72\nhours and injected in mice. | PASS |\n| Pyrogenicity (Material-\nmediated) | Extracted with 0.9% NaCl at 37 °C for 72 hours and\ninjected intravenously in rabbits. | PASS |\n| Hemolysis | Extracted from PBS at 37 °C for 24 hours, administered\non rabbit blood; or directly contacting rabbit blood in\nvitro. | PASS |\n| Unactivated Partial\nThromboplastin Time | Human plasma was exposed to the test article at a ratio of\n6cm2/ml for 15 minutes at 37 °C. | PASS |\n| Complement Activation | Human plasma was exposed to the test article at a\nratio of 6 cm2/mL for 90 mins at 37 °C, in triplicate. | PASS |"
  }
}