{
  "source_pdf": "distal-access--mivi-neuroscience-inc--q-distal-access-catheter--510k.pdf",
  "clearance_number": "K222948",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Q Distal Access Catheter is a single-lumen, variable stiffness catheter with radiopaque\nmarkers on the distal and proximal end of the catheter portion for angiographic visualization. The\nproximal portion of the device is a stainless-steel control wire. The distal portion of the device is a\ncoiled/braided catheter shaft with hydrophilic coating along the entire length to reduce friction\nduring use. The Q Distal Access Catheter may be introduced via an 8F guide catheter/6F guide\nsheath and over a guidewire/microcatheter into the arterial vasculature until the desired vessel is\nreached. The pin vise may be used to advance the catheter. The syringe and flush tool components\nmay aid in the flushing of the Q Distal Access Catheter.\nIntended Use / Indications for Use\nThe Q Distal Access Catheter is indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in the peripheral, coronary and\nneuro vascular systems.",
    "indications": "Indications for Use See PRA Statement below.\n51 O(k) Number (if known)\nK222948\nDevice Name\nQ Distal Access Catheter\nIndications for Use (Describe)\nThe Q Distal Access Catheter is indicated for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the peripheral, coronary and neuro vascular\nsystems.\nType of Use (Select one or both, as applicable)\nD\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda. hhs. gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Ser. ices (]0 I) �-1-3-67-1-0 EF\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\n510(k) SUMMARY K222948\nDate Prepared: 09-18-2023\nTable 1. General Information\n510(k) Submitter Contact\nSrija Reddy Bandari\nMIVI Neuroscience, Inc. Regulatory Affairs Specialist\n6545 City West Parkway Email: sbandari@mivineuro.com\nEden Prairie, MN 55344\nPhone: (612) 447-2897\nFax: (952)-944-3488\nTrade Name Q Distal Access Catheter\nCommon\nQ Distal Access Catheter\nName\nPercutaneous catheter; 21 CFR 870.1250 (Class II)\nClassification\nProCode: QJP, DQY\nInformation\nPanel: Cardiovascular\nPredicate\nMIVI Q Distal Access Catheter (K192558)\nDevice",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K192558",
      "K222948",
      "K222948",
      "K192558",
      "K222948",
      "K192558",
      "K222948",
      "K222948",
      "K222948",
      "K192558",
      "K222948",
      "K192558"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 O(k) Number (if known)\nK222948\nDevice Name\nQ Distal Access Catheter\nIndications for Use (Describe)\nThe Q Distal Access Catheter is indicated for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the peripheral, coronary and neuro vascular\nsystems.\nType of Use (Select one or both, as applicable)\nD\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda. hhs. gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Ser. ices (]0 I) �-1-3-67-1-0 EF\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\n510(k) SUMMARY K222948\nDate Prepared: 09-18-2023\nTable 1. General Information\n510(k) Submitter Contact\nSrija Reddy Bandari\nMIVI Neuroscience, Inc. Regulatory Affairs Specialist\n6545 City West Parkway Email: sbandari@mivineuro.com\nEden Prairie, MN 55344\nPhone: (612) 447-2897\nFax: (952)-944-3488\nTrade Name Q Distal Access Catheter\nCommon\nQ Distal Access Catheter\nName\nPercutaneous catheter; 21 CFR 870.1250 (Class II)\nClassification\nProCode: QJP, DQY\nInformation\nPanel: Cardiovascular\nPredicate\nMIVI Q Distal Access Catheter (K192558)\nDevice",
    "Device Description": "Device Description\nThe Q Distal Access Catheter is a single-lumen, variable stiffness catheter with radiopaque\nmarkers on the distal and proximal end of the catheter portion for angiographic visualization. The\nproximal portion of the device is a stainless-steel control wire. The distal portion of the device is a\ncoiled/braided catheter shaft with hydrophilic coating along the entire length to reduce friction\nduring use. The Q Distal Access Catheter may be introduced via an 8F guide catheter/6F guide\nsheath and over a guidewire/microcatheter into the arterial vasculature until the desired vessel is\nreached. The pin vise may be used to advance the catheter. The syringe and flush tool components\nmay aid in the flushing of the Q Distal Access Catheter.\nIntended Use / Indications for Use\nThe Q Distal Access Catheter is indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in the peripheral, coronary and\nneuro vascular systems.",
    "Substantial Equivalence": "Substantial Equivalence Comparison\nTable 2 compares the intended use and technological characteristics of the subject and predicate\ndevices.\nSeptember 18, 2023 P ag e 1 | 6\n\n| Table 1. General Information |  |  |\n| --- | --- | --- |\n| 510(k) Submitter |  | Contact |\n| MIVI Neuroscience, Inc.\n6545 City West Parkway\nEden Prairie, MN 55344 |  | Srija Reddy Bandari\nRegulatory Affairs Specialist\nEmail: sbandari@mivineuro.com\nPhone: (612) 447-2897\nFax: (952)-944-3488 |\n| Trade Name | Q Distal Access Catheter |  |\n| Common\nName | Q Distal Access Catheter |  |\n| Classification\nInformation | Percutaneous catheter; 21 CFR 870.1250 (Class II)\nProCode: QJP, DQY\nPanel: Cardiovascular |  |\n| Predicate\nDevice | MIVI Q Distal Access Catheter (K192558) |  |\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\nTable 2: Comparison with Currently Marketed Predicate\nCurrently Marketed Predicate\nSubject Device\nFeature Device\nQ Distal Access Catheter\nMIVI Q Distal Access Catheter\n510(k) Holder &\nMIVI Neuroscience, Inc.\nManufacturer\n510(k)# K222948 K192558\nPercutaneous catheter\nClassification\n21 CFR 870.1250 (Class II)\nInformation\nProCode: QJP, DQY; Panel: Cardiovascular\nIndications / Intended Use / Principle of Operation\nIndicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in\nthe peripheral, coronary and neuro vascular systems.\nIndications /\nIntended Use\nUsed to endovascularly insert and guide microcatheters under\nfluoroscopy during diagnostic and/ or therapeutic procedures for patients\nPrinciple of with arterial disease or damage.\nOperation\nDesign Information\nSeptember 18, 2023 P ag e 2 | 6\nnoitarugifnoC\nDistal Single-lumen, variable stiffness, braided (5F, 6F) / coiled (3F, 4F)\nProximal Control (push) wire through a guide catheter luer fitting\nTip Straight\nRadiopaque\nTwo (2)- Distal and Proximal\nMarkers\nCatheter\nHydrophilic\nCoating\nCatheter Sizes 3F, 4F, 5F, 6F\n3F 148 cm 148 cm\nCatheter\n4F 135 cm and 145 cm 135 cm\nLengths\n5F 130 cm and 140 cm 130 cm\n\n| Table 2: Comparison with Currently Marketed Predicate |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Feature |  |  | Subject Device\nQ Distal Access Catheter | Currently Marketed Predicate\nDevice\nMIVI Q Distal Access Catheter |\n| 510(k) Holder &\nManufacturer |  |  | MIVI Neuroscience, Inc. |  |\n| 510(k)# |  |  | K222948 | K192558 |\n| Classification\nInformation |  |  | Percutaneous catheter\n21 CFR 870.1250 (Class II)\nProCode: QJP, DQY; Panel: Cardiovascular |  |\n| Indications / Intended Use / Principle of Operation |  |  |  |  |\n| Indications /\nIntended Use |  |  | Indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in\nthe peripheral, coronary and neuro vascular systems. |  |\n| Principle of\nOperation |  |  | Used to endovascularly insert and guide microcatheters under\nfluoroscopy during diagnostic and/ or therapeutic procedures for patients\nwith arterial disease or damage. |  |\n| Design Information |  |  |  |  |\n| noitarugifnoC | Distal |  | Single-lumen, variable stiffness, braided (5F, 6F) / coiled (3F, 4F) |  |\n|  | Proximal |  | Control (push) wire through a guide catheter luer fitting |  |\n|  | Tip |  | Straight |  |\n|  | Radiopaque\nMarkers |  | Two (2)- Distal and Proximal |  |\n|  | Catheter\nCoating |  | Hydrophilic |  |\n| Catheter Sizes |  |  | 3F, 4F, 5F, 6F |  |\n| Catheter\nLengths |  | 3F | 148 cm | 148 cm |\n|  |  | 4F | 135 cm and 145 cm | 135 cm |\n|  |  | 5F | 130 cm and 140 cm | 130 cm |\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\nTable 2: Comparison with Currently Marketed Predicate\nCurrently Marketed Predicate\nSubject Device\nFeature Device\nQ Distal Access Catheter\nMIVI Q Distal Access Catheter\n6F 130 cm and 135 cm 130 cm\n3F 0.018”\nGuidewire\n4F\nCompatibility\n5F 0.035”\n(cm)\n6F\nGuide Catheter /\nSheath 0.088”- 0.091” 0.088”- 0.090”\nCompatibility (ID)\nGuide Catheter/\nSheath Length 90-100 90-95\nRange (cm)\nCatheter Patient contacting materials are identical between the subject and\nBiomaterials currently marketed predicate.\nAccessories / Packaging / Sterilization / Shelf Life / Labeling\nProvided Syringe (5 mL)\nNone\nAccessories Flush tool (4F/5F)\nRequired Compatible Y adapter with\nSame\nAccessories (not rotating hemostasis valve (lengths\nprovided) between 6-8 cm)\nCatheter inserted in a plastic tube,\nCatheter inserted in a plastic tube,\nplaced in PETG tray with lid, and\nmounted on an insert card, and\nPackage sealed in new Tyvek pouch with\nsealed in a pouch. Sealed pouch\nConfiguration improved chevron. Sealed pouch\npackaged in carton box along with\npackaged in labeled carton with\nInstructions for Use.\nInstructions for Use.\nSterile & Non-\nYes\npyrogenic?\nSterilization\nEthylene Oxide (sustainable) Ethylene Oxide\nMethod\nShelf Life 3 years\nSeptember 18, 2023 P ag e 3 | 6\n\n| Table 2: Comparison with Currently Marketed Predicate |  |  |  |\n| --- | --- | --- | --- |\n| Feature |  | Subject Device\nQ Distal Access Catheter | Currently Marketed Predicate\nDevice\nMIVI Q Distal Access Catheter |\n|  | 6F | 130 cm and 135 cm | 130 cm |\n| Guidewire\nCompatibility\n(cm) | 3F | 0.018” |  |\n|  | 4F | 0.035” |  |\n|  | 5F |  |  |\n|  | 6F |  |  |\n| Guide Catheter /\nSheath\nCompatibility (ID) |  | 0.088”- 0.091” | 0.088”- 0.090” |\n| Guide Catheter/\nSheath Length\nRange (cm) |  | 90-100 | 90-95 |\n| Catheter\nBiomaterials |  | Patient contacting materials are identical between the subject and\ncurrently marketed predicate. |  |\n| Accessories / Packaging / Sterilization / Shelf Life / Labeling |  |  |  |\n| Provided\nAccessories |  | Syringe (5 mL)\nFlush tool (4F/5F) | None |\n| Required\nAccessories (not\nprovided) |  | Compatible Y adapter with\nrotating hemostasis valve (lengths\nbetween 6-8 cm) | Same |\n| Package\nConfiguration |  | Catheter inserted in a plastic tube,\nplaced in PETG tray with lid, and\nsealed in new Tyvek pouch with\nimproved chevron. Sealed pouch\npackaged in labeled carton with\nInstructions for Use. | Catheter inserted in a plastic tube,\nmounted on an insert card, and\nsealed in a pouch. Sealed pouch\npackaged in carton box along with\nInstructions for Use. |\n| Sterile & Non-\npyrogenic? |  | Yes |  |\n| Sterilization\nMethod |  | Ethylene Oxide (sustainable) | Ethylene Oxide |\n| Shelf Life |  | 3 years |  |\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\nNon-Clinical Performance Testing\nBench Testing\nThe modified Q Distal Access Catheter has been evaluated through design verification testing,\nwhich confirmed the device met the design specifications as summarized in Table 3 below.\nTable 3: Design Verification Testing\nTest Test Method Summary Results\nLabel Integrity Device labels were evaluated to ensure labels are intact and Pass\nlegible after environmental conditioning, distribution simulation\nand aging.\nBubble Leak Device packaging was evaluated to detect gross leaks in Pass\npackaging.\nPouch Seal Pouch was evaluated for the mechanical strength of the seal. Pass\nStrength\nCoating The number and size of particles generated during simulated use Pass\nParticulate were measured.\nDimensional Dimensional specifications were verified to ensure device meets Pass\nVerification all the requirements.\nTip Inspection Catheter tip was evaluated to ensure the complete retrieval of tip Pass\nduring its removal.\nSurface Integrity Device visually inspected to ensure surface is free of defects Pass\nthat can cause tissue trauma.\nHeat shrink To ensure heat shrink identifier remains intact and legible after Pass\nInspection environmental conditioning, distribution simulation and aging.\nCoating To evaluate the devices for uniform coating. Pass\nUniformity\nSimulate Use/ The catheter performance was evaluated when used in Pass\nCompatibility conjunction with other devices used in standard procedures\nwithout sustaining damage or kinks and without causing\ndamage to the other devices.\nCoating To visually categorize the integrity of coating on the device. Pass\nAdhesion\nSeptember 18, 2023 P ag e 4 | 6\n\n| Table 3: Design Verification Testing |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| Label Integrity | Device labels were evaluated to ensure labels are intact and\nlegible after environmental conditioning, distribution simulation\nand aging. | Pass |\n| Bubble Leak | Device packaging was evaluated to detect gross leaks in\npackaging. | Pass |\n| Pouch Seal\nStrength | Pouch was evaluated for the mechanical strength of the seal. | Pass |\n| Coating\nParticulate | The number and size of particles generated during simulated use\nwere measured. | Pass |\n| Dimensional\nVerification | Dimensional specifications were verified to ensure device meets\nall the requirements. | Pass |\n| Tip Inspection | Catheter tip was evaluated to ensure the complete retrieval of tip\nduring its removal. | Pass |\n| Surface Integrity | Device visually inspected to ensure surface is free of defects\nthat can cause tissue trauma. | Pass |\n| Heat shrink\nInspection | To ensure heat shrink identifier remains intact and legible after\nenvironmental conditioning, distribution simulation and aging. | Pass |\n| Coating\nUniformity | To evaluate the devices for uniform coating. | Pass |\n| Simulate Use/\nCompatibility | The catheter performance was evaluated when used in\nconjunction with other devices used in standard procedures\nwithout sustaining damage or kinks and without causing\ndamage to the other devices. | Pass |\n| Coating\nAdhesion | To visually categorize the integrity of coating on the device. | Pass |\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\nPush/Track To ensure device is able to be tracked without kink under normal Pass\nconditions in tortuous anatomy.\nKink Resistance The distal shaft of the device was evaluated for kink resistance Pass\nwhen subjected to a bend radius of 1.0 cm .\nLiquid Leak To ensure device does not exhibit leakage of liquid under a Pass\nUnder Pressure minimum pressure of 44 psi for a minimum of 30 seconds.\nStatic Burst To ensure device withstands a minimum pressure of 100 psi prior Pass\nto burst.\nTensile To ensure device meets the required tensile strength between the Pass\nStrength - push wire and catheter body: 15 N pull force minimum.\nPush Wire\nTensile To ensure device meets the required tensile strength of the distal Pass\nStrength - section of the shaft: 5N pull force minimum.\nDistal Section\nBiocompatibility\nThe Q Distal Access Catheter patient contacting materials are the same materials used in the\ncurrently marketed predicate MIVI Q Distal Access Catheter K192558 with the same patient\ncontact classification. A summary of the additional biocompatibility testing conducted to support the\ndevice modifications is included in Table 4 below.\nTable 4: Summary of Biocompatibility Testing\nTest Test Method Conclusion Result\nBiological reactivity Grade 0 on the\nExtracted with MEM with test article after 48 hrs. incubation\n10% FBS at 37°C with mouse fibroblast. The response\nCytotoxicity for 24 hours and on the positive and negative control Pass\nadministered on mouse article extracts confirmed the\nfibroblast L929 cells. suitability of the tests. The test article\n(TA) is considered non-cytotoxic.\nSeptember 18, 2023 P ag e 5 | 6\n\n| Push/Track | To ensure device is able to be tracked without kink under normal\nconditions in tortuous anatomy. | Pass |\n| --- | --- | --- |\n| Kink Resistance | The distal shaft of the device was evaluated for kink resistance\nwhen subjected to a bend radius of 1.0 cm . | Pass |\n| Liquid Leak\nUnder Pressure | To ensure device does not exhibit leakage of liquid under a\nminimum pressure of 44 psi for a minimum of 30 seconds. | Pass |\n| Static Burst | To ensure device withstands a minimum pressure of 100 psi prior\nto burst. | Pass |\n| Tensile\nStrength -\nPush Wire | To ensure device meets the required tensile strength between the\npush wire and catheter body: 15 N pull force minimum. | Pass |\n| Tensile\nStrength -\nDistal Section | To ensure device meets the required tensile strength of the distal\nsection of the shaft: 5N pull force minimum. | Pass |\n\n| Table 4: Summary of Biocompatibility Testing |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Test | Test Method | Conclusion | Result |\n|  |  |  |  |\n| Cytotoxicity | Extracted with MEM with\n10% FBS at 37°C\nfor 24 hours and\nadministered on mouse\nfibroblast L929 cells. | Biological reactivity Grade 0 on the\ntest article after 48 hrs. incubation\nwith mouse fibroblast. The response\non the positive and negative control\narticle extracts confirmed the\nsuitability of the tests. The test article\n(TA) is considered non-cytotoxic. | Pass |\n\nMIVI Neuroscience, Inc.\nK222948 510(k) Summary\nQ Distal Access Catheter\nHemolysis ASTM F756, Standard The test article in direct contact with Pass\n(Direct and Practice for Assessment of blood had a hemolytic index of 0.3%,\nIndirect) Hemolytic Properties of and the test article extract had a\nMaterials. hemolytic index of 0.2%. Both the test\narticle in direct contact with blood and\nthe test article extract were non-\nhemolytic.\nSterilization\nThe modified Q Distal Access Catheter in the new packaging is sterilized using Sustainable Ethylene\nOxide (EO) sterilization process. Sterilization validation was performed in accordance with ISO\n11135:2014 to qualify the reduced EO sterilization process developed by Steris AST which is an\noptimized cycle using less EO sterilant while still achieving the 10-6 sterility assurance level (SAL)\nas an acceptable means of sterilization.\nThe EO residual, limulus amoebocyte lysate (LAL), and bioburden testing were performed in\naccordance with standards listed below:\n• ISO 10993-7 Biological Evaluation of Medical Devices – Part 7: Ethylene Oxide\nSterilization Residuals.\n• The USP 24 chapter 85 “Bacterial Endotoxins Test” and FDA guidance, “Pyrogen and\nEndotoxins Testing: Questions and Answers,” June 2012.\nShelf-life\nThe modified Q Distal Access Catheter will be labelled with an expiration date of 3 years from the\ndate of sterilization, which is same as for the predicate device K192558.\nConclusions\nThe modified Q Distal Access Catheter has the same indications for use, principle of operation, and\ndesign concept as the currently marketed MIVI Q Distal Access Catheter predicate device. The\ntechnological differences between the subject device and the currently marketed predicate device\ninclude the catheter dimensions, increased compatibility range with the guide catheter/sheath,\naddition of the syringe and flush tool accessory components to the packaging configuration,\npackaging, sterilization, and product labeling updates. The subject device has been evaluated\nthrough risk analysis and testing. The differences do not raise new questions of safety or\neffectiveness. The testing verified the device met the design specifications. Based on the predicate\ncomparison, risk assessment, and device testing information provided in this 510(k) submission, the\nsubject device has been shown to be appropriate for its intended use and is therefore considered\nsubstantially equivalent to the predicate device.\nSeptember 18, 2023 P ag e 6 | 6"
  }
}