{
  "source_pdf": "embolic-coil--biosphere-medical-inc--quadrasphere-30-to-60--510k.pdf",
  "clearance_number": "K052742",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "indications for use remain the same. All of the QuadraSphere Microspheres\nreact the same and expand approximately 4 times their dry size when properly\nreconstituted in saline.\nTechnological Characteristics Comparison Table\nPredicateI\nDevice Subject Device\nAttrbute QuadraSphere QuadraSphere Comn\nAttrbute Microspheres; Microspheres Comn\n50-lO0jim\n06p\n100-l5Opm306p\n150-200 pm\nShelf Life Three years Three.years Sm\n(single use) (36 months) (36 months) Sm\nPVA Acrylic PVA Acrylic\nMaterial Copolymer (vinyl Copolymer (vinyl Same\nalcohol-sodium alcohol-sodium\nacrylate) acrylate)\nTechnological Biocompatible, Biocompatible,\nCharacteristics hydrophilic, hydrophilic,\ndeformable, non- deformable, non-\nresorbable, resorbable,\nPhysical expandable, expandable, Sm\nCharacteristics conformable and conformable and Sm\nswell upon swell upon\nexposure to exposure to\naqueous aqueous\nsolutions solutions\nSterilization Radiation Radiation Sm\nSterilized Sterilized Sm\nDesigned for Designed for\ncontrolled, controlled,\ntargeted targeted\nembolization embolization\nPerformance when vessel when ve ssel Same\nconformity is conformity is\ndesired desired\n(completely (completely\nblock the arterial block the arterial\nlumen) lumen)\n___________\nVolume of\nMicrospheres 25 mgs per vial 25 mgs per vial Same\nin Vial (dry)\n___________________ ________\nTab 3,5 10(k) Summary Page 3 of 5\n\nBioSphere Medical QuadraSphere® Microspheres 30 to 6Opm\nSpecial 51 0(k): Device Modification Notification\nBioSphere Medical, Inc. bases its claim of the substantial equivalence of the\nQuadraSphere Microspheres with the cited predicate device based on intended\nuse, indications for use, fundamental scientific technological characteristics, and\nfundamental operational characteristics. Ina ll cases, the embolization agent is\ndelivered to selected sites through catheters with a diameter that is appropriate for\nthe vascular target and the size of the embolization agent. Accurate placement is\nassured through visualization of the injection process using fluoroscopic imaging.\nEmbolization agents are mixed with the contrast media before injection to optimize\nvisualization of the embolization procedure. The subject device, QuadraSphere\nMicrospheres, is available in a 30 to 60pmn size microsphere to permit selection of\nthe appropriate size for target vessels. All cited embolization agents are intended\nfor single use and are provided sterile. The following testing successfully met\nrequirements, which evaluated fundamental characteristics: Bioburden; Endotoxin;\nGranulometry (size distribution) Swelling in Contrast Agent; Optical Inspection; and\nWater Content (Microsphere).\nThe parameter evaluated (animal study) concerning fundamental operational\ncharacteristics for the subject device were met. An animal study to evaluate safety\nand product performance of QuadraSphere Microspheres 30-6Oum was conducted\nusing healthy minipigs. The objective was to evaluate location of occlusion, in vitro\ngranulometry, histopathology, and safety. Evaluation of location of occlusion was\ndetermined by the diameter of blood vessels occluded by the microspheres in\nhistopathology specimens. Safety was assessed from animal behavior, blood tests,\nand histopathologic examination. Inv itro granulometry demonstrated that\nmicrospheres were within the expected size range. Embolization was successful\nfor all animals, and there were no significant adverse events post procedure. The\nmean diameter of the occluded vessels was 146± 464m (median 1364m), and the\nmean number of microspheres in the occluded vessel section was 1.4+0.8 4m\n(median 1.0 qm). Macrophages were present in most of the occluded vessels,\nwhile neutrophils, lymphocytes and eosinophils were rare. These findings are\nconsistent with similar studies of histological response to several types of embolic\nSafety & pa rticles. The results of the study demonstrated that hepatic artery embolization in\nPerformance the pig liver with QuadraSphere 30-6Oqtm was feasible and tolerated well both\nTests clinically and biologically by the animals.\nNo performance standards applicable to this device have been adopted under\nSection 514 of the Act. However, vascular embolization devices are subject to the\nspecial controls specified in \"Guidance for Industry and FDA Staff - Class II Special\nControls Guidance Document: Vascular and Neurovascular Embolization Devices,'\nissued on December 29, 2004.\nBiocompatibility testing was performed in accordance with ISO 10993-1 for\npermanent implants in contact with blood for the predicate device and are being\nadopted for this subject device based upon the fact that both devices are made\nfrom the same materials using the same processes with now the inclusion of an\nadditional size offering.\nIn-vitro and in-vivo (animal study) design verification and validation testing\ndemonstrates that the BioSphere Medical QuadraSphere Microspheres 30 to 6Opm\nfulfill design and performance specifications. Performance testing of the subject\ndevice was conducted based on the requirements of design input and output\nrequirements. The results of the testing demonstrated that the subject BioSphere\nMedical QuadraSphere Microspheres 30 to 6Oiim met the pre-determined\nacceptance criteria applicable to the size requirements and performance of the\ndevice.\nTab 3i 510(k) Summary Page 4 of 5\n\nBioSphere Medical QuadraSphere® Microspheres 30 to 6Opm\nSpecial 510(k): Device Modification Notification\nSummary of Based on the same indications for use, design, scientific technology and safety and\nSubstantial performance testing, the Biosphere Medical QuadraSphere Microspheres 30 to\nEquivalence 6Opmn device meets the requirements that are considered essential for its intended\nuse and is substantially equivalent to the predicate device.\nTab 3, 510(k) Summary Page 5 of 5\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nt~\n1\n~'floFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nBioSphere Medical, Inc.\nc/o Ms. Linda J. Varroso, RAC 821\nMAR\nQuality Assurance and regulatory Affairs Director\n-~21\n1050 Hingham Street\nRockland, MA 02370\nRe: KI 13822\nTrade/Device Name: QuadraSphere® Microspheres\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class II\nProduct Code: HCG\nDated: February 6, 2012\nReceived: February 7, 2012\nDear Ms. Va-roso:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class I1( Special Controls) or class III (PMIA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish furthier announcements concerning your device in the Federal Register.\n\nPage 2 Ms. Linda J. Varroso, RAG\n-\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 10004050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to htTp://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucml 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2lCFR Part\n.807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industr/default.btm.\nSincerely yours,\nMalvina B3. Eydelm~jYMD.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 13822\nDevice Name: QuadraSphere® Microspheres\nIndications for Use:\nQuadraSphere Microspheres are indicated for embolization of hypervascularized tumors and\nperipheral arteriovenous malformations.\nPrescription Use X AND/OR Over-The-Counter Use __\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF N EEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nij~O -r'& qT 5.\n(Division Sign-OIff)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nk IS 2\n5I0(k)Number",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K052742",
      "K052742"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device Premarket Notification: K052742\nManufacturer: BioSphere Medical, S.A.\nClass 11\nClassification 21 CFR § 882.5950\nNeurovascular Embolization Device\nQuadraSphere Microspheres are indicated for embolization of\nIntended Use hypervascularized tumors and peripheral arteriovenous malformations.\nTab 3,5 10(k) Summary Page 1 of 5\n\nBioSphere Medical QuadraSphere®)M icrospheres 30 to 6Opm\nSpecial 510O(k): Device Modification Notification\nThe QuadraSphere Microspheres are sterile, biocompatible, hydrophilic,\nnon-resorbable, expandable, acrylic copolymer microspheres.\nQuadraSphere Microspheres size is: 30 to 6Opm in containers (vials)\ncontaining 25 mg of dry microspheres, which can absorb aqueous media up\nto 64 times their dry state volume. The expansion rate is dependent on\nionic concentration. When in contact with blood, non-ionic contrast media,\nor normal saline (NaCI 0.9%), QuadraSphere Microspheres expand to\napproximately.4 times their dry state diameter; equal to 64x volume.\nThe QuadraSphere Microspheres have the following properties:\nRetains spherical shape with consistent cross sectional diameter\nafter reconstitution with aqueous-based solutions such as contrast\nmedia and 0.9% saline solution for predictable flow directed level of\nocclusion in the vasculature.\nDevice *Rapidly absorbs contrast media and 0.9% saline solution. The\nDescrptionspheres are positively charged, which allows them to bond ionically\nDescrptionwith negatively charged aqueous based solutions.\n\" Compresses in the vessel lumen, providing more surface contact\nwith vessel intima.\n* Expands up to four times the stated dry diameter when hydrated\nwith non-ionic aqueous solutions, resulting in an increase in surface\narea contact for a more complete vessel occlusion.\nThe principles of operation for the QuadraSphere Microspheres are the\nsame as the predicate device. QuadraSphere Microspheres are permanent\nimplantable devices and are designed for controlled, targeted embolization.\nThe device is provided dry (in a vial) and must be rehydrated before use.\nThe microspheres are injected into the target vessel with an intravascular\ncatheter(s) to selectively occlude blood vessels. Contrast enhancement\nusing commercially available ionic or non-ionic contrast media allows the\nembolization procedure to be monitored using fluoroscopy.\nTab 3,5 10(k) Summary Page 2ofs5\n\nBioSphere Medical QuadraSphere® Microspheres 30 to 6Opm\nSpecial 510(k): Device Modification Notification\nThe technological characteristics of the subject of this Special 510(k) are\nsubstantially equivalent to the predicate device, QuadraSphere Microspheres,\n510(k) K052742, cleared on November 7, 2006.\nThe only difference between the new subject device and the predicate device is the\nadditional size offering (30 to 6Opm) of the QuadraSphere Microsphere. The",
    "Indications for Use": "indications for use remain the same. All of the QuadraSphere Microspheres\nreact the same and expand approximately 4 times their dry size when properly\nreconstituted in saline.\nTechnological Characteristics Comparison Table\nPredicateI\nDevice Subject Device\nAttrbute QuadraSphere QuadraSphere Comn\nAttrbute Microspheres; Microspheres Comn\n50-lO0jim\n06p\n100-l5Opm306p\n150-200 pm\nShelf Life Three years Three.years Sm\n(single use) (36 months) (36 months) Sm\nPVA Acrylic PVA Acrylic\nMaterial Copolymer (vinyl Copolymer (vinyl Same\nalcohol-sodium alcohol-sodium\nacrylate) acrylate)\nTechnological Biocompatible, Biocompatible,\nCharacteristics hydrophilic, hydrophilic,\ndeformable, non- deformable, non-\nresorbable, resorbable,\nPhysical expandable, expandable, Sm\nCharacteristics conformable and conformable and Sm\nswell upon swell upon\nexposure to exposure to\naqueous aqueous\nsolutions solutions\nSterilization Radiation Radiation Sm\nSterilized Sterilized Sm\nDesigned for Designed for\ncontrolled, controlled,\ntargeted targeted\nembolization embolization\nPerformance when vessel when ve ssel Same\nconformity is conformity is\ndesired desired\n(completely (completely\nblock the arterial block the arterial\nlumen) lumen)\n___________\nVolume of\nMicrospheres 25 mgs per vial 25 mgs per vial Same\nin Vial (dry)\n___________________ ________\nTab 3,5 10(k) Summary Page 3 of 5\n\nBioSphere Medical QuadraSphere® Microspheres 30 to 6Opm\nSpecial 51 0(k): Device Modification Notification\nBioSphere Medical, Inc. bases its claim of the substantial equivalence of the\nQuadraSphere Microspheres with the cited predicate device based on intended\nuse, indications for use, fundamental scientific technological characteristics, and\nfundamental operational characteristics. Ina ll cases, the embolization agent is\ndelivered to selected sites through catheters with a diameter that is appropriate for\nthe vascular target and the size of the embolization agent. Accurate placement is\nassured through visualization of the injection process using fluoroscopic imaging.\nEmbolization agents are mixed with the contrast media before injection to optimize\nvisualization of the embolization procedure. The subject device, QuadraSphere\nMicrospheres, is available in a 30 to 60pmn size microsphere to permit selection of\nthe appropriate size for target vessels. All cited embolization agents are intended\nfor single use and are provided sterile. The following testing successfully met\nrequirements, which evaluated fundamental characteristics: Bioburden; Endotoxin;\nGranulometry (size distribution) Swelling in Contrast Agent; Optical Inspection; and\nWater Content (Microsphere).\nThe parameter evaluated (animal study) concerning fundamental operational\ncharacteristics for the subject device were met. An animal study to evaluate safety\nand product performance of QuadraSphere Microspheres 30-6Oum was conducted\nusing healthy minipigs. The objective was to evaluate location of occlusion, in vitro\ngranulometry, histopathology, and safety. Evaluation of location of occlusion was\ndetermined by the diameter of blood vessels occluded by the microspheres in\nhistopathology specimens. Safety was assessed from animal behavior, blood tests,\nand histopathologic examination. Inv itro granulometry demonstrated that\nmicrospheres were within the expected size range. Embolization was successful\nfor all animals, and there were no significant adverse events post procedure. The\nmean diameter of the occluded vessels was 146± 464m (median 1364m), and the\nmean number of microspheres in the occluded vessel section was 1.4+0.8 4m\n(median 1.0 qm). Macrophages were present in most of the occluded vessels,\nwhile neutrophils, lymphocytes and eosinophils were rare. These findings are\nconsistent with similar studies of histological response to several types of embolic\nSafety & pa rticles. The results of the study demonstrated that hepatic artery embolization in\nPerformance the pig liver with QuadraSphere 30-6Oqtm was feasible and tolerated well both\nTests clinically and biologically by the animals.\nNo performance standards applicable to this device have been adopted under\nSection 514 of the Act. However, vascular embolization devices are subject to the\nspecial controls specified in \"Guidance for Industry and FDA Staff - Class II Special\nControls Guidance Document: Vascular and Neurovascular Embolization Devices,'\nissued on December 29, 2004.\nBiocompatibility testing was performed in accordance with ISO 10993-1 for\npermanent implants in contact with blood for the predicate device and are being\nadopted for this subject device based upon the fact that both devices are made\nfrom the same materials using the same processes with now the inclusion of an\nadditional size offering.\nIn-vitro and in-vivo (animal study) design verification and validation testing\ndemonstrates that the BioSphere Medical QuadraSphere Microspheres 30 to 6Opm\nfulfill design and performance specifications. Performance testing of the subject\ndevice was conducted based on the requirements of design input and output\nrequirements. The results of the testing demonstrated that the subject BioSphere\nMedical QuadraSphere Microspheres 30 to 6Oiim met the pre-determined\nacceptance criteria applicable to the size requirements and performance of the\ndevice.\nTab 3i 510(k) Summary Page 4 of 5\n\nBioSphere Medical QuadraSphere® Microspheres 30 to 6Opm\nSpecial 510(k): Device Modification Notification\nSummary of Based on the same indications for use, design, scientific technology and safety and\nSubstantial performance testing, the Biosphere Medical QuadraSphere Microspheres 30 to\nEquivalence 6Opmn device meets the requirements that are considered essential for its intended\nuse and is substantially equivalent to the predicate device.\nTab 3, 510(k) Summary Page 5 of 5\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nt~\n1\n~'floFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nBioSphere Medical, Inc.\nc/o Ms. Linda J. Varroso, RAC 821\nMAR\nQuality Assurance and regulatory Affairs Director\n-~21\n1050 Hingham Street\nRockland, MA 02370\nRe: KI 13822\nTrade/Device Name: QuadraSphere® Microspheres\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class II\nProduct Code: HCG\nDated: February 6, 2012\nReceived: February 7, 2012\nDear Ms. Va-roso:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class I1( Special Controls) or class III (PMIA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish furthier announcements concerning your device in the Federal Register.\n\nPage 2 Ms. Linda J. Varroso, RAG\n-\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 10004050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to htTp://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucml 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2lCFR Part\n.807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industr/default.btm.\nSincerely yours,\nMalvina B3. Eydelm~jYMD.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 13822\nDevice Name: QuadraSphere® Microspheres\nIndications for Use:\nQuadraSphere Microspheres are indicated for embolization of hypervascularized tumors and\nperipheral arteriovenous malformations.\nPrescription Use X AND/OR Over-The-Counter Use __\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF N EEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nij~O -r'& qT 5.\n(Division Sign-OIff)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nk IS 2\n5I0(k)Number"
  }
}