{
  "source_pdf": "embolic-coil--blockade-medical--barricade-embolization-coil--510k.pdf",
  "clearance_number": "K103355",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Description of the Device Subject to Premarket Notification:\nThe Barricade Embolization Coil System (BCS) is a series specialized coils that are\ninserted into the vasculature under angiographic visualization to embolize intracranial\naneurysms and other vascular anomalies. The system consists of an embolization coil\nimplant comprised of platinum/tungsten, affixed to a delivery pusher with an introducer\nsheath to facilitate insertion into the hub of a microcatheter. The system is available in\nvarious shapes, lengths and sizes. The devices are to be placed into aneurysms to create\nblood stasis, reducing flow into the aneurysm and thrombosing the aneurysm. Upon\nBlockade Medical Page 31 of 146\nBarricade Embolization Coil Premarket Notification\n-\nSystem\n\nSection 6 510(k) Summary\npositioning coils into the aneurysm, the coils are electrolytically detached from the\ndelivery pusher in serial manner until the aneurysm is occluded.",
    "indications": "Indication for Use:\nThe Barricade Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations\nand arteriovenous fistulae. The Barricade Coil System is also intended for vascular\nocclusion of blood vessels within the neurovascular system to permanently obstruct blood\nflow to an aneurysm or other vascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nTechnical Characteristics:\nThe Barricade Embolization Coil System has similar physical and technical\ncharacteristics to the predicate devices as outlined in the table below:\nBarricade GDC 3600 Hydrocoil Microplex Coil\nEmbolization (1(103355, Embolic System System (K(093358)\nCoil System K(093 142) (K 120908)\nFacilitates SAME SAME SAME\nendovascular\nembolization\nof intracranial\naneurysms and\nother\nvascular\nabnormalities\nPrimary Coil O.01O\"-O.0147' 0.O1O'-O.015\" 0.008\"-0.015\" 0.0095\"-0.0l51'\nDiameter\nCoil Secondary 1.5mm -I 5mm 1.5mum - 25mm 2mm-24mm 2-24mm\ndiameter\nCoil Wire O.00125\"-O003\" Unknown 0.002\"-0.004\" 0.00125\"-0.004\"\nDiameter\nSecondary Shapes Complex/Helical Complex/Helical Helical Complex/Helical\nCoil Types Framing, Filling, Framing, Filling, Framing, Filling, Framing, Filling,\nFinishing Finishing Finishing Finishing\nCoil length lcm -40cm I1cm - 50cm 2cm-50em 2-68cm\nMain Coil Platinum/Tungsten Platinum/Tungsten Platinum/Tungste Platinum/Tungsten.\nMaterial alloy alloy n alloy alloy\nCoil delivery Stainless steel Stainless steel Stainless steel Stainless steel\nwire/puher wire/pusher wire/pusher\n_____________wire/pusher\nCoil detachment Electrolytic Electrolytic Thermo- Thermo-mechanical\nre rmuesc hanical\nDetachment Detachment Boston Scientific V-Grip V-Grip Detachment\nequipment Control Power Detachable Coil Detachment Controller\nSupply, ED2-BL Po wer Supply or Controller\nlnZone Detachment\n______________System\nMethod of supply Sterile, single use Sterile, single use Sterile, single use Sterile, single use\n(coil/delivery\nsystem)\nBlockade Medical Page 32 of 146\nBarricade Embolization Coil Premarket Notification\nSystem\n\nSection 6 510(k) Summary\nPerformance Data:\nAll necessary verification and validation testing has been performed for the Barricade\nEmbolization Coil System to assure substantial equivalence to the predicate devices and\ndemonstrate the device performs as intended. All testing was performed on test units\nrepresentative of finished devices. Comparative simulated use testing demonstrated that\nthe Barricade Embolization Coil System is substantially equivalent to the predicate\ndevices. Testing included:\n* Visual inspection\n* Dimensional measurement\n* Simulated Use\no Introduction\no Tracking\n\" Reposition/deployment\n\" Detachment\no Overall Performance\n\" Detachment Zone tensile\na Stretch Resistance tensile\n* Corrosion resistance\n* MR compatibility\nBiocompatibility and animal testing was performed as follows:\nTest Results Conclusions\nCytotoxicity Testing - Neutral 97% cell viability Non-cytotoxic\nRed Uptake (NRU)/MEFM\n(implant)\nSensitization Testing - Kligman No reaction Non-sensitizing\nMaximization\n(implant)\nIntracutaneous Reactivity No significant greater biological Non-irritant\n(implant) reaction than the controls\nHemolysis < 2% hemnolysis Non-hemolytic\n(implant) _________________\nProthrombiti Time Normal range (1O-l4sec) No adverse effect on prothrombin\n(implant) coagulation time\nComplement Activation No increase observed compared Does not induce complement\n(implant) to controls activation.\nAcute Systemic Toxicity Did not induce a significantly Non-toxic\n(implant) greater reaction than controls\nMaterials Mediated Pyrogen No individual temperature Non-pyrogenic\n(implant) increase of> 0.5 0 C _______________\nAmes Assay No significant increase in the Not considered mutagenic\n(implant) number of revertant colonies\ncompared to controls\nMouse Lymphoma No significant increase in mutant Non-mutagenic\n(implant) frequency\nMicronucleus Assay No statistical increase in- Non-mutagenic (non-genotoxic,\nBlockade Medical Page 33 of 146\nBarricade Embolization Coil Premarket Notifilcation\nSystem\n\nSection 6 510(k) Summary\nTest Results Conclusions\nw/confirmation micronucleated erythrocytes non-clastogenic)\n(implant) compared to controls\nImplantation, intramuscular Bioreactivity rating 3.6 Non-reactive\n(implant)\nSystemic Toxicity, 90 day The test article did not appear to Non-toxic\n(implant) demonstrate local or systemic\n____________________________signs of toxicity _________________\nCytotoxicity- MEM Elution < Grade 2 Non-cytotoxic\n(delivery system) __________________________________\nSensitization- Murine Local Stimulation Indices calculated < Not considered to be sensitizing\nLymph Node Assay 3.0.\n(delivery system)\nISO Intracutaneous Study Mean score difference from Non irritant\n(delivery system) control < 1.0.\nISO Systemic Toxicity Study No mortality or systemic toxicity Non-toxic\n(delivery system) observed.\nHemolysis Mean hemolytic index was 0% Non-hemolytic\n(delivery system)\nMaterials Mediated Pyrogen No individual temperature Non-pyrogenic\n(delivery system) increase of > 0.50C\nAcute Animal Studies BCS product provided angiographic occlusion immediately following\ntreatment\nBasis for Determination of Substantial Equivalence:\nUpon reviewing the safety and efficacy information provided in this submission and\ncomparing intended use, principle of operation and overall technological characteristics,\nthe Barricade Embolization Coil System is determined by Blockade Medical, to be\nsubstantially equivalent to existing legally marketed devices.\nBlockade Medical Page 34 of 146\nBarricade Embolization Coil Premarket Notification\nSystem\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n~2March 28, 2013 10903 New Hampshire Avenue\nDocument Control Center - W066-0609\nSilver Spring, MD 20993-0002\nBlockade Medical\nMs. Rebecca K Pine\nRegulatory Affairs\n18 Technology Dr. Suite 169\nIrvine, CA 92618\nRe: K123338\nTrade/Device Name: Barricade Embolization Coil System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG\nDated: February 8, 2013\nReceived: February 11, 2Q13\nDear Ms. Pine:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class II1 (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Regzister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCER Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Rebecca K. Pine\nforth in the quality systems (QS) regulation (21 CER Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.2ov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucm 15 809.htm for\nthe Center for Devices and Radiological Health's (CDRI-'s) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toil-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nVi ct or tW-0t1bm er\nVictor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nSection 5 Indications for Use Statement\n5. Indications for Use Statement\nINDICATIONS FOR USE STATEMENT\n510(k) Number (if known): K 123338\nDevice Name: Barricade Embolization Coil System\nIndications for Use:\nThe Barricade Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations\nand arterioivenous fistulae. The Barricade Coil System is also intended for vascular\nocclusion of blood vessels within the neurovascular system to permanently obstruct blood\nflow to an aneurysm or other vascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nAND/OR\nPrescription Use X Over-The-Counter Use.\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER\nPAGE IF NEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nVictor KrautharerA\n2013.03.28 12 .079-8 04'00'\n(Division Sign-Off)*\nDivision of Neurological and\nPhysical Medicine Devices\n510(k) Number K123338\nPage\n-of__",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K103355",
      "K120908",
      "K093358",
      "K103355",
      "K093358"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "PREDICATE DEVICES: Guglielmi Detachable Coils- GDC 360' (K103355,\n*K093 142)\nHydrocoil Embolic System (K120908)\nMicroplex Coil System (K093358)\nSubstantially Equivalent To:\nThe Barricade Embolization Coil System is substantially equivalent in intended use,\nprincipal of operation and technological characteristics to the Gugliklmi Detachable Coils\n(K103355) the Microplex Coil System (K093358) and the Hydrocoil Embolic System\n(K]120908).",
    "Device Description": "Description of the Device Subject to Premarket Notification:\nThe Barricade Embolization Coil System (BCS) is a series specialized coils that are\ninserted into the vasculature under angiographic visualization to embolize intracranial\naneurysms and other vascular anomalies. The system consists of an embolization coil\nimplant comprised of platinum/tungsten, affixed to a delivery pusher with an introducer\nsheath to facilitate insertion into the hub of a microcatheter. The system is available in\nvarious shapes, lengths and sizes. The devices are to be placed into aneurysms to create\nblood stasis, reducing flow into the aneurysm and thrombosing the aneurysm. Upon\nBlockade Medical Page 31 of 146\nBarricade Embolization Coil Premarket Notification\n-\nSystem\n\nSection 6 510(k) Summary\npositioning coils into the aneurysm, the coils are electrolytically detached from the\ndelivery pusher in serial manner until the aneurysm is occluded.",
    "Indications for Use": "Indication for Use:\nThe Barricade Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations\nand arteriovenous fistulae. The Barricade Coil System is also intended for vascular\nocclusion of blood vessels within the neurovascular system to permanently obstruct blood\nflow to an aneurysm or other vascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nTechnical Characteristics:\nThe Barricade Embolization Coil System has similar physical and technical\ncharacteristics to the predicate devices as outlined in the table below:\nBarricade GDC 3600 Hydrocoil Microplex Coil\nEmbolization (1(103355, Embolic System System (K(093358)\nCoil System K(093 142) (K 120908)\nFacilitates SAME SAME SAME\nendovascular\nembolization\nof intracranial\naneurysms and\nother\nvascular\nabnormalities\nPrimary Coil O.01O\"-O.0147' 0.O1O'-O.015\" 0.008\"-0.015\" 0.0095\"-0.0l51'\nDiameter\nCoil Secondary 1.5mm -I 5mm 1.5mum - 25mm 2mm-24mm 2-24mm\ndiameter\nCoil Wire O.00125\"-O003\" Unknown 0.002\"-0.004\" 0.00125\"-0.004\"\nDiameter\nSecondary Shapes Complex/Helical Complex/Helical Helical Complex/Helical\nCoil Types Framing, Filling, Framing, Filling, Framing, Filling, Framing, Filling,\nFinishing Finishing Finishing Finishing\nCoil length lcm -40cm I1cm - 50cm 2cm-50em 2-68cm\nMain Coil Platinum/Tungsten Platinum/Tungsten Platinum/Tungste Platinum/Tungsten.\nMaterial alloy alloy n alloy alloy\nCoil delivery Stainless steel Stainless steel Stainless steel Stainless steel\nwire/puher wire/pusher wire/pusher\n_____________wire/pusher\nCoil detachment Electrolytic Electrolytic Thermo- Thermo-mechanical\nre rmuesc hanical\nDetachment Detachment Boston Scientific V-Grip V-Grip Detachment\nequipment Control Power Detachable Coil Detachment Controller\nSupply, ED2-BL Po wer Supply or Controller\nlnZone Detachment\n______________System\nMethod of supply Sterile, single use Sterile, single use Sterile, single use Sterile, single use\n(coil/delivery\nsystem)\nBlockade Medical Page 32 of 146\nBarricade Embolization Coil Premarket Notification\nSystem\n\nSection 6 510(k) Summary\nPerformance Data:\nAll necessary verification and validation testing has been performed for the Barricade\nEmbolization Coil System to assure substantial equivalence to the predicate devices and\ndemonstrate the device performs as intended. All testing was performed on test units\nrepresentative of finished devices. Comparative simulated use testing demonstrated that\nthe Barricade Embolization Coil System is substantially equivalent to the predicate\ndevices. Testing included:\n* Visual inspection\n* Dimensional measurement\n* Simulated Use\no Introduction\no Tracking\n\" Reposition/deployment\n\" Detachment\no Overall Performance\n\" Detachment Zone tensile\na Stretch Resistance tensile\n* Corrosion resistance\n* MR compatibility\nBiocompatibility and animal testing was performed as follows:\nTest Results Conclusions\nCytotoxicity Testing - Neutral 97% cell viability Non-cytotoxic\nRed Uptake (NRU)/MEFM\n(implant)\nSensitization Testing - Kligman No reaction Non-sensitizing\nMaximization\n(implant)\nIntracutaneous Reactivity No significant greater biological Non-irritant\n(implant) reaction than the controls\nHemolysis < 2% hemnolysis Non-hemolytic\n(implant) _________________\nProthrombiti Time Normal range (1O-l4sec) No adverse effect on prothrombin\n(implant) coagulation time\nComplement Activation No increase observed compared Does not induce complement\n(implant) to controls activation.\nAcute Systemic Toxicity Did not induce a significantly Non-toxic\n(implant) greater reaction than controls\nMaterials Mediated Pyrogen No individual temperature Non-pyrogenic\n(implant) increase of> 0.5 0 C _______________\nAmes Assay No significant increase in the Not considered mutagenic\n(implant) number of revertant colonies\ncompared to controls\nMouse Lymphoma No significant increase in mutant Non-mutagenic\n(implant) frequency\nMicronucleus Assay No statistical increase in- Non-mutagenic (non-genotoxic,\nBlockade Medical Page 33 of 146\nBarricade Embolization Coil Premarket Notifilcation\nSystem\n\nSection 6 510(k) Summary\nTest Results Conclusions\nw/confirmation micronucleated erythrocytes non-clastogenic)\n(implant) compared to controls\nImplantation, intramuscular Bioreactivity rating 3.6 Non-reactive\n(implant)\nSystemic Toxicity, 90 day The test article did not appear to Non-toxic\n(implant) demonstrate local or systemic\n____________________________signs of toxicity _________________\nCytotoxicity- MEM Elution < Grade 2 Non-cytotoxic\n(delivery system) __________________________________\nSensitization- Murine Local Stimulation Indices calculated < Not considered to be sensitizing\nLymph Node Assay 3.0.\n(delivery system)\nISO Intracutaneous Study Mean score difference from Non irritant\n(delivery system) control < 1.0.\nISO Systemic Toxicity Study No mortality or systemic toxicity Non-toxic\n(delivery system) observed.\nHemolysis Mean hemolytic index was 0% Non-hemolytic\n(delivery system)\nMaterials Mediated Pyrogen No individual temperature Non-pyrogenic\n(delivery system) increase of > 0.50C\nAcute Animal Studies BCS product provided angiographic occlusion immediately following\ntreatment\nBasis for Determination of Substantial Equivalence:\nUpon reviewing the safety and efficacy information provided in this submission and\ncomparing intended use, principle of operation and overall technological characteristics,\nthe Barricade Embolization Coil System is determined by Blockade Medical, to be\nsubstantially equivalent to existing legally marketed devices.\nBlockade Medical Page 34 of 146\nBarricade Embolization Coil Premarket Notification\nSystem\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n~2March 28, 2013 10903 New Hampshire Avenue\nDocument Control Center - W066-0609\nSilver Spring, MD 20993-0002\nBlockade Medical\nMs. Rebecca K Pine\nRegulatory Affairs\n18 Technology Dr. Suite 169\nIrvine, CA 92618\nRe: K123338\nTrade/Device Name: Barricade Embolization Coil System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG\nDated: February 8, 2013\nReceived: February 11, 2Q13\nDear Ms. Pine:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class II1 (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Regzister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCER Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Rebecca K. Pine\nforth in the quality systems (QS) regulation (21 CER Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.2ov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucm 15 809.htm for\nthe Center for Devices and Radiological Health's (CDRI-'s) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toil-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nVi ct or tW-0t1bm er\nVictor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nSection 5 Indications for Use Statement\n5. Indications for Use Statement\nINDICATIONS FOR USE STATEMENT\n510(k) Number (if known): K 123338\nDevice Name: Barricade Embolization Coil System\nIndications for Use:\nThe Barricade Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations\nand arterioivenous fistulae. The Barricade Coil System is also intended for vascular\nocclusion of blood vessels within the neurovascular system to permanently obstruct blood\nflow to an aneurysm or other vascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nAND/OR\nPrescription Use X Over-The-Counter Use.\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER\nPAGE IF NEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nVictor KrautharerA\n2013.03.28 12 .079-8 04'00'\n(Division Sign-Off)*\nDivision of Neurological and\nPhysical Medicine Devices\n510(k) Number K123338\nPage\n-of__"
  }
}