{
  "source_pdf": "embolic-coil--boston-scientific--gdc-360-deteachable-coil--510k.pdf",
  "clearance_number": "K103355",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nBoston Scientific's GDC®D 3600 Detachable Coil is a device which facilitates\nendovascular embolization of intracranial aneurysms and other vascular\nabnormalities. The GOC® 3600 Detachable Coil is ajlatinum/tungsten alloy coil\nattached to a stainless steel delivery wire. The GDC 3600 Detachable Coil is\ndetached (using the Boston Scientific Detachable Coil Power Supply or InZonem'\nDetachment System) by electrolytically dissolving a small portion of the delivery\nwire upon its desired placement within an aneurysm or other vascular site via a\nmicrocatheter. Multiple coils can be delivered into an aneurysm or other vascular\nsite through the same microcatheter until the aneurysm or other vascular site is\ndensely packed.\nThe GDC® 3600 coil is first wound into a primary or main coil and then into a\nsecondary shape using a secondary shaping (winding) mandrel. The distal end of the\nmain coil is formed such that there is a smaller distal loop at the end of the main coil,\nthe diameter of which is 75% that of the main coil to facilitate placement of the coil\ninto an aneurysm.\nThe GDC® 360' Detachable Coil is a line extension to the GDC® family of devices\nand include the following coil subtypes:\n* GDC®-l0 3600 Coil\n* GDC®-l0 360' Soft Coil, and\n* GDC®-l8 3600 Coil\nThe primary differences between the GDC® and the GDO 360' Coil include the\nfollowing:\n* a slightly modified shape relative to the predicate GDCO coils (accomplished\nthrough use of a new secondary coil winding mandrel)\n* an expanded range of coil sizes (i.e., in terms of coil outside, or secondary,\ndiameter and coil length) and,\n510(k) Submission K103355, Boston Scientific January 2011\nGDC* 360' Detachable Coils\nPage 2\n\nPrearket Notification 510(k) Submission K(103355: Boston Scientific's GDC® 360' Detachable\ncoils - Expanded Indications for Use\nminor additional changes related to these two changes noted above.\nPurpose of Submission\nThis Premarket Notification has been submitted to obtain clearance for a change in\nthe indications for use of ODCO' 3600 Detachable Coils to include patients wit\nruptured intracranial aneurysms for whom surgical intervention is feasible. The\nproposed change in indications is based on results of the International Subarachnoid\nAneurysm Trial (ISAT). There are no other changes to the GDC® 360' device as a\nresult of the expanded indications, compared to the device described in K(042539\n(cleared 19 October 2004).\n510(k) Submission K103355, Boston Scientific January 2011\nCDC' 360' Detachable Coils\nPage 3\n\nuC\n00\n0\n0 0\nu)<\n4r)\nCn C\nC N 0 0\n~Oon cn\n0 E C) .0 a 9 = )\nCo -6 .. 0. U\n0 'Q ~ u to,\nu0 0 Q 7 4\n0 >\nC\n0\n.20)\no o 0\n00\n4)o\\00 4) '\nM) 0 0 0 4) >\nr' .C bqw\"\nC) rn 0 Cd\n72 t ) -' 0-\n1 Q u i\n0\nV) 0 7\n4)4 C) ~ CL S0\n0 v. )'0 0 o\n(1' 0 \"0-\nu ~ 0 04m C 0. ~ t ' 2 ~~ ~ ~ ~ 0 ) . ~ i> r a 1 o.\n- 0) 04\n4) -CL\no 42 ~0~.E\n4)~I )2 r\ni2 -\nco* )\n0 CC Q te 0 t\nPLO - )u.\n\n0\no-o\nQ)\nI- 0\n0 -\n0 0\nu) N\n0 ,n~0\nC)o\no ) 0 \"' r\n0 0\n4 C;'4 , - -\n0 0\" o v\n00 E\not0> al 00\nUE\nUo\nL)u1\nlz~~I 1- -9 -\n0 0 40 C 0\n4\n0 00 0 0e\n0 u 0\n> 0 WI m[~\nU, 0 r U'i\nu (A\nLii - f\nIn 0\n\nPrearket Notification 510(k) Submission: Boston Scientific's GDC® 3600 Detachable Coils -\nExpanded Indications for Use\nSummary of Non-Clinical Data\nA summary of the Non-clinical bench testing performed on the GDC® 3600 coils is\nprovided in Table 1. These test results were previously provided in K042539, cleared 19\nOctober 2004.\nTable 1: Verification Test Summary\nPredicate GDC® Devices vs GDC®-1O and GDC®-18 3600 Coils\nGDC-10 360' Coil SIR\nTest or Point of Comparison GDCO~-10 3600 Soft Coil SIR\n___________________________GDC-18 3600 Coil\nTensile Strength Meets same acceptance criteria as predicate device (K03 149)\n(Main coil to delivery wire)\nFriction Meets same acceptance criteria as predicate device (K03149)\n(Coil deployment resistance through a\nmicrocatheter)\nDetachment Time No change made which would affect this test.\nDeployment / Retraction Force Meets same acceptance criteria as predicate device (K03 149)\nTip Ball Strength Meets same acceptance criteria as predicate device (K03 149)\nCoil Stiffniess Meets same acceptance criteria as predicate device (K03 149)\nHeating Effcct of Electrolysis No change made which would affect this test.\nHeating Effect of MRI Meets same acceptance criteria as predicate device (K03 149)\nElectrostatic Discharge Noechange made which would affect this test.\nElectromagnetic Compatibility-Radiated No change made which would affect this test.\nSusceptibility\nElectromagnetic Compatibility-Radiated No change made which would affect this test.\nEmissions Class B\nElectromagnetic Compatibility-Magnetic No change made which would affect this test.\nImmunity\nOperating System Test No change made which would affect this test.\n(Assembly Source Code)\nConclusion\nThe Non-clinical testing has demonstrated that the GDC® 360' coils are substantially\nequivalent to the predicate GDC® coils (K03 149, cleared 1 August 2003).\n510(k) Submission K103355, Boston Scientific\nCDCS 360' Detachable CoilIs\nPage 6\n\nPrearket Notification 510(k) Submission: Boston Scientific's GDC8 3600 Detachable Coils\n-\nExpanded Indications for Use\nSummary of Clinical Data\nBoston Scientific Corporation previously submitted the 1- year results of the International\nSubarachnoid Aneurysm Trial (ISAT)' with K03 1049, which demonstrated a statistically\nsignificant reduction in the risk of dependency or death at 1 year post-treatment when\npatients with ruptured intracranial aneurysms were treated endovascularly with GDCIS\nDetachable Coils rather than with neurosurgical clipping. Subsequent long term studies\n2\nof the ISAT trial have been published in the Lancet Neurology by the investigators. The\ndata showed that the risk of death at five years for patients with a ruptured intracranial\naneurysm treated with endovascular coil embolization was significantly lower compared\nto patients who underwent surgical clipping. Overall, the ISAT follow-up data for a\nmean of 9 years (range 6-14 years) demonstrate that the risk of rebleeding from a treated\naneurysm is low and although there were more rebleeds from the treated aneurysm in the\ncoiling group than in the clipping group, there was no difference between the two groups\nin the number of deaths due to rebleeding. This improvement in patient outcomes\ncompared to surgical clipping demonstrates that the GDC® 3600 Coils with the proposed\nindications change is as safe and effective as the predicate GDC® 360' Coils with current\nindications.\nConclusion\nBased on the results of the clinical data of the ISAT, which demonstrate improvement in\npatient outcomes, and the similarities of the design, materials, and processes of the GDC®\n3600 Detachable Coil to the predicate GDC® Detachable Coil, Boston Scientific requests\nclearance for the Indications for Use on the GDCO 360' Detachable Coil to be the same\nas is currently referenced for our GDC® devices. Since the requested change in",
    "indications": "Indications for Use does not alter the fundamental scientific technology of the underlying\npredicate device and the risk assessment of the modifications raises no new questions of\nsafety and effectivess, Boston Scientific has determined that the subject device is\nsubstantially equivalent to the predicate devices cleared under K03 1049 and K(042539.\n1ISAT Collaborative Group. International Subarachnoid Aneurysm Trial (ISAT) of neurosurgical\nclipping versus endovascular coiling in 2143 patients with ruptured intracranial aneurysms: a\nrandomised trial. The Lancet 2002; 360: 1267-74\n2 Molyneux, A. J., et al., Risk of recurrent subarachnoid haemorrhage, death, or dependence and\nstandardized mortality ratios after clipping or coiling of an intracranial aneurysm in the International\nSubarachnoid Aneurysm Trial (ISAT): long term follow-up. Lancet Neural, 2009. 8(5): p. 427-33.\n510(k) Submission K103355, Boston Scientific\nGDC 360' Detachable Coils\nPage 7\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES IPublic Health Service\nFood aa d Drug Ad a,j oistm[t ion\n10903 Newv Ilampshir e Avenue\nDOe nine'1 C01at01 Rooma -%W06 6-C609\nSilver Spinig, Nil) 20993-0002\nBoston Scientific Neurovascular\nc/o Ms. Rhoda M. Santos\nSenior Regulatory Affairs Specialist\n47900 Bayside Parkway\nFremont, CA 94538 FB1 U\nRe: [K103355\nTrade/Device Name: GDC® 360> Detachable Coils\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG, KRD\nDated: December 8, 2010\nReceived: December 9, 2010\nDear Ms. Santos:\nWe have reviewed your Section 511 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Rhoda M. Santos\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (2 1 CFR 803);, good manufacturing practice requirements as set\nforth inl thle quality systems (QS) regulation (2 1 CER Part 820); and iFr applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 2 1 CF R 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to lhttp://www.fda. ov/About-DA/Cenitei-sOffices/CDRI-/CDRH OfficeS/u]cl I If5809.htmn for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by r eference to preinarket noti fication\" (21 CERZ Part\n807.97). For questions regarding the reporting of adverse events under the MDR r egulation (21\nCFR Part 803), please go to\nlhttp://www.fcla. ,ov/MedicalDevices/Safety/RelportaProbleii/(Icfaulthtii for the CDRH 's Office\nof Surveillance and Biometrics/Di vision of'Postmarket Surveillance.\nYou may obtain other general information onl your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda. gov/MedicalDevices/ResourcesforYoui/[nduistty/defauiltin.\nSincerely yours,\nMalvina B. Eydelman, M.D.\nDirector\nDivision of Ophthalmic, Neurological,\nAnd Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\n5 10(k) Number:__________\nDevice Name: GDC' 3600 Detachable Coils\nIndicatioos for Use:\nGDC' 360' Detachable Coils are intended for the endovascular embolization of-\n* Intracranial aneurysms\n* Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\n/AND/OR\nPrescription Use Over-The-Counter Use __\n(Per 21 CER 801 Subpart D) (Per 21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE\nIF NEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\ntceFrrmel ToM\n(Division Sign-Oft)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nss\n5IO(k)Number0\nPage 1 ofi1",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device Information\nPredicate devices are Boston Scientific's Guglielmi Detachable Coils (GOC®1) and\nGDC8 3600 Detachable Coils cleared under the following submissions:\n* K(031049, ISAT Indication for all GDC® devices (cleared 1 August 2003);\n* K(042539, Guglielmi Detachable Coil 3600 Coils (cleared 19 October 2004)",
    "Device Description": "Device Description\nBoston Scientific's GDC®D 3600 Detachable Coil is a device which facilitates\nendovascular embolization of intracranial aneurysms and other vascular\nabnormalities. The GOC® 3600 Detachable Coil is ajlatinum/tungsten alloy coil\nattached to a stainless steel delivery wire. The GDC 3600 Detachable Coil is\ndetached (using the Boston Scientific Detachable Coil Power Supply or InZonem'\nDetachment System) by electrolytically dissolving a small portion of the delivery\nwire upon its desired placement within an aneurysm or other vascular site via a\nmicrocatheter. Multiple coils can be delivered into an aneurysm or other vascular\nsite through the same microcatheter until the aneurysm or other vascular site is\ndensely packed.\nThe GDC® 3600 coil is first wound into a primary or main coil and then into a\nsecondary shape using a secondary shaping (winding) mandrel. The distal end of the\nmain coil is formed such that there is a smaller distal loop at the end of the main coil,\nthe diameter of which is 75% that of the main coil to facilitate placement of the coil\ninto an aneurysm.\nThe GDC® 360' Detachable Coil is a line extension to the GDC® family of devices\nand include the following coil subtypes:\n* GDC®-l0 3600 Coil\n* GDC®-l0 360' Soft Coil, and\n* GDC®-l8 3600 Coil\nThe primary differences between the GDC® and the GDO 360' Coil include the\nfollowing:\n* a slightly modified shape relative to the predicate GDCO coils (accomplished\nthrough use of a new secondary coil winding mandrel)\n* an expanded range of coil sizes (i.e., in terms of coil outside, or secondary,\ndiameter and coil length) and,\n510(k) Submission K103355, Boston Scientific January 2011\nGDC* 360' Detachable Coils\nPage 2\n\nPrearket Notification 510(k) Submission K(103355: Boston Scientific's GDC® 360' Detachable\ncoils - Expanded Indications for Use\nminor additional changes related to these two changes noted above.\nPurpose of Submission\nThis Premarket Notification has been submitted to obtain clearance for a change in\nthe indications for use of ODCO' 3600 Detachable Coils to include patients wit\nruptured intracranial aneurysms for whom surgical intervention is feasible. The\nproposed change in indications is based on results of the International Subarachnoid\nAneurysm Trial (ISAT). There are no other changes to the GDC® 360' device as a\nresult of the expanded indications, compared to the device described in K(042539\n(cleared 19 October 2004).\n510(k) Submission K103355, Boston Scientific January 2011\nCDC' 360' Detachable Coils\nPage 3\n\nuC\n00\n0\n0 0\nu)<\n4r)\nCn C\nC N 0 0\n~Oon cn\n0 E C) .0 a 9 = )\nCo -6 .. 0. U\n0 'Q ~ u to,\nu0 0 Q 7 4\n0 >\nC\n0\n.20)\no o 0\n00\n4)o\\00 4) '\nM) 0 0 0 4) >\nr' .C bqw\"\nC) rn 0 Cd\n72 t ) -' 0-\n1 Q u i\n0\nV) 0 7\n4)4 C) ~ CL S0\n0 v. )'0 0 o\n(1' 0 \"0-\nu ~ 0 04m C 0. ~ t ' 2 ~~ ~ ~ ~ 0 ) . ~ i> r a 1 o.\n- 0) 04\n4) -CL\no 42 ~0~.E\n4)~I )2 r\ni2 -\nco* )\n0 CC Q te 0 t\nPLO - )u.\n\n0\no-o\nQ)\nI- 0\n0 -\n0 0\nu) N\n0 ,n~0\nC)o\no ) 0 \"' r\n0 0\n4 C;'4 , - -\n0 0\" o v\n00 E\not0> al 00\nUE\nUo\nL)u1\nlz~~I 1- -9 -\n0 0 40 C 0\n4\n0 00 0 0e\n0 u 0\n> 0 WI m[~\nU, 0 r U'i\nu (A\nLii - f\nIn 0\n\nPrearket Notification 510(k) Submission: Boston Scientific's GDC® 3600 Detachable Coils -\nExpanded Indications for Use\nSummary of Non-Clinical Data\nA summary of the Non-clinical bench testing performed on the GDC® 3600 coils is\nprovided in Table 1. These test results were previously provided in K042539, cleared 19\nOctober 2004.\nTable 1: Verification Test Summary\nPredicate GDC® Devices vs GDC®-1O and GDC®-18 3600 Coils\nGDC-10 360' Coil SIR\nTest or Point of Comparison GDCO~-10 3600 Soft Coil SIR\n___________________________GDC-18 3600 Coil\nTensile Strength Meets same acceptance criteria as predicate device (K03 149)\n(Main coil to delivery wire)\nFriction Meets same acceptance criteria as predicate device (K03149)\n(Coil deployment resistance through a\nmicrocatheter)\nDetachment Time No change made which would affect this test.\nDeployment / Retraction Force Meets same acceptance criteria as predicate device (K03 149)\nTip Ball Strength Meets same acceptance criteria as predicate device (K03 149)\nCoil Stiffniess Meets same acceptance criteria as predicate device (K03 149)\nHeating Effcct of Electrolysis No change made which would affect this test.\nHeating Effect of MRI Meets same acceptance criteria as predicate device (K03 149)\nElectrostatic Discharge Noechange made which would affect this test.\nElectromagnetic Compatibility-Radiated No change made which would affect this test.\nSusceptibility\nElectromagnetic Compatibility-Radiated No change made which would affect this test.\nEmissions Class B\nElectromagnetic Compatibility-Magnetic No change made which would affect this test.\nImmunity\nOperating System Test No change made which would affect this test.\n(Assembly Source Code)\nConclusion\nThe Non-clinical testing has demonstrated that the GDC® 360' coils are substantially\nequivalent to the predicate GDC® coils (K03 149, cleared 1 August 2003).\n510(k) Submission K103355, Boston Scientific\nCDCS 360' Detachable CoilIs\nPage 6\n\nPrearket Notification 510(k) Submission: Boston Scientific's GDC8 3600 Detachable Coils\n-\nExpanded Indications for Use\nSummary of Clinical Data\nBoston Scientific Corporation previously submitted the 1- year results of the International\nSubarachnoid Aneurysm Trial (ISAT)' with K03 1049, which demonstrated a statistically\nsignificant reduction in the risk of dependency or death at 1 year post-treatment when\npatients with ruptured intracranial aneurysms were treated endovascularly with GDCIS\nDetachable Coils rather than with neurosurgical clipping. Subsequent long term studies\n2\nof the ISAT trial have been published in the Lancet Neurology by the investigators. The\ndata showed that the risk of death at five years for patients with a ruptured intracranial\naneurysm treated with endovascular coil embolization was significantly lower compared\nto patients who underwent surgical clipping. Overall, the ISAT follow-up data for a\nmean of 9 years (range 6-14 years) demonstrate that the risk of rebleeding from a treated\naneurysm is low and although there were more rebleeds from the treated aneurysm in the\ncoiling group than in the clipping group, there was no difference between the two groups\nin the number of deaths due to rebleeding. This improvement in patient outcomes\ncompared to surgical clipping demonstrates that the GDC® 3600 Coils with the proposed\nindications change is as safe and effective as the predicate GDC® 360' Coils with current\nindications.\nConclusion\nBased on the results of the clinical data of the ISAT, which demonstrate improvement in\npatient outcomes, and the similarities of the design, materials, and processes of the GDC®\n3600 Detachable Coil to the predicate GDC® Detachable Coil, Boston Scientific requests\nclearance for the Indications for Use on the GDCO 360' Detachable Coil to be the same\nas is currently referenced for our GDC® devices. Since the requested change in",
    "Indications for Use": "Indications for Use does not alter the fundamental scientific technology of the underlying\npredicate device and the risk assessment of the modifications raises no new questions of\nsafety and effectivess, Boston Scientific has determined that the subject device is\nsubstantially equivalent to the predicate devices cleared under K03 1049 and K(042539.\n1ISAT Collaborative Group. International Subarachnoid Aneurysm Trial (ISAT) of neurosurgical\nclipping versus endovascular coiling in 2143 patients with ruptured intracranial aneurysms: a\nrandomised trial. The Lancet 2002; 360: 1267-74\n2 Molyneux, A. J., et al., Risk of recurrent subarachnoid haemorrhage, death, or dependence and\nstandardized mortality ratios after clipping or coiling of an intracranial aneurysm in the International\nSubarachnoid Aneurysm Trial (ISAT): long term follow-up. Lancet Neural, 2009. 8(5): p. 427-33.\n510(k) Submission K103355, Boston Scientific\nGDC 360' Detachable Coils\nPage 7\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES IPublic Health Service\nFood aa d Drug Ad a,j oistm[t ion\n10903 Newv Ilampshir e Avenue\nDOe nine'1 C01at01 Rooma -%W06 6-C609\nSilver Spinig, Nil) 20993-0002\nBoston Scientific Neurovascular\nc/o Ms. Rhoda M. Santos\nSenior Regulatory Affairs Specialist\n47900 Bayside Parkway\nFremont, CA 94538 FB1 U\nRe: [K103355\nTrade/Device Name: GDC® 360> Detachable Coils\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG, KRD\nDated: December 8, 2010\nReceived: December 9, 2010\nDear Ms. Santos:\nWe have reviewed your Section 511 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Rhoda M. Santos\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (2 1 CFR 803);, good manufacturing practice requirements as set\nforth inl thle quality systems (QS) regulation (2 1 CER Part 820); and iFr applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 2 1 CF R 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to lhttp://www.fda. ov/About-DA/Cenitei-sOffices/CDRI-/CDRH OfficeS/u]cl I If5809.htmn for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by r eference to preinarket noti fication\" (21 CERZ Part\n807.97). For questions regarding the reporting of adverse events under the MDR r egulation (21\nCFR Part 803), please go to\nlhttp://www.fcla. ,ov/MedicalDevices/Safety/RelportaProbleii/(Icfaulthtii for the CDRH 's Office\nof Surveillance and Biometrics/Di vision of'Postmarket Surveillance.\nYou may obtain other general information onl your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda. gov/MedicalDevices/ResourcesforYoui/[nduistty/defauiltin.\nSincerely yours,\nMalvina B. Eydelman, M.D.\nDirector\nDivision of Ophthalmic, Neurological,\nAnd Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\n5 10(k) Number:__________\nDevice Name: GDC' 3600 Detachable Coils\nIndicatioos for Use:\nGDC' 360' Detachable Coils are intended for the endovascular embolization of-\n* Intracranial aneurysms\n* Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\n/AND/OR\nPrescription Use Over-The-Counter Use __\n(Per 21 CER 801 Subpart D) (Per 21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE\nIF NEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\ntceFrrmel ToM\n(Division Sign-Oft)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nss\n5IO(k)Number0\nPage 1 ofi1"
  }
}