{
  "source_pdf": "embolic-coil--boston-scientific--inzone-detachment--510k.pdf",
  "clearance_number": "K092666",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nBoston Scientific's InZoneTM Detachment System is a sterile, handheld, single-patient use device\ndesigned for use with Boston Scientific Detachable Coils. The device consists of an enclosure\nwith a detachment button, five LED indicator lamps, a funnel inset at its distal end, and a cable\nconnection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries.\nHow the Device Functions\nUse of Boston Scientific's detachable coils involves a minimally invasive procedure to access the\ntreatment area (intracranial aneurysm or other neuro or peripheral abnormality) from within a\nblood vessel (endovascular therapy). Treatment involves insertion of a Boston Scientific two tip-\nmarker microcatheter into a patient's femoral artery and then navigation of the microcatheter\nthrough the vascular system, into the neuro or peripheral vasculature, and then to the site of the\nlesion.\nDetachable coils are used in conjunction with:\n\" Boston Scientific microcatheters\n* a Boston Scientific InZone Detachment System\n* a Boston Scientific IZDS Connecting Cable, and\n* a Patient Return Electrode (an off-the-shelf 20 or 22 gauge stainless-steel hypodermic needle)\nMicrocatheters, lnZone Detachment System and IZDS Connecting Cable are all sold separately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size and\nnumber of coils to use. After prepping the patient and preparing the coil according to the\ninstructions for use, the coil is delivered through the microcatheter to the site of the lesion. The\ndelivery wire enables the physician to deploy, position, or reposition the coil until proper\nplacement. Prior to detachment of the coil, the entire device (i.e., coil and delivery wire) may be\nwithdrawn completely, if necessary (e.g.,, if the physician desires to use a different size or shape\ncoil).\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers on the\ncoil's delivery wire and on the microcatheter, enable the physician to properly position the device\nwithin the lesion and to always know the location of the coil relative to the distal tip of the\nmicrocatheter.\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire through an\nelectrolytic process using a Boston Scientific lnZone Detachment System (Table 1).\nPage 2 of 8\n\n510(k) Summary Of Safety And Effectiveness\nTable 1\n-\nCompatibility between Boston Scientific's JuZone Detachment System and Detachable Coils\nTypes of Coils that can be used\nTuZone Detachment System GDC Detachable Coils'\n(M00345100940) Matrix2 Detachable Coils'\nTarget Detachable Coils2\nI For coil detachment, requires use of Boston Scientific's IZDS Connecting Cable\n(M00345 110250) with the lnZone Detachment System (see K092666).\n2 No cable required for coil detachment (see K093142).\nWhen using the luZone Detachment System to detach GDC and Matrix 2 Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZOS Connecting Cable (Model / UPN M00345 110250) is a 180 cm ground\ncable (black) for use with the InZone Detachment System. There are no accessories provided\nwith the IZDS Connecting Cable.\nThe proximal end of the coil's delivery wire is inserted into the lnZone Detachment System\n(anode connection), and the IZOS Connecting Cable completes the circuit between the\nlnZone Detachment System ground port and the patient return electrode (cathode\nconnection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the luZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device's composite metal and polymer wire incorporates an anode\nand cathode into the wire thus eliminating the need to use a connecting cable and patient\nreturn electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil's delivery wire is inserted into the lnZone Detachment System\n(anode connection); the device's delivery wire hypotube provides the current return path\n(cathode connection).\nPage 3 of 8\n\n510(k) Summary Of Safety And Effectiveness\nScientific Concept\nIn the use of Boston Scientific Detachable Coils, detachment of the coil from its delivery wire is\naccomplished by means of an electrolytic process wherein the body's electrolytes serve as the\nelectrolytic carrier between positive and negative electrodes. Since body fluids are relatively\nionic, these fluids serve as good conductors for the minimal electric current generated by the\nInZone Detachment System. Boston Scientific's detachable coils are designed s6 that electrolytic\ndissolution occurs in a defined area called the detachment zone.\nOperation of the lnZone Detachment System in the detachment of coils is governed by the\nInZone device's firmware first detecting the type of delivery wire which is inserted into the units\nfunnel.\nWhen used with Boston Scientific's GDC or Matrix2 Detachable Coils, the LnZone Detachment\nSystem operates at a maximum 12 VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the lnZone Detachment System detects that a Target\nDetachable Coil delivery wire has been inserted into the units funnel, the device's firmware\nengages circuitry which operates the device at a maximum 28VDC afid 1.8 mA.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit, used within\nsterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 V DC\nMax Current: When detaching GDC and Matrix2 Coils: 1imA\nWhen detaching Target Detachable Coils: 1.8 mA\nPower Switch: Inserting coil delivery wire turns unit on. Removing delivery wire\nturns unit off. Unit turns off after 2 minutes if unit detects no\nactivity\nSafety Features: At start up: Memory integrity (checksum assessment); calibration\nvalidity\nDuring detachment: Over-current / over-voltage (at least 1O x/sec)\nSoftware consistently running (at least IlO0x/sec)\nDelivery Wire Interface: InZone slides over proximal 6.5 cm of coil delivery wire\nAttachment to Patient\nReturn Electrode (PRE): InZone slides over proximal 6.5 cm of coil delivery wire\nPage 4 of 8\n\n510(k) Summary Of Safety And Effectiveness\nPhysical and Performance Characteristics (cont.)\nCable Socket Type: When detaching GDC and Matrix2 Coils: Black cable with\nminigrabber attached to PRE.\nWhen detaching Target Detachable Coils: Not applicable; return is\nintegral to the device.\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETO tray with Tyvek® id\nPackaging: Carton with Directions for Use\nUser Serviceable Parts: No user serviceable parts\nUser Required Maintenance: No user required maintenance\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface / Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when\npowered up\nCurrent Current Flow Indicator (LED) on (green)\nVoltage System Ready Indicator (LED) flashes (green) if high resistance\ndetected\nCycle Complete Cycle complete indicator (LED) on (green), 3 beeps\nRunning Current Flow Indicator (LED) on (green)\nLow Battery Low battery Indicator (LED) flashes (amber)\nGrounding Grounding Indicator (LED) flashes (amber) until complete circuit\nis detected; when complete circuit is detected, LED remains\nsteady on and System Ready indicator (LED) will turn on (green)\naccompanied by single beep\nTo start detachment Press Detachment button\nResume current after Press Detachment button\ndetachment\nError All 5 LEDs illuminate\nPackaging: Each InZone Detachment System is packaged mn a PETG tray; a\nTyvek lid is heat-sealed to the tray. The tray with lid is then\nplaced into a fiberboard carton along with Directions for Use.\nPage 5 of 8\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nVerification Testing: Verification testing of the modified InZone Detachment System\nconsisted of the following:\n1) Funtional testing to assess proper operation of the lnZone\ndevice at start-up and in the detachment of Boston Scientific\nDetachable Coils.\n2) Software verification in accordance with Boston Scientific's\nCorporate SOP for Medical Device Software Development and\nin accordance with AAMI/ANSI/IEC 62304:2006, Medical\ndevice software - Software life cycle processes.\n3) Risk assessment in accordance with EN ISO 14971:2009\n4) Assessment of the modifications for impact upon:\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Validation (no impact)\nCompliance to standards\nAccessories: There are no accessories to the lnZone Detachment System.",
    "indications": "Indications for Use /The lnZone Detachment System is intended for use with all\nIntended Use: Boston Scientific Detachable Coils in the embolization of\nintracranial aneurysms and other vascular malformations of the\nneuro and peripheral vasculature.\nComparison to Predicate Device:\nIn October 20 10 Boston Scientific submitted a Special 5 10(k) for\nmodifications to device firmware to: a) reduce detachment cycle\ntimes; b) change the way the lnZone unit signals detachment;\nand c) change the way the lnZone device's grounding indicator\nsignals proper grounding when the device is used with Boston\nScientific GDC and Matrix2 Detachable Coils.\nAdditionally, the device's cone/wire guide component was\nmodified to facilitate smoother placement of the lnZone unit\nover detachable coil delivery wires.\nBoston Scientific Corporation's modified LnZoneTM Detachment\nSystem has the same intended use and indications for use as the\ncurrent legally marketed predicate device cleared under\npremarket notification K093 142 (cleared 4 Feb 2010).\nPage 6 of 8\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nComparison to Predicate Device (cont.):\nAlthough the InZone Detachment System incorporates\nmodifications to a device component, device firmware,\npackaging, and Directions for Use, the modifications do not alter\nthe fundamental scientific technology of the predicate device.\nRisk assessment of the modifications, in the form of design and\nuse failure modes and effects analysis (design and use FMEAs),\nhas been conducted in accordance with EN ISO 1497 1:2009.\nBoston Scientific has determined the modifications to the\npredicate device raise no new questions of safety or\neffectiveness.\nVerification testing of the modified LnZone Detachment System\nhas demonstrated the device to be substantially equivalent to the\npredicate lnZone Detachment System cleared under K093 142.\nConclusion: Since the subject modifications do not alter the intended use/\nindications for use of the predicate device, or the fundamental\nscientific technology of the predicate device; and because risk\nassessment of the modifications and successful verification\ntesting raise no new questions of safety and effectiveness,\nBoston Scientific has determined the modified lnZone\nDetachment System to be substantially equivalent to the current\nlegally marketed predicate device cleared by FDA under\nK093 142.\nPage 7 of 8\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room W-066-0609\nSilver Spring, MD 20993-0002\nBoston Scientific Corporation\nc/o Mr. James Leathley\nRegulatory Affairs Project Manager\n47900 Bayside Parkway\nFreemont, CA 94538 DC12\nRe: K103008\nTrade/Device Name: InZoneTM Detachment System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG and KRD\nDated: November 9, 20 10\nReceived: November 10, 2010\nDear Mr. Leathley:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Pants 800 to 898. In addition, FDA may\npublish fur-ther announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. James Leathicy\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucn I 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp):Hf v.fda.gov/MedicalDevices/Safety/Rep~ortaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp)://www.fda.gov/MedicalDevices/ResourcesforYou/lndustr/default.htm.\nSincerely yours,\nMalvina B. EydelmanM.D. 1\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nINDICATIONS FOR USE STATEMENT\n510(k) Number: Jcto-S l3 DEC 10 2010\nDevice Name: lnZoneTM Detachment System\nIndications for Use:\nBoston Scientific's InZone TM Detachment System is intended for use with all versions of BSC\nDetachable Coils in the embolization of intracranial aneurysms and other vascular malformations of\nthe neuro and peripheral vasculature.\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH-, Office of Device Evaluation (ODE)\nIOR\nPrescription Use Over The Counter Use\n_____\n(Per 21 CFRSOI1.109)\n(Divjsio.Szen1-\nDivision,O f Ophthalmic, Neumilogjcag and Ea,\nNose and Throat Devie\n5S1O(k) Number ot3",
    "contraindications": null,
    "sizing_specs": "Device Description:\nBoston Scientific's InZoneTM Detachment System is a sterile, handheld, single-patient use device\ndesigned for use with Boston Scientific Detachable Coils. The device consists of an enclosure\nwith a detachment button, five LED indicator lamps, a funnel inset at its distal end, and a cable\nconnection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries.\nHow the Device Functions\nUse of Boston Scientific's detachable coils involves a minimally invasive procedure to access the\ntreatment area (intracranial aneurysm or other neuro or peripheral abnormality) from within a\nblood vessel (endovascular therapy). Treatment involves insertion of a Boston Scientific two tip-\nmarker microcatheter into a patient's femoral artery and then navigation of the microcatheter\nthrough the vascular system, into the neuro or peripheral vasculature, and then to the site of the\nlesion.\nDetachable coils are used in conjunction with:\n\" Boston Scientific microcatheters\n* a Boston Scientific InZone Detachment System\n* a Boston Scientific IZDS Connecting Cable, and\n* a Patient Return Electrode (an off-the-shelf 20 or 22 gauge stainless-steel hypodermic needle)\nMicrocatheters, lnZone Detachment System and IZDS Connecting Cable are all sold separately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size and\nnumber of coils to use. After prepping the patient and preparing the coil according to the\ninstructions for use, the coil is delivered through the microcatheter to the site of the lesion. The\ndelivery wire enables the physician to deploy, position, or reposition the coil until proper\nplacement. Prior to detachment of the coil, the entire device (i.e., coil and delivery wire) may be\nwithdrawn completely, if necessary (e.g.,, if the physician desires to use a different size or shape\ncoil).\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers on the\ncoil's delivery wire and on the microcatheter, enable the physician to properly position the device\nwithin the lesion and to always know the location of the coil relative to the distal tip of the\nmicrocatheter.\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire through an\nelectrolytic process using a Boston Scientific lnZone Detachment System (Table 1).\nPage 2 of 8\n\n510(k) Summary Of Safety And Effectiveness\nTable 1\n-\nCompatibility between Boston Scientific's JuZone Detachment System and Detachable Coils\nTypes of Coils that can be used\nTuZone Detachment System GDC Detachable Coils'\n(M00345100940) Matrix2 Detachable Coils'\nTarget Detachable Coils2\nI For coil detachment, requires use of Boston Scientific's IZDS Connecting Cable\n(M00345 110250) with the lnZone Detachment System (see K092666).\n2 No cable required for coil detachment (see K093142).\nWhen using the luZone Detachment System to detach GDC and Matrix 2 Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZOS Connecting Cable (Model / UPN M00345 110250) is a 180 cm ground\ncable (black) for use with the InZone Detachment System. There are no accessories provided\nwith the IZDS Connecting Cable.\nThe proximal end of the coil's delivery wire is inserted into the lnZone Detachment System\n(anode connection), and the IZOS Connecting Cable completes the circuit between the\nlnZone Detachment System ground port and the patient return electrode (cathode\nconnection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the luZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device's composite metal and polymer wire incorporates an anode\nand cathode into the wire thus eliminating the need to use a connecting cable and patient\nreturn electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil's delivery wire is inserted into the lnZone Detachment System\n(anode connection); the device's delivery wire hypotube provides the current return path\n(cathode connection).\nPage 3 of 8\n\n510(k) Summary Of Safety And Effectiveness\nScientific Concept\nIn the use of Boston Scientific Detachable Coils, detachment of the coil from its delivery wire is\naccomplished by means of an electrolytic process wherein the body's electrolytes serve as the\nelectrolytic carrier between positive and negative electrodes. Since body fluids are relatively\nionic, these fluids serve as good conductors for the minimal electric current generated by the\nInZone Detachment System. Boston Scientific's detachable coils are designed s6 that electrolytic\ndissolution occurs in a defined area called the detachment zone.\nOperation of the lnZone Detachment System in the detachment of coils is governed by the\nInZone device's firmware first detecting the type of delivery wire which is inserted into the units\nfunnel.\nWhen used with Boston Scientific's GDC or Matrix2 Detachable Coils, the LnZone Detachment\nSystem operates at a maximum 12 VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the lnZone Detachment System detects that a Target\nDetachable Coil delivery wire has been inserted into the units funnel, the device's firmware\nengages circuitry which operates the device at a maximum 28VDC afid 1.8 mA.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit, used within\nsterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 V DC\nMax Current: When detaching GDC and Matrix2 Coils: 1imA\nWhen detaching Target Detachable Coils: 1.8 mA\nPower Switch: Inserting coil delivery wire turns unit on. Removing delivery wire\nturns unit off. Unit turns off after 2 minutes if unit detects no\nactivity\nSafety Features: At start up: Memory integrity (checksum assessment); calibration\nvalidity\nDuring detachment: Over-current / over-voltage (at least 1O x/sec)\nSoftware consistently running (at least IlO0x/sec)\nDelivery Wire Interface: InZone slides over proximal 6.5 cm of coil delivery wire\nAttachment to Patient\nReturn Electrode (PRE): InZone slides over proximal 6.5 cm of coil delivery wire\nPage 4 of 8\n\n510(k) Summary Of Safety And Effectiveness\nPhysical and Performance Characteristics (cont.)\nCable Socket Type: When detaching GDC and Matrix2 Coils: Black cable with\nminigrabber attached to PRE.\nWhen detaching Target Detachable Coils: Not applicable; return is\nintegral to the device.\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETO tray with Tyvek® id\nPackaging: Carton with Directions for Use\nUser Serviceable Parts: No user serviceable parts\nUser Required Maintenance: No user required maintenance\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface / Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when\npowered up\nCurrent Current Flow Indicator (LED) on (green)\nVoltage System Ready Indicator (LED) flashes (green) if high resistance\ndetected\nCycle Complete Cycle complete indicator (LED) on (green), 3 beeps\nRunning Current Flow Indicator (LED) on (green)\nLow Battery Low battery Indicator (LED) flashes (amber)\nGrounding Grounding Indicator (LED) flashes (amber) until complete circuit\nis detected; when complete circuit is detected, LED remains\nsteady on and System Ready indicator (LED) will turn on (green)\naccompanied by single beep\nTo start detachment Press Detachment button\nResume current after Press Detachment button\ndetachment\nError All 5 LEDs illuminate\nPackaging: Each InZone Detachment System is packaged mn a PETG tray; a\nTyvek lid is heat-sealed to the tray. The tray with lid is then\nplaced into a fiberboard carton along with Directions for Use.\nPage 5 of 8\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nVerification Testing: Verification testing of the modified InZone Detachment System\nconsisted of the following:\n1) Funtional testing to assess proper operation of the lnZone\ndevice at start-up and in the detachment of Boston Scientific\nDetachable Coils.\n2) Software verification in accordance with Boston Scientific's\nCorporate SOP for Medical Device Software Development and\nin accordance with AAMI/ANSI/IEC 62304:2006, Medical\ndevice software - Software life cycle processes.\n3) Risk assessment in accordance with EN ISO 14971:2009\n4) Assessment of the modifications for impact upon:\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Validation (no impact)\nCompliance to standards\nAccessories: There are no accessories to the lnZone Detachment System.",
    "also_known_as": [
      "K092666"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices:\nReference (Clearance Date) Device\nK093 142 (4 Feb 2010) Target Detachable Coils and\nInZone Detachment System\nK092666 (30 Sept 2009) lnZone Detachment System and\nIZDS Connecting Cable\nPage 1 of 8\n\n510(k) Summary Of Safety And Effectiveness (cont.)",
    "Device Description": "Device Description:\nBoston Scientific's InZoneTM Detachment System is a sterile, handheld, single-patient use device\ndesigned for use with Boston Scientific Detachable Coils. The device consists of an enclosure\nwith a detachment button, five LED indicator lamps, a funnel inset at its distal end, and a cable\nconnection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries.\nHow the Device Functions\nUse of Boston Scientific's detachable coils involves a minimally invasive procedure to access the\ntreatment area (intracranial aneurysm or other neuro or peripheral abnormality) from within a\nblood vessel (endovascular therapy). Treatment involves insertion of a Boston Scientific two tip-\nmarker microcatheter into a patient's femoral artery and then navigation of the microcatheter\nthrough the vascular system, into the neuro or peripheral vasculature, and then to the site of the\nlesion.\nDetachable coils are used in conjunction with:\n\" Boston Scientific microcatheters\n* a Boston Scientific InZone Detachment System\n* a Boston Scientific IZDS Connecting Cable, and\n* a Patient Return Electrode (an off-the-shelf 20 or 22 gauge stainless-steel hypodermic needle)\nMicrocatheters, lnZone Detachment System and IZDS Connecting Cable are all sold separately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size and\nnumber of coils to use. After prepping the patient and preparing the coil according to the\ninstructions for use, the coil is delivered through the microcatheter to the site of the lesion. The\ndelivery wire enables the physician to deploy, position, or reposition the coil until proper\nplacement. Prior to detachment of the coil, the entire device (i.e., coil and delivery wire) may be\nwithdrawn completely, if necessary (e.g.,, if the physician desires to use a different size or shape\ncoil).\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers on the\ncoil's delivery wire and on the microcatheter, enable the physician to properly position the device\nwithin the lesion and to always know the location of the coil relative to the distal tip of the\nmicrocatheter.\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire through an\nelectrolytic process using a Boston Scientific lnZone Detachment System (Table 1).\nPage 2 of 8\n\n510(k) Summary Of Safety And Effectiveness\nTable 1\n-\nCompatibility between Boston Scientific's JuZone Detachment System and Detachable Coils\nTypes of Coils that can be used\nTuZone Detachment System GDC Detachable Coils'\n(M00345100940) Matrix2 Detachable Coils'\nTarget Detachable Coils2\nI For coil detachment, requires use of Boston Scientific's IZDS Connecting Cable\n(M00345 110250) with the lnZone Detachment System (see K092666).\n2 No cable required for coil detachment (see K093142).\nWhen using the luZone Detachment System to detach GDC and Matrix 2 Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZOS Connecting Cable (Model / UPN M00345 110250) is a 180 cm ground\ncable (black) for use with the InZone Detachment System. There are no accessories provided\nwith the IZDS Connecting Cable.\nThe proximal end of the coil's delivery wire is inserted into the lnZone Detachment System\n(anode connection), and the IZOS Connecting Cable completes the circuit between the\nlnZone Detachment System ground port and the patient return electrode (cathode\nconnection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the luZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device's composite metal and polymer wire incorporates an anode\nand cathode into the wire thus eliminating the need to use a connecting cable and patient\nreturn electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil's delivery wire is inserted into the lnZone Detachment System\n(anode connection); the device's delivery wire hypotube provides the current return path\n(cathode connection).\nPage 3 of 8\n\n510(k) Summary Of Safety And Effectiveness\nScientific Concept\nIn the use of Boston Scientific Detachable Coils, detachment of the coil from its delivery wire is\naccomplished by means of an electrolytic process wherein the body's electrolytes serve as the\nelectrolytic carrier between positive and negative electrodes. Since body fluids are relatively\nionic, these fluids serve as good conductors for the minimal electric current generated by the\nInZone Detachment System. Boston Scientific's detachable coils are designed s6 that electrolytic\ndissolution occurs in a defined area called the detachment zone.\nOperation of the lnZone Detachment System in the detachment of coils is governed by the\nInZone device's firmware first detecting the type of delivery wire which is inserted into the units\nfunnel.\nWhen used with Boston Scientific's GDC or Matrix2 Detachable Coils, the LnZone Detachment\nSystem operates at a maximum 12 VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the lnZone Detachment System detects that a Target\nDetachable Coil delivery wire has been inserted into the units funnel, the device's firmware\nengages circuitry which operates the device at a maximum 28VDC afid 1.8 mA.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit, used within\nsterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 V DC\nMax Current: When detaching GDC and Matrix2 Coils: 1imA\nWhen detaching Target Detachable Coils: 1.8 mA\nPower Switch: Inserting coil delivery wire turns unit on. Removing delivery wire\nturns unit off. Unit turns off after 2 minutes if unit detects no\nactivity\nSafety Features: At start up: Memory integrity (checksum assessment); calibration\nvalidity\nDuring detachment: Over-current / over-voltage (at least 1O x/sec)\nSoftware consistently running (at least IlO0x/sec)\nDelivery Wire Interface: InZone slides over proximal 6.5 cm of coil delivery wire\nAttachment to Patient\nReturn Electrode (PRE): InZone slides over proximal 6.5 cm of coil delivery wire\nPage 4 of 8\n\n510(k) Summary Of Safety And Effectiveness\nPhysical and Performance Characteristics (cont.)\nCable Socket Type: When detaching GDC and Matrix2 Coils: Black cable with\nminigrabber attached to PRE.\nWhen detaching Target Detachable Coils: Not applicable; return is\nintegral to the device.\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETO tray with Tyvek® id\nPackaging: Carton with Directions for Use\nUser Serviceable Parts: No user serviceable parts\nUser Required Maintenance: No user required maintenance\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface / Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when\npowered up\nCurrent Current Flow Indicator (LED) on (green)\nVoltage System Ready Indicator (LED) flashes (green) if high resistance\ndetected\nCycle Complete Cycle complete indicator (LED) on (green), 3 beeps\nRunning Current Flow Indicator (LED) on (green)\nLow Battery Low battery Indicator (LED) flashes (amber)\nGrounding Grounding Indicator (LED) flashes (amber) until complete circuit\nis detected; when complete circuit is detected, LED remains\nsteady on and System Ready indicator (LED) will turn on (green)\naccompanied by single beep\nTo start detachment Press Detachment button\nResume current after Press Detachment button\ndetachment\nError All 5 LEDs illuminate\nPackaging: Each InZone Detachment System is packaged mn a PETG tray; a\nTyvek lid is heat-sealed to the tray. The tray with lid is then\nplaced into a fiberboard carton along with Directions for Use.\nPage 5 of 8\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nVerification Testing: Verification testing of the modified InZone Detachment System\nconsisted of the following:\n1) Funtional testing to assess proper operation of the lnZone\ndevice at start-up and in the detachment of Boston Scientific\nDetachable Coils.\n2) Software verification in accordance with Boston Scientific's\nCorporate SOP for Medical Device Software Development and\nin accordance with AAMI/ANSI/IEC 62304:2006, Medical\ndevice software - Software life cycle processes.\n3) Risk assessment in accordance with EN ISO 14971:2009\n4) Assessment of the modifications for impact upon:\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Validation (no impact)\nCompliance to standards\nAccessories: There are no accessories to the lnZone Detachment System.",
    "Indications for Use": "Indications for Use /The lnZone Detachment System is intended for use with all\nIntended Use: Boston Scientific Detachable Coils in the embolization of\nintracranial aneurysms and other vascular malformations of the\nneuro and peripheral vasculature.\nComparison to Predicate Device:\nIn October 20 10 Boston Scientific submitted a Special 5 10(k) for\nmodifications to device firmware to: a) reduce detachment cycle\ntimes; b) change the way the lnZone unit signals detachment;\nand c) change the way the lnZone device's grounding indicator\nsignals proper grounding when the device is used with Boston\nScientific GDC and Matrix2 Detachable Coils.\nAdditionally, the device's cone/wire guide component was\nmodified to facilitate smoother placement of the lnZone unit\nover detachable coil delivery wires.\nBoston Scientific Corporation's modified LnZoneTM Detachment\nSystem has the same intended use and indications for use as the\ncurrent legally marketed predicate device cleared under\npremarket notification K093 142 (cleared 4 Feb 2010).\nPage 6 of 8\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nComparison to Predicate Device (cont.):\nAlthough the InZone Detachment System incorporates\nmodifications to a device component, device firmware,\npackaging, and Directions for Use, the modifications do not alter\nthe fundamental scientific technology of the predicate device.\nRisk assessment of the modifications, in the form of design and\nuse failure modes and effects analysis (design and use FMEAs),\nhas been conducted in accordance with EN ISO 1497 1:2009.\nBoston Scientific has determined the modifications to the\npredicate device raise no new questions of safety or\neffectiveness.\nVerification testing of the modified LnZone Detachment System\nhas demonstrated the device to be substantially equivalent to the\npredicate lnZone Detachment System cleared under K093 142.\nConclusion: Since the subject modifications do not alter the intended use/\nindications for use of the predicate device, or the fundamental\nscientific technology of the predicate device; and because risk\nassessment of the modifications and successful verification\ntesting raise no new questions of safety and effectiveness,\nBoston Scientific has determined the modified lnZone\nDetachment System to be substantially equivalent to the current\nlegally marketed predicate device cleared by FDA under\nK093 142.\nPage 7 of 8\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room W-066-0609\nSilver Spring, MD 20993-0002\nBoston Scientific Corporation\nc/o Mr. James Leathley\nRegulatory Affairs Project Manager\n47900 Bayside Parkway\nFreemont, CA 94538 DC12\nRe: K103008\nTrade/Device Name: InZoneTM Detachment System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG and KRD\nDated: November 9, 20 10\nReceived: November 10, 2010\nDear Mr. Leathley:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Pants 800 to 898. In addition, FDA may\npublish fur-ther announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. James Leathicy\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucn I 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp):Hf v.fda.gov/MedicalDevices/Safety/Rep~ortaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp)://www.fda.gov/MedicalDevices/ResourcesforYou/lndustr/default.htm.\nSincerely yours,\nMalvina B. EydelmanM.D. 1\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nINDICATIONS FOR USE STATEMENT\n510(k) Number: Jcto-S l3 DEC 10 2010\nDevice Name: lnZoneTM Detachment System\nIndications for Use:\nBoston Scientific's InZone TM Detachment System is intended for use with all versions of BSC\nDetachable Coils in the embolization of intracranial aneurysms and other vascular malformations of\nthe neuro and peripheral vasculature.\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH-, Office of Device Evaluation (ODE)\nIOR\nPrescription Use Over The Counter Use\n_____\n(Per 21 CFRSOI1.109)\n(Divjsio.Szen1-\nDivision,O f Ophthalmic, Neumilogjcag and Ea,\nNose and Throat Devie\n5S1O(k) Number ot3"
  }
}