{
  "source_pdf": "embolic-coil--boston-scientific--target-detachable-coil--510k.pdf",
  "clearance_number": "K002181",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: Boston Scientific Corporation's Target Detachable Coils are\ncomprised of four coil types: Target Coil 360 STANDARD,\nTarget Coil 360 SOFT, Target Coil 360 ULTRA and Target\nCoil HELICAL ULTRA. All Target Coils are stretch resistant\ncoils. Target Coils incorporate a length of multi-strand material\nthrough the center of the coil designed to help resist stretching.\nTarget Coils are designed for use with Boston Scientific's\nInZoneTm Detachment System (sold separately).\nEach Target Coil type consists of a platinum-tungsten alloy coil\nattached to a stainless steel delivery wire. For Target Coil 360\nSTANDARD, Tat-get Coil 360 SOFT and Target Coil 360\nULTRA coils the distal end of the main coil is formed such that\nthere is a smaller dlistal loop at the end of the main coil to\nfacilitate placement of the coil. The diameter of the distal loop is\n75% that of the rest of the main coil loops.\nBoston Scientific's InZone Detachment System is intended for\nuse with all Boston Scientific Detachable Coils in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nOn September 15, 201 0 Boston Scientific submitted a Special\n5 10(k) for modification of the grade of stainless-steel for two\ncomponents of the finished device: 1) the stainless-steel wire\nsuib-assembly and 2) the etched link component.\nPage 2 of 4\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nDevice Description: The stainless-steel wire sub-assembly is a component of the\n(cont.) delivery wile to which the main coil is attached. During\nassembly, the wire is placed coaxially through the lumen of a\ncoil-hypotube assembly. The etched link component joins the\ndelivery wire to the main coil.\nThe modification was made to minimize magnetic resonance\nimaging (MR]) artifact during follow-up MR].\nVerification Testing: Verification testing of the modified Target Detachable Coil\nconsisted of the following:\n1) Functional testing to assess:\nMain Junction Tensile Strength\nDelivery Wire Tensile Strength\nCoil Detachment Time\n2) MR Compatibility testing to assess:\nMagnetically induced displacement (ASTM F2052)\nMagnetically induced torque (ASTM 2213)\nMagnetically induced heating effect (in 1.5 T and 3 T NMR\nsystems - ASTM F2182)\nMR induced image artifact (ASTM F21 19)\nAs a result of MR compatibility testing, the Directions for\nUse (DFU) for the Target Detachable Coil has been revised\nto include a more comprehensive MR Conditional statement\ndescribing the conditions uinder which the device was tested.\n3) Pre-clinical testing to provide post-implant MR artifact data\nand to assess and compare the modified Target Detachable Coil\nto control coils in coiled aneurysm models.\n4) Confirmatory biocompatibility testing as follows:\nMEM Elution Cytotoxicity\nHemolysis, Direct Contact\nUSP Physico-Chemical <66 1>\n5) Assessment of the new grade stainless-steel by Boston\nScientific's Coporate Toxicology group.\nPage 3 of 4\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nAccessories: Target Detachable Coils are packaged within a flushing\ndispenser coil assembly. The dispenser coil is an accessory item\nwith an attached flushport used to hydrate the coil prior to use.",
    "indications": "Indications for Use / Target Detachable Coils are intended for use in the treatment of\nIntended Use: intracranial aneurysms and other neuro and peripheral vascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae.\nTarget Coils are indicated for endovascular embolization of:\n* Intracranial aneurysms\n* Other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae\n* Arterial and venous embolizations in the peripheral\nvasculature\nComparison to Predicate Device:\nTarget Detachable Coils\nBoston Scientific Corporation's modified Target Detachable\nCoils have the same intended use/indications for use as the\npredicate Target Detachable Coils.\nAlthough the coils incorporate modifications to materials and\ninstructions for use, the modifications do not alter the\nfundamental scientific technology of the predicate devices.\nRisk assessment of the modifications in the form of design and\nuse failure modes and effects analysis (design and use FMEAs)\nhas been conducted in accordance with EN ISO 14971\n+A 1:2003. Boston Scientific has determined the modifications\nto the predicate devices raise no new questions of safety or\neffectiveness.\nVerification testing has demonstrated the modified Target\nDetachable Coils are substantially equivalent to the predicate\nTarget Detachable Coils.\nConclusion: Because the subject modifications do not alter the intended use\nor indications for use of the predicate devices, or the\nfundamental scientific technology of the predicate devices; and\nbecause risk assessment of the modifications and successful\nverification testing raise no new questions of safety and\neffectiveniss, Boston Scientific has determined the modified\nTarget Detachable Coils to be substantially equivalent to the\npredicate devices.\nPage 4 of 4\n\nDEPARTM:E4NT O,F H EALTH & HUMAN SERVICES\nPublic Health Service\n~ ~a~nd~ D~r~ug~ A~d~m~in~is~tr~at~io~n~~~~~~~~~Food\n10903 New Hampshire Avenue\nIDocument Contr ol Room -W066-G609\nSilver Spring, MD 20993-0002\nBoston Scientific Neurovascular\nd/o Mr. Jim Leathley\nRegulatory Affairs Project Manager\n47900 Bayside Parkway\nFremont, CA 94538-65 15\nOC'T 1 5 2010\nRe: K 102672\nTrade/Device Name: Target Detachable Coils\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular embolization device\nRegulatory Class: Class 11\nProduct Code: H-CG, KRD\nDated: September 15, 2010\nReceived: September 16, 2010\nDear Mr. Leathley\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (P'MA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish fuirther announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. Jim Leathley\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's. requiremeiits, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CER 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CER 1000-1 050.\nIf you desire specific advice for your device on our labeling regulatiob (21 CFR Part 801), please\ngo to httn://www.fda.-gov/AboutFDA/CentersOffices/CDRH/CDRH~ffices/ucn 1115 809.litm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 1 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.Ryov/Med icalDevices/Safety/ReportaProblern/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.giov/MedicalDevices/ResourcesforYou/lndustrv/default.hitr.\nSincerely yours,\nM~alvina B. Eydel iah.,M .D.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\nQCT 15 2010\n5I10(k) Number (if knowvn): K102672\nDevice Name: Target Detachable Coils\nIndications For Use:\nTarget Detachable Coils are indicated for the endovascular embolization of:.\n* Intracranial aneurysms\n* Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\nPrescription Use X___ AND/OR Over-The-Counter Use\n____\n(Pant 21 CFR 801 Subpart D) (21 CFR 807 Subpart C)\n(PLEASE DO NOT WRITE BELOW LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)\nConcurrence of CDRH-, Office of Device Evaluation (ODE)\n(Division Sign-OPgefof)\nDivision of Ophthalmic, Neuarological and Ear,\nNose and Throat Devices\nKI6~Yc72t\n5lO0(k) Number",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K002181"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices:\nReference (Clearance Date) Device\nK002181 (11 Aug2000) GDC 10-UltraSoft® Coils\n(introduction of UltraSoft coils)\nK(02 1494 (6 June 2002) ODC Power Supply and Detachable\nCoil Connecting Cables\n1(031049 (3 June 2003) Clearance of ISAT indication for all\nODC devices\nK(042539 (19 Oct 2004) GDC 360 Detachable Coils\n(introduction of 360 shape coils)\nK(050700 (15 April 2005) Matrix'(® Detachable Coils\nK093 142 (4 Feb 2010) Target Detachable Coil and InZone®\nDetachment System",
    "Device Description": "Device Description: Boston Scientific Corporation's Target Detachable Coils are\ncomprised of four coil types: Target Coil 360 STANDARD,\nTarget Coil 360 SOFT, Target Coil 360 ULTRA and Target\nCoil HELICAL ULTRA. All Target Coils are stretch resistant\ncoils. Target Coils incorporate a length of multi-strand material\nthrough the center of the coil designed to help resist stretching.\nTarget Coils are designed for use with Boston Scientific's\nInZoneTm Detachment System (sold separately).\nEach Target Coil type consists of a platinum-tungsten alloy coil\nattached to a stainless steel delivery wire. For Target Coil 360\nSTANDARD, Tat-get Coil 360 SOFT and Target Coil 360\nULTRA coils the distal end of the main coil is formed such that\nthere is a smaller dlistal loop at the end of the main coil to\nfacilitate placement of the coil. The diameter of the distal loop is\n75% that of the rest of the main coil loops.\nBoston Scientific's InZone Detachment System is intended for\nuse with all Boston Scientific Detachable Coils in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nOn September 15, 201 0 Boston Scientific submitted a Special\n5 10(k) for modification of the grade of stainless-steel for two\ncomponents of the finished device: 1) the stainless-steel wire\nsuib-assembly and 2) the etched link component.\nPage 2 of 4\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nDevice Description: The stainless-steel wire sub-assembly is a component of the\n(cont.) delivery wile to which the main coil is attached. During\nassembly, the wire is placed coaxially through the lumen of a\ncoil-hypotube assembly. The etched link component joins the\ndelivery wire to the main coil.\nThe modification was made to minimize magnetic resonance\nimaging (MR]) artifact during follow-up MR].\nVerification Testing: Verification testing of the modified Target Detachable Coil\nconsisted of the following:\n1) Functional testing to assess:\nMain Junction Tensile Strength\nDelivery Wire Tensile Strength\nCoil Detachment Time\n2) MR Compatibility testing to assess:\nMagnetically induced displacement (ASTM F2052)\nMagnetically induced torque (ASTM 2213)\nMagnetically induced heating effect (in 1.5 T and 3 T NMR\nsystems - ASTM F2182)\nMR induced image artifact (ASTM F21 19)\nAs a result of MR compatibility testing, the Directions for\nUse (DFU) for the Target Detachable Coil has been revised\nto include a more comprehensive MR Conditional statement\ndescribing the conditions uinder which the device was tested.\n3) Pre-clinical testing to provide post-implant MR artifact data\nand to assess and compare the modified Target Detachable Coil\nto control coils in coiled aneurysm models.\n4) Confirmatory biocompatibility testing as follows:\nMEM Elution Cytotoxicity\nHemolysis, Direct Contact\nUSP Physico-Chemical <66 1>\n5) Assessment of the new grade stainless-steel by Boston\nScientific's Coporate Toxicology group.\nPage 3 of 4\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nAccessories: Target Detachable Coils are packaged within a flushing\ndispenser coil assembly. The dispenser coil is an accessory item\nwith an attached flushport used to hydrate the coil prior to use.",
    "Indications for Use": "Indications for Use / Target Detachable Coils are intended for use in the treatment of\nIntended Use: intracranial aneurysms and other neuro and peripheral vascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae.\nTarget Coils are indicated for endovascular embolization of:\n* Intracranial aneurysms\n* Other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae\n* Arterial and venous embolizations in the peripheral\nvasculature\nComparison to Predicate Device:\nTarget Detachable Coils\nBoston Scientific Corporation's modified Target Detachable\nCoils have the same intended use/indications for use as the\npredicate Target Detachable Coils.\nAlthough the coils incorporate modifications to materials and\ninstructions for use, the modifications do not alter the\nfundamental scientific technology of the predicate devices.\nRisk assessment of the modifications in the form of design and\nuse failure modes and effects analysis (design and use FMEAs)\nhas been conducted in accordance with EN ISO 14971\n+A 1:2003. Boston Scientific has determined the modifications\nto the predicate devices raise no new questions of safety or\neffectiveness.\nVerification testing has demonstrated the modified Target\nDetachable Coils are substantially equivalent to the predicate\nTarget Detachable Coils.\nConclusion: Because the subject modifications do not alter the intended use\nor indications for use of the predicate devices, or the\nfundamental scientific technology of the predicate devices; and\nbecause risk assessment of the modifications and successful\nverification testing raise no new questions of safety and\neffectiveniss, Boston Scientific has determined the modified\nTarget Detachable Coils to be substantially equivalent to the\npredicate devices.\nPage 4 of 4\n\nDEPARTM:E4NT O,F H EALTH & HUMAN SERVICES\nPublic Health Service\n~ ~a~nd~ D~r~ug~ A~d~m~in~is~tr~at~io~n~~~~~~~~~Food\n10903 New Hampshire Avenue\nIDocument Contr ol Room -W066-G609\nSilver Spring, MD 20993-0002\nBoston Scientific Neurovascular\nd/o Mr. Jim Leathley\nRegulatory Affairs Project Manager\n47900 Bayside Parkway\nFremont, CA 94538-65 15\nOC'T 1 5 2010\nRe: K 102672\nTrade/Device Name: Target Detachable Coils\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular embolization device\nRegulatory Class: Class 11\nProduct Code: H-CG, KRD\nDated: September 15, 2010\nReceived: September 16, 2010\nDear Mr. Leathley\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (P'MA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish fuirther announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. Jim Leathley\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's. requiremeiits, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CER 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CER 1000-1 050.\nIf you desire specific advice for your device on our labeling regulatiob (21 CFR Part 801), please\ngo to httn://www.fda.-gov/AboutFDA/CentersOffices/CDRH/CDRH~ffices/ucn 1115 809.litm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 1 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.Ryov/Med icalDevices/Safety/ReportaProblern/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.giov/MedicalDevices/ResourcesforYou/lndustrv/default.hitr.\nSincerely yours,\nM~alvina B. Eydel iah.,M .D.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\nQCT 15 2010\n5I10(k) Number (if knowvn): K102672\nDevice Name: Target Detachable Coils\nIndications For Use:\nTarget Detachable Coils are indicated for the endovascular embolization of:.\n* Intracranial aneurysms\n* Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\nPrescription Use X___ AND/OR Over-The-Counter Use\n____\n(Pant 21 CFR 801 Subpart D) (21 CFR 807 Subpart C)\n(PLEASE DO NOT WRITE BELOW LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)\nConcurrence of CDRH-, Office of Device Evaluation (ODE)\n(Division Sign-OPgefof)\nDivision of Ophthalmic, Neuarological and Ear,\nNose and Throat Devices\nKI6~Yc72t\n5lO0(k) Number"
  }
}