{
  "source_pdf": "embolic-coil--cerenovus--galaxy-g3-mini-microcoil-delivery--510k.pdf",
  "clearance_number": "K171862",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK171862\nDevice Name\nGALAXY G3 Mini Microcoil Delivery System\nIndications for Use (Describe)\nThe GALAXY G3 Mini Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms,\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nTel: (305) 265-2919\nFax: (305) 265-6889\nContact Person: Yoon Hee Beatty\nDatePrepared: August 21, 2017\nII. Device Table 1.Device\nDevice Proprietary Name GALAXY G3 MiniMicrocoil Delivery System\nDevice, Neurovascular Embolization & Vascular, For Promoting\nCommon or Usual Name\nEmbolization\nDevice, Neurovascular Embolization, Class II, 21 CFR 882.5950 &\nClassification Name\nVascular, For Promoting Embolization, Class II 21 CFR 870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII. Predicate The corresponding predicate devices that are listed in Table 2below are applicable\nDevice to the devicesin this submission.\nTable 2.Prior 510(k) Clearance\n510(k) Number Date Cleared Name Manufacturer\nPrimary Predicate\n06/12/2015 MicrusMicrocoil System DELTAXFT Codman & Shurtleff, Inc.\nK150319\nReferencePredicate Micrus Endovascular\n01/02/2009 Micrus Microcoil System DELTAPLUSH\nK083646 Corporation*\nReference Device\n05/26/2010 ORBIT GALAXY Detachable Coil System Codman & Shurtleff, Inc.\nK093973\nReference Device Cordis Neurovascular,\n05/22/2002 PROWLER SELECT Infusion Catheters\nK021591 Inc.**\n*On 09/27/10, MicrusEndovascular Corporation was acquired by Johnson & Johnson and now operates as a wholly-owned\nsubsidiary of Codman & Shurtleff, Inc within the Johnson & Johnson family of companies. Medos International SARL (Medos) will\nbe the recognized legal manufacturer and Codman & Shurtleff, Inc. will be the subcontractor appointed by Medos.\n** This 510(k) was originally owned by Cordis Neurovascular, Inc., a subsidiary of Cordis Corporation. In 2008, Cordis\nNeurovascular, Inc., was merged with Codman and Shurtleff, Inc. This 510(k) is presently owned by Codman & Shurtleff, Inc.\nContinued on next page\n1\n\n| Table 1.Device |  |\n| --- | --- |\n| Device Proprietary Name | GALAXY G3 MiniMicrocoil Delivery System |\n| Common or Usual Name | Device, Neurovascular Embolization & Vascular, For Promoting\nEmbolization |\n| Classification Name | Device, Neurovascular Embolization, Class II, 21 CFR 882.5950 &\nVascular, For Promoting Embolization, Class II 21 CFR 870.3300 |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n\n| Table 2.Prior 510(k) Clearance |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| Primary Predicate\nK150319 | 06/12/2015 | MicrusMicrocoil System DELTAXFT | Codman & Shurtleff, Inc. |\n| ReferencePredicate\nK083646 | 01/02/2009 | Micrus Microcoil System DELTAPLUSH | Micrus Endovascular\nCorporation* |\n| Reference Device\nK093973 | 05/26/2010 | ORBIT GALAXY Detachable Coil System | Codman & Shurtleff, Inc. |\n| Reference Device\nK021591 | 05/22/2002 | PROWLER SELECT Infusion Catheters | Cordis Neurovascular,\nInc.** |\n| *On 09/27/10, MicrusEndovascular Corporation was acquired by Johnson & Johnson and now operates as a wholly-owned\nsubsidiary of Codman & Shurtleff, Inc within the Johnson & Johnson family of companies. Medos International SARL (Medos) will\nbe the recognized legal manufacturer and Codman & Shurtleff, Inc. will be the subcontractor appointed by Medos.\n** This 510(k) was originally owned by Cordis Neurovascular, Inc., a subsidiary of Cordis Corporation. In 2008, Cordis\nNeurovascular, Inc., was merged with Codman and Shurtleff, Inc. This 510(k) is presently owned by Codman & Shurtleff, Inc. |  |  |  |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nIV. Device The GALAXY G3 Mini Microcoil Delivery Systems consist of three components, a\nDescription Microcoil System, a connecting cable, and a Detachment Control Box (DCB). Each\ncomponent is sold separately. As shown in Figure 1, theMicrocoil System consists of\namicrocoil attached to a Device Positioning Unit (DPU).\nFigure 1.Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocathetercatheter. The microcoil is the implantable segment of the device, and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\n(cid:120) The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which containsa polypropylene suture (SR) and then formed into\na secondary shape. The secondary shape is complex.\n(cid:120) The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to guide\nfurther coil insertion.\n(cid:120) The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nThe EnPOWER Detachment Control Box (DCB) provides the energy necessary to\nallow for a thermo-mechanical detachment of the microcoil from the DPU. The\nconnecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector onthe DPU and the output connector on the DCB.\n(cid:120) The connecting cables may be one of two types: one with a remote detach\nbutton (the EnPower Control Cable) catalog no. ECB000182-00, or one\nwithout a detach button (standard connecting cable) catalog no. CCB00157-\n00.\n(cid:120) The EnPower Detachment Control Box works with the EnPower Control\nCable and with the standard connecting cable.\nContinued on next page\n2\n\n| Figure 1.Microcoil System |\n| --- |\n|  |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nV. Indications The GALAXY G3 Mini Microcoil Delivery System is intended for endovascular\nfor Use embolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for arterial\nand venous embolizations in the peripheral vasculature.\nContinued on next page\n3\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVI.Comparison Endovascular coil embolization is the technological principle for both the subject and\nof Technological predicate devices. It is based on placing embolic coils in the neurovascular or\nCharacteristics peripheral vasculature in order to reduce or block blood flow. Thesubject device and\nWith Predicate predicate devices are based on the following sametechnological characteristics:\nDevice Table 3.Technological Characteristics of the Predicate and Proposed Devices",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K150319",
      "K093973",
      "K083646",
      "K021591",
      "K150319",
      "K093973",
      "K083646",
      "K021591",
      "K021591",
      "K150319"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK171862\nDevice Name\nGALAXY G3 Mini Microcoil Delivery System\nIndications for Use (Describe)\nThe GALAXY G3 Mini Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms,\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nTel: (305) 265-2919\nFax: (305) 265-6889\nContact Person: Yoon Hee Beatty\nDatePrepared: August 21, 2017\nII. Device Table 1.Device\nDevice Proprietary Name GALAXY G3 MiniMicrocoil Delivery System\nDevice, Neurovascular Embolization & Vascular, For Promoting\nCommon or Usual Name\nEmbolization\nDevice, Neurovascular Embolization, Class II, 21 CFR 882.5950 &\nClassification Name\nVascular, For Promoting Embolization, Class II 21 CFR 870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII. Predicate The corresponding predicate devices that are listed in Table 2below are applicable\nDevice to the devicesin this submission.\nTable 2.Prior 510(k) Clearance\n510(k) Number Date Cleared Name Manufacturer\nPrimary Predicate\n06/12/2015 MicrusMicrocoil System DELTAXFT Codman & Shurtleff, Inc.\nK150319\nReferencePredicate Micrus Endovascular\n01/02/2009 Micrus Microcoil System DELTAPLUSH\nK083646 Corporation*\nReference Device\n05/26/2010 ORBIT GALAXY Detachable Coil System Codman & Shurtleff, Inc.\nK093973\nReference Device Cordis Neurovascular,\n05/22/2002 PROWLER SELECT Infusion Catheters\nK021591 Inc.**\n*On 09/27/10, MicrusEndovascular Corporation was acquired by Johnson & Johnson and now operates as a wholly-owned\nsubsidiary of Codman & Shurtleff, Inc within the Johnson & Johnson family of companies. Medos International SARL (Medos) will\nbe the recognized legal manufacturer and Codman & Shurtleff, Inc. will be the subcontractor appointed by Medos.\n** This 510(k) was originally owned by Cordis Neurovascular, Inc., a subsidiary of Cordis Corporation. In 2008, Cordis\nNeurovascular, Inc., was merged with Codman and Shurtleff, Inc. This 510(k) is presently owned by Codman & Shurtleff, Inc.\nContinued on next page\n1\n\n| Table 1.Device |  |\n| --- | --- |\n| Device Proprietary Name | GALAXY G3 MiniMicrocoil Delivery System |\n| Common or Usual Name | Device, Neurovascular Embolization & Vascular, For Promoting\nEmbolization |\n| Classification Name | Device, Neurovascular Embolization, Class II, 21 CFR 882.5950 &\nVascular, For Promoting Embolization, Class II 21 CFR 870.3300 |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n\n| Table 2.Prior 510(k) Clearance |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| Primary Predicate\nK150319 | 06/12/2015 | MicrusMicrocoil System DELTAXFT | Codman & Shurtleff, Inc. |\n| ReferencePredicate\nK083646 | 01/02/2009 | Micrus Microcoil System DELTAPLUSH | Micrus Endovascular\nCorporation* |\n| Reference Device\nK093973 | 05/26/2010 | ORBIT GALAXY Detachable Coil System | Codman & Shurtleff, Inc. |\n| Reference Device\nK021591 | 05/22/2002 | PROWLER SELECT Infusion Catheters | Cordis Neurovascular,\nInc.** |\n| *On 09/27/10, MicrusEndovascular Corporation was acquired by Johnson & Johnson and now operates as a wholly-owned\nsubsidiary of Codman & Shurtleff, Inc within the Johnson & Johnson family of companies. Medos International SARL (Medos) will\nbe the recognized legal manufacturer and Codman & Shurtleff, Inc. will be the subcontractor appointed by Medos.\n** This 510(k) was originally owned by Cordis Neurovascular, Inc., a subsidiary of Cordis Corporation. In 2008, Cordis\nNeurovascular, Inc., was merged with Codman and Shurtleff, Inc. This 510(k) is presently owned by Codman & Shurtleff, Inc. |  |  |  |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nIV. Device The GALAXY G3 Mini Microcoil Delivery Systems consist of three components, a\nDescription Microcoil System, a connecting cable, and a Detachment Control Box (DCB). Each\ncomponent is sold separately. As shown in Figure 1, theMicrocoil System consists of\namicrocoil attached to a Device Positioning Unit (DPU).\nFigure 1.Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocathetercatheter. The microcoil is the implantable segment of the device, and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\n(cid:120) The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which containsa polypropylene suture (SR) and then formed into\na secondary shape. The secondary shape is complex.\n(cid:120) The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to guide\nfurther coil insertion.\n(cid:120) The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nThe EnPOWER Detachment Control Box (DCB) provides the energy necessary to\nallow for a thermo-mechanical detachment of the microcoil from the DPU. The\nconnecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector onthe DPU and the output connector on the DCB.\n(cid:120) The connecting cables may be one of two types: one with a remote detach\nbutton (the EnPower Control Cable) catalog no. ECB000182-00, or one\nwithout a detach button (standard connecting cable) catalog no. CCB00157-\n00.\n(cid:120) The EnPower Detachment Control Box works with the EnPower Control\nCable and with the standard connecting cable.\nContinued on next page\n2\n\n| Figure 1.Microcoil System |\n| --- |\n|  |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nV. Indications The GALAXY G3 Mini Microcoil Delivery System is intended for endovascular\nfor Use embolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for arterial\nand venous embolizations in the peripheral vasculature.\nContinued on next page\n3\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVI.Comparison Endovascular coil embolization is the technological principle for both the subject and\nof Technological predicate devices. It is based on placing embolic coils in the neurovascular or\nCharacteristics peripheral vasculature in order to reduce or block blood flow. Thesubject device and\nWith Predicate predicate devices are based on the following sametechnological characteristics:\nDevice Table 3.Technological Characteristics of the Predicate and Proposed Devices",
    "Substantial Equivalence": "Predicate Device:\nThis Submission:\nDELTAXSFT\nDescription GALAXY G3 Mini\nMicrocoil Delivery Systems\nMicrocoil Delivery Systems\n(K150319)\nDELTAXSFT Microcoil Delivery Same as predicate\nSystems are intended for GALAXY G3 Mini Microcoil Delivery\nendovascular embolization of System is intended for endovascular\nintracranial aneurysms, other embolization of intracranial aneurysms,\nneurovascular abnormalities such as other neurovascular abnormalities such\nIndications for Use\narteriovenous malformations and as arteriovenous malformations and\narteriovenous fistulae, and are also arteriovenous fistulae, and is also\nintended for arterial and venous intended for arterial and venous\nembolizations in the peripheral embolizations in the peripheral\nvasculature. vasculature.\nMicrocoil\nMicrocoil Material Platinum/Tungsten Same as predicate\nMicrocoil Primary Wind Triangular Cylindrical*\nMicrocoil Secondary Shape Helical Complex*\nMicrocoil Stretch-Resistant PGA= Polyglycolic Acid Suture PP= Polypropylene Suture**\nPrimary Coil Wind Outer\n0.0096” 0.009”\nDiameter\nSecondary Shape Outer\n1.5mm-4mm 1.0mm –3.0mm\nDiameter Ranges\nMicrocoil Length Ranges 1cm-8cm Same as predicate\nDelivery System\nDelivery System Type Wire Shaft with radiopaque marker Same as predicate\nDelivery System Introducer\nHDPE Introducer Same as predicate\nSheath\nDelivery System Resheathing\nNylon 12 Same as predicate\nTool\nFlush Ports None Flush ports\nIntroducer Sheath Tip Shape Straight Tapered\nIntroducer Sheath Length 120cm 81cmand 120cm\nDevice Positioning Unit (DPU3)\n190cm ± 5cm Same as predicate\nDelivery System Length\nDevice Positioning Unit\n0.0159” Same as predicate\nDiameter\nFive Markers Located on the\nFluoroscopySaver Markers Same as predicate\nProximal Section of the Shaft\nFluoroSaver Marker\n150cm Length Same as predicate\nMicrocatheter Compatibility\nDistal Segment of the Device\nDevice Positioning Unit 3 (DPU3) Same as predicate\nPositioning Unit\nConnection to Microcoil System:\nUses Connecting Cable or\nEnPOWER Control Cable\nDetachment: Thermo-Mechanical\nMechanism of Detachment Same as predicate\nSystem uses the EnPOWER\nDetachment Control Box (DCB)\nwith EnPOWER Control Cable or\nConnecting Cable\nSterilization and Shelf Life\nSterilization Method E-Beam Radiation Ethylene Oxide (EtO)*\nShelf Life 3years Same as predicate\nPackaged in a plastic hoop and\nPackaging Same as predicate***\nenclosed in a pouch.\n*Same shape and sterilization method as ORBIT GALAXY DCS (K093973)\n**Same material as DELTAPLUSH Microcoil (K083646)\n*** Same pouch material as PROWLER SELECT Infusion Catheters (K021591)\nContinued on next page\n4\n\n| Table 3.Technological Characteristics of the Predicate and Proposed Devices |  |  |\n| --- | --- | --- |\n| Description | Predicate Device:\nDELTAXSFT\nMicrocoil Delivery Systems\n(K150319) | This Submission:\nGALAXY G3 Mini\nMicrocoil Delivery Systems |\n| Indications for Use | DELTAXSFT Microcoil Delivery\nSystems are intended for\nendovascular embolization of\nintracranial aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and are also\nintended for arterial and venous\nembolizations in the peripheral\nvasculature. | Same as predicate\nGALAXY G3 Mini Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms,\nother neurovascular abnormalities such\nas arteriovenous malformations and\narteriovenous fistulae, and is also\nintended for arterial and venous\nembolizations in the peripheral\nvasculature. |\n| Microcoil |  |  |\n| Microcoil Material | Platinum/Tungsten | Same as predicate |\n| Microcoil Primary Wind | Triangular | Cylindrical* |\n| Microcoil Secondary Shape | Helical | Complex* |\n| Microcoil Stretch-Resistant | PGA= Polyglycolic Acid Suture | PP= Polypropylene Suture** |\n| Primary Coil Wind Outer\nDiameter | 0.0096” | 0.009” |\n| Secondary Shape Outer\nDiameter Ranges | 1.5mm-4mm | 1.0mm –3.0mm |\n| Microcoil Length Ranges | 1cm-8cm | Same as predicate |\n| Delivery System |  |  |\n| Delivery System Type | Wire Shaft with radiopaque marker | Same as predicate |\n| Delivery System Introducer\nSheath | HDPE Introducer | Same as predicate |\n| Delivery System Resheathing\nTool | Nylon 12 | Same as predicate |\n| Flush Ports | None | Flush ports |\n| Introducer Sheath Tip Shape | Straight | Tapered |\n| Introducer Sheath Length | 120cm | 81cmand 120cm |\n| Device Positioning Unit (DPU3)\nDelivery System Length | 190cm ± 5cm | Same as predicate |\n| Device Positioning Unit\nDiameter | 0.0159” | Same as predicate |\n| FluoroscopySaver Markers | Five Markers Located on the\nProximal Section of the Shaft | Same as predicate |\n| FluoroSaver Marker\nMicrocatheter Compatibility | 150cm Length | Same as predicate |\n| Distal Segment of the Device\nPositioning Unit | Device Positioning Unit 3 (DPU3) | Same as predicate |\n| Mechanism of Detachment | Connection to Microcoil System:\nUses Connecting Cable or\nEnPOWER Control Cable | Same as predicate |\n|  | Detachment: Thermo-Mechanical\nSystem uses the EnPOWER\nDetachment Control Box (DCB)\nwith EnPOWER Control Cable or\nConnecting Cable |  |\n| Sterilization and Shelf Life |  |  |\n| Sterilization Method | E-Beam Radiation | Ethylene Oxide (EtO)* |\n| Shelf Life | 3years | Same as predicate |\n| Packaging | Packaged in a plastic hoop and\nenclosed in a pouch. | Same as predicate*** |\n| *Same shape and sterilization method as ORBIT GALAXY DCS (K093973)\n**Same material as DELTAPLUSH Microcoil (K083646)\n*** Same pouch material as PROWLER SELECT Infusion Catheters (K021591) |  |  |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVII. Verification and Validation Testing\nPerformance\nData Verification and validation activities were conducted on the finished sterile device\nbased on current standardsand FDA Guidance Document; “Class II Special Controls\nGuidance Document: Vascular and Neurovascular Embolization Devices”. The\nfollowing performance data were provided in support of the substantial equivalence\ndetermination. The bench testing included the following tests:\nTable 4. Verification and Validation Testing\nTest Test Method Summary Results\nPASS:\nThe purpose of the Spring Constant test is to\nSpring Samples passed the\nmeasure the softness of the coil by recording the\nConstant established acceptance\nspring constant of the primary wind.\ncriterion\nPASS:\nThe purpose of the Complex Shape test is to\nComplex Samples passed the\nvisually inspect the complex shape of the G3\nShape established acceptance\nMini Microcoils.\ncriterion\nPASS:\nThe purpose of the Particulate test is to measure\nSamples passed the\nParticulate particulate count during simulated use per the\nestablished acceptance\nrequirements of USP788.\ncriterion\nPASS:\nThe purpose of the Atraumatic Bead test is to\nAtraumatic Samples passed the\nvisually verify that the bead end of the coil\nBead established acceptance\nmeets the final assembly specification.\ncriterion\nThe purpose of the DPU 3 System Outer PASS:\nDPU 3\nDiameter test is toverify the OD is within Samples passed the\nSystem Outer\nspecification to ensure microcatheter established acceptance\nDiameter\ncompatibility. criterion\nThe purpose of the Microcatheter Stability (Tip\nMicrocatheter Deflection Force) test is to measure the PASS:\nTip deflection and/or stability of the microcatheter Samples passed the\nDeflection by recording the force generated at the distal tip established acceptance\nForce of the microcatheter as the DPU device is criterion\nadvanced to the tip of the microcatheter.\nThe purpose of the Detachment Zone Tensile PASS:\nDetachment\nStrength test was to evaluate the attachment Samples passed the\nZone Tensile\nstrength of the detachment fiber to prevent established acceptance\nStrength\nunintentional coil detachments criterion\nStretch The objective of test is to verify that the coil PASS:\nResistance provides sufficient stretch resistance under Samples passed the\nFiber Tensile tensile loading to ensure the coil can be retracted established acceptance\nStrength and repositioned without stretching. criterion\nContinued on next page\n5\n\n| Table 4. Verification and Validation Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Spring\nConstant | The purpose of the Spring Constant test is to\nmeasure the softness of the coil by recording the\nspring constant of the primary wind. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Complex\nShape | The purpose of the Complex Shape test is to\nvisually inspect the complex shape of the G3\nMini Microcoils. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Particulate | The purpose of the Particulate test is to measure\nparticulate count during simulated use per the\nrequirements of USP788. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Atraumatic\nBead | The purpose of the Atraumatic Bead test is to\nvisually verify that the bead end of the coil\nmeets the final assembly specification. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| DPU 3\nSystem Outer\nDiameter | The purpose of the DPU 3 System Outer\nDiameter test is toverify the OD is within\nspecification to ensure microcatheter\ncompatibility. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Microcatheter\nTip\nDeflection\nForce | The purpose of the Microcatheter Stability (Tip\nDeflection Force) test is to measure the\ndeflection and/or stability of the microcatheter\nby recording the force generated at the distal tip\nof the microcatheter as the DPU device is\nadvanced to the tip of the microcatheter. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Detachment\nZone Tensile\nStrength | The purpose of the Detachment Zone Tensile\nStrength test was to evaluate the attachment\nstrength of the detachment fiber to prevent\nunintentional coil detachments | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Stretch\nResistance\nFiber Tensile\nStrength | The objective of test is to verify that the coil\nprovides sufficient stretch resistance under\ntensile loading to ensure the coil can be retracted\nand repositioned without stretching. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVII. Table 4. Verification and Validation Testing, continued\nPerformance Test Test Method Summary Results\nThe purpose of the Track Force test was to\nData,\nevaluate the force it takes to deliver the PASS:\ncontinued\nTrack Force proposed device through a microcatheter and Samples passed the\n(Delivery) into a clinically relevant model; utilizing the established acceptance\nsystem Catheter Performance Simulation System criterion\n(CPSS).\nDimensional\nPASS:\nInspection of The objective of test is to verify the FDL\nSamples passed the\nFDL diameter and the coil length meets the\nestablished acceptance\nDiameter and specification.\ncriterion\nCoil Length\nCoil OD PASS:\nThe purpose of the Dimensional Inspection of\nVerification Samples passed the\nthe Outer Diameter of the proposed device is to\non Final established acceptance\nverify the OD is within specification.\nAssembly criterion\nThe purpose of the Dimensional Inspection of\nDimensional\nthe Distal Fluoro Saver Marker was to verify PASS:\nInspection of\nthat that the Fluoro Saver Markers are in the Samples passed the\nthe Distal\ncorrect proximal position in order to give the established acceptance\nFluro-saver\nphysician a visual indication that the microcoil is criterion\nmarkers\napproaching the distal tip of the microcatheter.\nThe purpose of the Coil Durability test was to\nPASS:\nevaluate the coil’s ability to stay attached to the\nCoil Samples passed the\nproposed device during simulated use of six\nDurability established acceptance\ninsertions and withdrawals cycled into and out\ncriterion\nof a clinically relevant aneurysm model.\nThe purpose of the Coil Detachment Durability\nDetachment, PASS:\n& Reliability test was to evaluate the reliability\nCoil Samples passed the\nof the detachment mechanism of the proposed\nDurability & established acceptance\ndevice after being cycled into and then out of a\nReliability criterion\nclinically relevant anatomical model six times.\nThe purpose of the Re-Sheathing Reliability test\nwas to evaluate the ability to re-insert the PASS:\nResheathing proposed device into the split sheath introducer Samples passed the\nReliability after it has been unzipped after the proposed established acceptance\ndevice has been inserted and withdrawal from a criterion\nclinically relevant model.\nThe purpose of the Fluoro Saver Marker\nDurability test was to evaluate the ability of the PASS:\nFluro saver\nFluoro Saver Markersto stay affixed and in the Samples passed the\nMarker\ncorrect position on the shaft of the proposed established acceptance\nDurability\ndevice after being cycled into and then out of a criterion\nclinically relevant anatomical model six times.\nContinued on next page\n6\n\n| Table 4. Verification and Validation Testing, continued |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Track Force\n(Delivery) | The purpose of the Track Force test was to\nevaluate the force it takes to deliver the\nproposed device through a microcatheter and\ninto a clinically relevant model; utilizing the\nsystem Catheter Performance Simulation System\n(CPSS). | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Dimensional\nInspection of\nFDL\nDiameter and\nCoil Length | The objective of test is to verify the FDL\ndiameter and the coil length meets the\nspecification. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Coil OD\nVerification\non Final\nAssembly | The purpose of the Dimensional Inspection of\nthe Outer Diameter of the proposed device is to\nverify the OD is within specification. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Dimensional\nInspection of\nthe Distal\nFluro-saver\nmarkers | The purpose of the Dimensional Inspection of\nthe Distal Fluoro Saver Marker was to verify\nthat that the Fluoro Saver Markers are in the\ncorrect proximal position in order to give the\nphysician a visual indication that the microcoil is\napproaching the distal tip of the microcatheter. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Coil\nDurability | The purpose of the Coil Durability test was to\nevaluate the coil’s ability to stay attached to the\nproposed device during simulated use of six\ninsertions and withdrawals cycled into and out\nof a clinically relevant aneurysm model. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Detachment,\nCoil\nDurability &\nReliability | The purpose of the Coil Detachment Durability\n& Reliability test was to evaluate the reliability\nof the detachment mechanism of the proposed\ndevice after being cycled into and then out of a\nclinically relevant anatomical model six times. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Resheathing\nReliability | The purpose of the Re-Sheathing Reliability test\nwas to evaluate the ability to re-insert the\nproposed device into the split sheath introducer\nafter it has been unzipped after the proposed\ndevice has been inserted and withdrawal from a\nclinically relevant model. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Fluro saver\nMarker\nDurability | The purpose of the Fluoro Saver Marker\nDurability test was to evaluate the ability of the\nFluoro Saver Markersto stay affixed and in the\ncorrect position on the shaft of the proposed\ndevice after being cycled into and then out of a\nclinically relevant anatomical model six times. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVII. Table 4. Verification and Validation Testing, continued\nPerformance Test Test Method Summary Results\nThe purpose of the Distal Outer Sheath\nData, (Cont.)\nDurability test was to evaluate the durability of PASS:\nDistal Outer\nthe distal outer sheath during the simulated use Samples passed the\nSheath\nof six insertions and withdrawals of the established acceptance\nDurability\nproposed device into and then out of a clinically criterion\nrelevant aneurysm model.\nDimensional PASS:\nInspection of The introducer underwent dimensional Samples passed the\nthe inspection per approved test method. established acceptance\nIntroducer criterion\nPASS:\nIntroducer\nThe objective of the test is to verify that the Samples passed the\nBond\nbond strength of the introducer fuse joint. established acceptance\nStrength\ncriterion\nThe purpose of the test is to evaluate the PASS:\nCoil Transfer\nintroducer sheath for allowing for insertion of Samples passed the\nto\nthe embolic coil into the microcatheter through established acceptance\nMicrocatheter\nthe RHV. criterion\nPASS:\nIntroducer The purpose of the test is to visually inspect to Samples passed the\nFlushing confirm flushing. established acceptance\ncriterion\nThe purpose of the test is to verify the ability to PASS:\nvisualize the coil under fluoroscopy for Samples passed the\nRadiopacity\nphysician to determine the location of the coil established acceptance\nduring use. criterion\nPASS:\nThe objective of the test is to evaluate\nOverall Coil Samples passed the\nphysician’s satisfaction rating on performance\nPerformance established acceptance\ncompared to a predicate device.\ncriterion\nThe purpose of thetest is to demonstrate that PASS:\nGALAXY G3 MINI Microcoil to be “MR- Samples passed the\nMRI Testing\nconditional” according to the specific conditions established acceptance\nused for the assessment. criterion\nShelf-Life Testing\nCodman successfully completed accelerated aging testing to support a shelf life of 12\nmonths. Finished sterile devices were subjected to environmental conditioning,\nsimulated transportation and accelerated aging before being tested.\nContinued on next page\n7\n\n| Table 4. Verification and Validation Testing, continued |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Distal Outer\nSheath\nDurability | The purpose of the Distal Outer Sheath\nDurability test was to evaluate the durability of\nthe distal outer sheath during the simulated use\nof six insertions and withdrawals of the\nproposed device into and then out of a clinically\nrelevant aneurysm model. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Dimensional\nInspection of\nthe\nIntroducer | The introducer underwent dimensional\ninspection per approved test method. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Introducer\nBond\nStrength | The objective of the test is to verify that the\nbond strength of the introducer fuse joint. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Coil Transfer\nto\nMicrocatheter | The purpose of the test is to evaluate the\nintroducer sheath for allowing for insertion of\nthe embolic coil into the microcatheter through\nthe RHV. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Introducer\nFlushing | The purpose of the test is to visually inspect to\nconfirm flushing. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Radiopacity | The purpose of the test is to verify the ability to\nvisualize the coil under fluoroscopy for\nphysician to determine the location of the coil\nduring use. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| Overall Coil\nPerformance | The objective of the test is to evaluate\nphysician’s satisfaction rating on performance\ncompared to a predicate device. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n| MRI Testing | The purpose of thetest is to demonstrate that\nGALAXY G3 MINI Microcoil to be “MR-\nconditional” according to the specific conditions\nused for the assessment. | PASS:\nSamples passed the\nestablished acceptance\ncriterion |\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVII. Performance Packaging\nData\n(Cont.) The modification to the current packaging consists of a change in pouch material\ndue tothechange in sterilizationmethodfrom e-beamto ethylene oxide. Utilizing\npreviously validated pouch material used in the same sterilization cycle (K021591),\nthe new packaging configuration was validated in accordance with applicable\nrecommendations in International Standard ISO 11607-1 “Packaging for\nTerminally Sterilized Medical Devices –Part 1: Requirements for Materials, Sterile\nBarrier Systems, and Packaging Systems” and ISO 11607-2 “Packaging for\nTerminally Sterilized Medical Devices – Part 2: Validation Requirements for\nForming, Sealing, and Assembly Processes” as recognized by FDA.\nBiocompatibility Testing\nBiocompatibility testingwas conducted in accordance with International Standard\nISO 10993-1 “Biological Evaluation of Medical Devices – Part 1: Evaluation of\nTesting Within a Risk Management Process” (ISO 10993-1:2009/2010AC), and\nFDA’s Guidance Document entitled “Use of International Standard ISO-10993,\nBiological Evaluation of Medical Devices Part 1: Evaluation and Testing” (June\n16, 2016).\nThe following tests were performed:\n(cid:120) ISO MEM Elution\n(cid:120) Hemocompatibility Tests\no In VitroHemolysis -Direct Contact (ASTM F756)\no In VitroHemolysis -Extract\no In VivoThromboresistance\n(cid:120) Chemical Characterization of Extractables (ISO 10993-18)\nSterilization\nThe GALAXY G3 Mini Microcoil System is ethylene oxide sterilized and was\nvalidated to assure a Sterility Assurance Level (SAL) 10-6 according to the\nrequirements of International Standards ISO 11135-1 “Sterilization of Health Care\nProducts Ethylene Oxide - Part 1: Requirements for development, validation and\nroutine control of a sterilization process for medical devices, and ISO 10993-7\n“Biological Evaluation of medical devices – Part 7: Ethylene Oxide sterilization\nresidual” as recognized by FDA.\nContinued on next page\n8\n\nCodman & Shurtleff, Inc. Traditional510(k) Premarket Notification\nGALAXY G3 Mini Microcoil Delivery System\n510(k) Summary,\nContinued\nVII.Performance Animal Study\nData\n(Cont.) An animal study was not required as appropriate verification and validation of the\nGALAXY G3 Mini Microcoil Delivery System was achieved based on the\nsimilarities of the proposed device to the predicate device, and from results of bench\ntesting.\nSummary of Clinical Testing\nA clinical study was not required as appropriate verification and validation of the\nGALAXY G3 Mini Microcoil Delivery System was achieved based on the\nsimilarities of the proposed device to the predicate device, and from results of bench\ntesting.\nVIII.Conclusion Based upon the design, materials, function, intended use, performance,\nmanufacturing and sterilization process and the non-clinical testing performed by\nCodman, it is concluded that the GALAXY G3 Mini Microcoil Delivery Systems\nare substantially equivalent to the currently marketed CODMAN DELTAXSFT\nMicrocoil Delivery Systems (K150319) and therefore, does not raise any new\nquestions of safety oreffectiveness.\n9"
  }
}