{
  "source_pdf": "embolic-coil--cerenovus--micrusframe-10-18-deltafill-18--510k.pdf",
  "clearance_number": "K150319",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK150319\nDevice Name\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, and GALAXY G3 XSFT Microcoil Delivery Systems\nIndications for Use (Describe)\nMICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae, and are also intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary\nCodman & Shurtleff, Inc.\nI. Submitter\n325 Paramount Drive\nRaynham, MA 02767\nTel: (305) 265-6810\nFax: (305) 265-6889\nContact Person: Hannah Foley\nDate Prepared: June 9, 2015\nII. Device Table 2: Device\nMICRUSFRAME Microcoil Delivery System, DELTAFILL Microcoil\nDevice Proprietary Name Delivery System, DELTAXSFT Microcoil Delivery System, GALAXY G3\nMicrocoil Delivery System, GALAXY G3 XSFT Microcoil Delivery System\nDevice, Neurovascular Embolization & Vascular, For Promoting\nCommon or Usual Name\nEmbolization\nDevice, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nClassification Name\nFor Promoting Embolization, Class II 21 CFR 870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII. Predicate The corresponding predicate and reference devices that are listed in Table 3 below\nDevice are applicable to the devices being bundled in this submission.\nTable 3 : Prior 510(k) Clearance\n510(k) Number Date Cleared Name Manufacturer",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K082739",
      "K083646",
      "K033813",
      "K053160",
      "K062036",
      "K072173",
      "K080437",
      "K073442",
      "K120686",
      "K120274",
      "K142429",
      "K093973",
      "K132281",
      "K140080",
      "K123377",
      "K082739",
      "K083646",
      "K033813",
      "K053160",
      "K062036",
      "K072173",
      "K080437",
      "K073442",
      "K120686",
      "K120274",
      "K142429",
      "K093973",
      "K132281",
      "K140080",
      "K123377",
      "K033813",
      "K062036",
      "K053160",
      "K072173",
      "K080437",
      "K083646",
      "K120274",
      "K120686",
      "K120686",
      "K033813",
      "K062036",
      "K053160",
      "K072173",
      "K080437",
      "K083646",
      "K120274",
      "K120686",
      "K120686",
      "K082739",
      "K120686",
      "K132281",
      "K082739",
      "K120686",
      "K132281",
      "K082739",
      "K082739",
      "K082739"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK150319\nDevice Name\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, and GALAXY G3 XSFT Microcoil Delivery Systems\nIndications for Use (Describe)\nMICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae, and are also intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary\nCodman & Shurtleff, Inc.\nI. Submitter\n325 Paramount Drive\nRaynham, MA 02767\nTel: (305) 265-6810\nFax: (305) 265-6889\nContact Person: Hannah Foley\nDate Prepared: June 9, 2015\nII. Device Table 2: Device\nMICRUSFRAME Microcoil Delivery System, DELTAFILL Microcoil\nDevice Proprietary Name Delivery System, DELTAXSFT Microcoil Delivery System, GALAXY G3\nMicrocoil Delivery System, GALAXY G3 XSFT Microcoil Delivery System\nDevice, Neurovascular Embolization & Vascular, For Promoting\nCommon or Usual Name\nEmbolization\nDevice, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nClassification Name\nFor Promoting Embolization, Class II 21 CFR 870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII. Predicate The corresponding predicate and reference devices that are listed in Table 3 below\nDevice are applicable to the devices being bundled in this submission.\nTable 3 : Prior 510(k) Clearance\n510(k) Number Date Cleared Name Manufacturer",
    "Substantial Equivalence": "Predicate Device\nPredicate Device Micrus Endovascular\n10/17/2008 Micrus Microcoil Delivery System**\nK082739 Corporation*\nReference Devices\nReference Device Micrus Endovascular\n01/02/2009 Micrus Microcoil System DELTAPLUSH\nK083646 Corporation*\nReference Device Micrus Endovascular\n04/04/2004 Micrus Modified Microcoil System, Cerecyte\nK033813 Corporation*\nReference Device Micrus Endovascular\n12/07/2005 Micrus Modified Microcoil 18-System, “Cerecyte”\nK053160 Corporation*\nReference Device Micrus Endovascular\n08/25/2006 Micrus Microcoil System “Presidio-18”\nK062036 Corporation*\nReference Device Micrus Endovascular\n10/05/2007 Micrus Microcoil Delivery System\nK072173 Corporation*\nReference Device Micrus Endovascular\n05/08/2008 Micrus Microcoil Delivery System\nK080437 Corporation*\nReference Device Micrus Endovascular\n02/26/2008 Micrus Microcoil Delivery System\nK073442 Corporation*\nReference Device\n04/04/2012 ORBIT GALAXY G2 Microcoil Delivery System Codman & Shurtleff, Inc.\nK120686\nReference Device\n03/02/2012 DELTAMAXX 18 Microcoil System Codman & Shurtleff, Inc.\nK120274\nReference Device CODMAN, DELTAMAXX, and ORBIT GALAXY\n12/24/2014 Codman & Shurtleff, Inc\nK142429 G2 Microcoil Delivery Systems and Cables\nReference Device\n05/26/2010 ORBIT GALAXY Detachable Coil System Codman & Shurtleff, Inc.\nK093973\nReference Device REVIVE Peripheral Vascular (PV) Thrombectomy\n08/30/2013 Codman & Shurtleff, Inc.\nK132281 Device\nReference Device\n04/24/2014 ENVOY Distal Access (DA) Guiding Catheter Codman & Shurtleff, Inc.\nK140080\nReference Device\n11/30/2012 Target Detachable Coils Stryker Neurovascular\nK123377\n*On 09/27/10, Micrus Endovascular Corporation was acquired by Johnson & Johnson and now operates as a wholly-owned\nsubsidiary of Codman & Shurtleff, Inc within the Johnson & Johnson family of companies. Medos International SARL (Medos) will\nbe the recognized legal manufacturer and Codman & Shurtleff, Inc. will be the subcontractor appointed by Medos.\n**The predicate Device Positioning Unit 2-3 (DPU2-3) was cleared under this submission.\nContinued on next page\n\n|  | Table 2: Device |  |  |  |\n| --- | --- | --- | --- | --- |\n| Device Proprietary Name |  |  | MICRUSFRAME Microcoil Delivery System, DELTAFILL Microcoil\nDelivery System, DELTAXSFT Microcoil Delivery System, GALAXY G3\nMicrocoil Delivery System, GALAXY G3 XSFT Microcoil Delivery System |  |\n| Common or Usual Name |  |  | Device, Neurovascular Embolization & Vascular, For Promoting\nEmbolization |  |\n| Classification Name |  |  | Device, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nFor Promoting Embolization, Class II 21 CFR 870.3300 |  |\n|  | Regulatory Classification |  | II |  |\n|  | Product Codes |  | HCG, KRD |  |\n\n|  | Table 3 : Prior 510(k) Clearance |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | 510(k) Number |  | D | ate Cleare | d |  | Name |  |  | Manufacturer |  |\n|  | Predicate Device |  |  |  |  |  |  |  |  |  |  |\n| Predicate Device\nK082739 |  |  | 10/17/2008 |  |  | Micrus Microcoil Delivery System** |  |  | Micrus Endovascular\nCorporation* |  |  |\n|  | Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| Reference Device\nK083646 |  |  | 01/02/2009 |  |  | Micrus Microcoil System DELTAPLUSH |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK033813 |  |  | 04/04/2004 |  |  | Micrus Modified Microcoil System, Cerecyte |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK053160 |  |  | 12/07/2005 |  |  | Micrus Modified Microcoil 18-System, “Cerecyte” |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK062036 |  |  | 08/25/2006 |  |  | Micrus Microcoil System “Presidio-18” |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK072173 |  |  | 10/05/2007 |  |  | Micrus Microcoil Delivery System |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK080437 |  |  | 05/08/2008 |  |  | Micrus Microcoil Delivery System |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK073442 |  |  | 02/26/2008 |  |  | Micrus Microcoil Delivery System |  |  | Micrus Endovascular\nCorporation* |  |  |\n| Reference Device\nK120686 |  |  | 04/04/2012 |  |  | ORBIT GALAXY G2 Microcoil Delivery System |  |  | Codman & Shurtleff, Inc. |  |  |\n| Reference Device\nK120274 |  |  | 03/02/2012 |  |  | DELTAMAXX 18 Microcoil System |  |  | Codman & Shurtleff, Inc. |  |  |\n| Reference Device\nK142429 |  |  | 12/24/2014 |  |  | CODMAN, DELTAMAXX, and ORBIT GALAXY\nG2 Microcoil Delivery Systems and Cables |  |  | Codman & Shurtleff, Inc |  |  |\n| Reference Device\nK093973 |  |  | 05/26/2010 |  |  | ORBIT GALAXY Detachable Coil System |  |  | Codman & Shurtleff, Inc. |  |  |\n| Reference Device\nK132281 |  |  | 08/30/2013 |  |  | REVIVE Peripheral Vascular (PV) Thrombectomy\nDevice |  |  | Codman & Shurtleff, Inc. |  |  |\n| Reference Device\nK140080 |  |  | 04/24/2014 |  |  | ENVOY Distal Access (DA) Guiding Catheter |  |  | Codman & Shurtleff, Inc. |  |  |\n| Reference Device\nK123377 |  |  | 11/30/2012 |  |  | Target Detachable Coils |  |  | Stryker Neurovascular |  |  |\n| *On 09/27/10, Micrus Endovascular Corporation was acquired by Johnson & Johnson and now operates as a wholly-owned\nsubsidiary of Codman & Shurtleff, Inc within the Johnson & Johnson family of companies. Medos International SARL (Medos) will\nbe the recognized legal manufacturer and Codman & Shurtleff, Inc. will be the subcontractor appointed by Medos.\n**The predicate Device Positioning Unit 2-3 (DPU2-3) was cleared under this submission. |  |  |  |  |  |  |  |  |  |  |  |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nIV. Device The MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3\nDescription XSFT Microcoil Delivery Systems consist of three components, a Microcoil System,\na connecting cable, and a Detachment Control Box (DCB). Each component is sold\nseparately. As shown in Figure 1, the Microcoil System consists of a microcoil\nattached to a Device Positioning Unit (DPU).\nFigure 1: Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocatheter catheter. The microcoil is the implantable segment of the device, and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\n• The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which may contain either a polypropylene suture (SR) or an\nabsorbable polymer suture and then formed into a secondary shape. The\nsecondary shape may be spherical, complex, or helical.\n• The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to\nguide further coil insertion.\n• The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nThe EnPOWER Detachment Control Box (DCB) provides the energy necessary to\nallow for a thermo-mechanical detachment of the microcoil from the DPU. The\nconnecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector on the DPU and the output connector on the DCB.\n• The connecting cables may be one of two types: one with a remote detach\nbutton (the EnPower Control Cable) catalog no. ECB000182-00, or one\nwithout a detach button (standard connecting cable) catalog no. CCB00157-\n00.\n• The EnPower Detachment Control Box works with the EnPower Control\nCable and with the standard connecting cable.\nContinued on next page\n\n|  | Figure 1: Microcoil System |  |\n| --- | --- | --- |\n|  |  |  |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nIV. Device The device in this submission includes design changes only to the Device Positioning\nDescription Unit (DPU) element of the microcoil system. There are no modifications to the\n(Cont.) microcoil components or to the EnPOWER Detachment Control system. The\nfollowing is a summarized list of the modifications to the predicate and reference\ndevices:\n• Minor design modifications to the Device Positioning Unit (DPU) to enhance\nthe system’s overall performance\n• Labeling changes as a result of the minor design modifications and additional\nclarifications.\n• Rebranding Microcoil Systems with new Proprietary Names (Refer to Table\n4)\nThe currently cleared microcoils will be attached to the proposed Device Positioning\nUnit. The proposed microcoil system will remain compatible with the EnPOWER\nControl Box and Connecting Cables. These microcoil systems are also being\nrebranded with new proprietary names. Table 4 provides a cross referenced summary\nof the currently cleared microcoils, secondary shape diameter and length, the 510(k) it\nwas cleared under and new proprietary name with the proposed DPU.\nTable 4: Microcoil Proprietary Name Conversion\nMicrocoil Secondary This Submission:\n510(k)\nCurrent Device Proprietary Names Shape Diameter and Proposed Device Proprietary\nNumbers\nLength Names\nMICRUSPHERE 10 & MICRUSFRAME S 10 Stretch\n2mm-10mm x 1cm-30cm K033813\nPRESIDIO 10 CERECYTE Coils Resistant Coil\nMICRUSPHERE 18 & K062036 & MICRUSFRAME S 18 Stretch\n2mm-20mm x 4cm-50cm\nPRESIDIO 18 CERECYTE Coils K053160 Resistant Coil\nMICRUSFRAME C 14 Stretch\nCASHMERE 14 CERECYTE Coil 2mm-12mm x 2.5cm-30cm K072173\nResistant Coil\nDELTAXSFT 10 &\nDELTAPAQ 10 & K080437 &\n1.5mm-10mm x 1cm-25cm DELTAFILL10 Stretch Resistant\nDELTAPLUSH 10 CERECYTE Coils K083646\nCoil\nDELTAFILL 18 Stretch Resistant\nDELTAMAXX 18 CERECYTE Coil 3mm-24mm x 12cm-60cm K120274\nCoil\nORBIT GALAXY G2 FILL Stretch Resistant GALAXY G3 Stretch Resistant\n2mm-20mm x 1.5cm-30cm K120686\nCoil Coil\nORBIT GALAXY G2 XSFT Stretch Resistant GALAXY G3 XSFT Stretch\n2mm-6mm x 1.5cm-8cm K120686\nCoil Resistant Coil\nS: Represents Spherical which is the Secondary Shape of the Microcoil.\nC: Represents Complex which is the Secondary Shape of the Microcoil.\nV. Indications MICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are\nfor Use intended for endovascular embolization of intracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae, and are\nalso intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nContinued on next page\n\n|  | Table 4: Microcoil Proprietary Name Conversion |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Current Device Proprietary Names |  |  | Microcoil Secondary |  | 510(k)\nNumbers |  | This Submission: |  |\n|  |  |  | Shape Diameter and |  |  |  | Proposed Device Proprietary |  |\n|  |  |  | Length |  |  |  | Names |  |\n| MICRUSPHERE 10 &\nPRESIDIO 10 CERECYTE Coils |  | 2mm-10mm x 1cm-30cm |  |  | K033813 | MICRUSFRAME S 10 Stretch\nResistant Coil |  |  |\n| MICRUSPHERE 18 &\nPRESIDIO 18 CERECYTE Coils |  | 2mm-20mm x 4cm-50cm |  |  | K062036 &\nK053160 | MICRUSFRAME S 18 Stretch\nResistant Coil |  |  |\n| CASHMERE 14 CERECYTE Coil |  | 2mm-12mm x 2.5cm-30cm |  |  | K072173 | MICRUSFRAME C 14 Stretch\nResistant Coil |  |  |\n| DELTAPAQ 10 &\nDELTAPLUSH 10 CERECYTE Coils |  | 1.5mm-10mm x 1cm-25cm |  |  | K080437 &\nK083646 | DELTAXSFT 10 &\nDELTAFILL10 Stretch Resistant\nCoil |  |  |\n| DELTAMAXX 18 CERECYTE Coil |  | 3mm-24mm x 12cm-60cm |  |  | K120274 | DELTAFILL 18 Stretch Resistant\nCoil |  |  |\n| ORBIT GALAXY G2 FILL Stretch Resistant\nCoil |  | 2mm-20mm x 1.5cm-30cm |  |  | K120686 | GALAXY G3 Stretch Resistant\nCoil |  |  |\n| ORBIT GALAXY G2 XSFT Stretch Resistant\nCoil |  | 2mm-6mm x 1.5cm-8cm |  |  | K120686 | GALAXY G3 XSFT Stretch\nResistant Coil |  |  |\n| S: Represents Spherical which is the Secondary Shape of the Microcoil.\nC: Represents Complex which is the Secondary Shape of the Microcoil. |  |  |  |  |  |  |  |  |\n\n| 510(k) |\n| --- |\n| Numbers |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nVI. Comparison Endovascular coil embolization is the technological principle for both the subject\nof Technological and predicate device. It is based on placing embolic coils in the neurovascular or\nCharacteristics peripheral vasculature in order to reduce or block blood flow. At a high level, the\nWith Predicate subject device and predicate device are based on the following same technological\nDevice characteristics:\nTable 5: Technological Characteristics of the Predicate and Proposed Devices\nThis Submission:\nMICRUSFRAME, DELTAFILL,\nPredicate Device:\nDescription DELTAXSFT, GALAXY G3, and\n(K082739)\nGALAXY G3 XSFT Microcoil Delivery\nSystems\nSame as predicate\nThe CODMAN Microcoil Delivery\nMICRUSFRAME, DELTAFILL, and\nSystem is intended for endovascular\nDELTAXSFT Microcoil Delivery Systems\nembolization of intracranial aneurysms,\nare intended for endovascular embolization\nother neurovascular abnormalities such as\nof intracranial aneurysms, other\narteriovenous malformations and\nneurovascular abnormalities such as\narteriovenous fistulae, and is also intended\narteriovenous malformations and\nfor arterial and venous embolizations in\narteriovenous fistulae, and are also\nthe peripheral vasculature.\nintended for arterial and venous\nembolizations in the peripheral vasculature.\nThe ORBIT GALAXY G2 FILL\nMicrocoil Delivery System is intended for\nGALAXY G3 Microcoil Delivery System\nIndications for Use endovascular embolization of intracranial\nis intended for endovascular embolization\naneurysms, other neurovascular\nof intracranial aneurysms, other\nabnormalities such as arteriovenous\nneurovascular abnormalities such as\nmalformations and arteriovenous fistulae,\narteriovenous malformations and\nand is also intended for arterial and\narteriovenous fistulae, and is also intended\nvenous embolizations in the peripheral\nfor arterial and venous embolizations in the\nvasculature.\nperipheral vasculature.*\nThe XTRASOFT ORBIT GALAXY G2\nThe GALAXY G3 XSFT Microcoil\nMicrocoil Delivery System is intended for\nDelivery System is intended for\nendovascular embolization of intracranial\nendovascular embolization of intracranial\naneurysms.\naneurysms.*\nMicrocoil\nMicrocoil Material Platinum/Tungsten Same as predicate\nMicrocoil Primary Wind Triangular or Cylindrical Same as predicate\nMicrocoil Secondary Shape Complex, Helical, or Spherical Same as predicate\nPGA= Polyglycolic Acid Suture\nMicrocoil Stretch-Resistant Same as predicate\nPP= Polypropylene Suture\nPrimary Coil Wind Outer\n0.009” – 0.016” Same as predicate\nDiameter (OD)\nSecondary Shape OD Ranges 1.5mm – 24mm Same as predicate\nMicrocoil Length Ranges 1cm - 60cm Same as predicate\nDelivery System\nDelivery System Type Wire Shaft with radiopaque marker Same as predicate\nDelivery System Introducer Sheath HDPE Introducer Same as predicate\nDelivery System Resheathing Tool Nylon 12 Same as predicate\nDevice Positioning Unit (DPU)\n190cm ± 5cm Same as predicate\nDelivery System Length\nDevice Positioning Unit Diameter 0.0138” 0.0159”\nFive Markers Located on the Proximal\nFluoroscopy Saver Markers None\nSection of the Shaft**\nFluoro Saver Marker\nNot Applicable 150cm Length**\nMicrocatheter Compatibility\nDistal Segment of the Device Device Positioning Unit 3 (DPU3) Design\nDevice Positioning Unit 2-3 (DPU2-3)\nPositioning Unit modified to enhance overall performance\nConnection to Microcoil System: Uses\nConnecting Cable or EnPOWER Control\nCable\nMechanism of Detachment Detachment: Thermo-Mechanical System Same as predicate\nuses the EnPOWER Detachment Control\nBox (DCB) with EnPOWER Control\nCable or Connecting Cable\nSterilization and Shelf Life\nSterilization Method E-Beam Radiation Same as predicate\nShelf Life 5 years 18 months\nPackaged in a plastic hoop and enclosed\nPackaging Same as predicate\nin a pouch.\nNote: Size ranges provided cover entire microcoil product offering.\n*The GALAXY G3 Microcoils are the same Microcoils cleared under reference device K120686 ORBIT GALAXY G2 Fill\nand Xtrasoft Microcoils therefore the same indications for use were utilized.\n** Same material and similar use as the REVIVE PV Peripheral Vascular Thrombectomy Device K132281.\nContinued on next page\n\n|  | Table 5: Technological Characteristics of the Predicate and Proposed Devices |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Description |  | Predicate Device:\n(K082739) |  | This Submission: |  |\n|  |  |  |  | MICRUSFRAME, DELTAFILL, |  |\n|  |  |  |  | DELTAXSFT, GALAXY G3, and |  |\n|  |  |  |  | GALAXY G3 XSFT Microcoil Delivery |  |\n|  |  |  |  | Systems |  |\n| Indications for Use |  | The CODMAN Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms,\nother neurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and is also intended\nfor arterial and venous embolizations in\nthe peripheral vasculature.\nThe ORBIT GALAXY G2 FILL\nMicrocoil Delivery System is intended for\nendovascular embolization of intracranial\naneurysms, other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae,\nand is also intended for arterial and\nvenous embolizations in the peripheral\nvasculature.\nThe XTRASOFT ORBIT GALAXY G2\nMicrocoil Delivery System is intended for\nendovascular embolization of intracranial\naneurysms. | Same as predicate\nMICRUSFRAME, DELTAFILL, and\nDELTAXSFT Microcoil Delivery Systems\nare intended for endovascular embolization\nof intracranial aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and are also\nintended for arterial and venous\nembolizations in the peripheral vasculature.\nGALAXY G3 Microcoil Delivery System\nis intended for endovascular embolization\nof intracranial aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and is also intended\nfor arterial and venous embolizations in the\nperipheral vasculature.*\nThe GALAXY G3 XSFT Microcoil\nDelivery System is intended for\nendovascular embolization of intracranial\naneurysms.* |  |  |\n|  | Microcoil |  |  |  |  |\n| Microcoil Material |  | Platinum/Tungsten | Same as predicate |  |  |\n| Microcoil Primary Wind |  | Triangular or Cylindrical | Same as predicate |  |  |\n| Microcoil Secondary Shape |  | Complex, Helical, or Spherical | Same as predicate |  |  |\n| Microcoil Stretch-Resistant |  | PGA= Polyglycolic Acid Suture\nPP= Polypropylene Suture | Same as predicate |  |  |\n| Primary Coil Wind Outer\nDiameter (OD) |  | 0.009” – 0.016” | Same as predicate |  |  |\n| Secondary Shape OD Ranges |  | 1.5mm – 24mm | Same as predicate |  |  |\n| Microcoil Length Ranges |  | 1cm - 60cm | Same as predicate |  |  |\n|  | Delivery System |  |  |  |  |\n| Delivery System Type |  | Wire Shaft with radiopaque marker | Same as predicate |  |  |\n| Delivery System Introducer Sheath |  | HDPE Introducer | Same as predicate |  |  |\n| Delivery System Resheathing Tool |  | Nylon 12 | Same as predicate |  |  |\n| Device Positioning Unit (DPU)\nDelivery System Length |  | 190cm ± 5cm | Same as predicate |  |  |\n| Device Positioning Unit Diameter |  | 0.0138” | 0.0159” |  |  |\n| Fluoroscopy Saver Markers |  | None | Five Markers Located on the Proximal\nSection of the Shaft** |  |  |\n| Fluoro Saver Marker\nMicrocatheter Compatibility |  | Not Applicable | 150cm Length** |  |  |\n| Distal Segment of the Device\nPositioning Unit |  | Device Positioning Unit 2-3 (DPU2-3) | Device Positioning Unit 3 (DPU3) Design\nmodified to enhance overall performance |  |  |\n| Mechanism of Detachment |  | Connection to Microcoil System: Uses\nConnecting Cable or EnPOWER Control\nCable | Same as predicate |  |  |\n|  |  | Detachment: Thermo-Mechanical System\nuses the EnPOWER Detachment Control\nBox (DCB) with EnPOWER Control\nCable or Connecting Cable |  |  |  |\n|  | Sterilization and Shelf Life |  |  |  |  |\n| Sterilization Method |  | E-Beam Radiation | Same as predicate |  |  |\n| Shelf Life |  | 5 years | 18 months |  |  |\n| Packaging |  | Packaged in a plastic hoop and enclosed\nin a pouch. | Same as predicate |  |  |\n| Note: Size ranges provided cover entire microcoil product offering.\n*The GALAXY G3 Microcoils are the same Microcoils cleared under reference device K120686 ORBIT GALAXY G2 Fill\nand Xtrasoft Microcoils therefore the same indications for use were utilized.\n** Same material and similar use as the REVIVE PV Peripheral Vascular Thrombectomy Device K132281. |  |  |  |  |  |\n\n| Predicate Device: |\n| --- |\n| (K082739) |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nVII. Performance Verification and Validation Testing\nData There were no changes made that affect the Microcoils intended use, operational\nprinciple, design principle, manufacturing or sterilization processes. The\nmodifications proposed in this submission are for the Device Positioning Unit\n(DPU) only.\nVerification and validation activities were focused on the Microcoil Systems’\nproposed Device Positioning Unit (DPU3). Appropriate testing was identified\nbased on the modifications and a review of the products’ risk analyses and previous\nuse of the predicate Device Positioning Unit 2-3 (DPU2-3) which was cleared under\nK082739. Testing was conducted as appropriate for the inclusion of the proposed\nDPU based on current standards and FDA Guidance Document; “Class II Special\nControls Guidance Document: Vascular and Neurovascular Embolization\nDevices”; all testing was performed on final sterile product unless otherwise\njustified. The following performance data were provided in support of the\nsubstantial equivalence determination. All testing was conducted using statistical\nsampling methods as required by the Codman & Shurtleff, Inc. Design Control\nprocedures. The bench testing included the following tests:\nTable 6: Verification and Validation Testing\nTest Test Method Summary Results\nThe purpose of the Microcatheter Stability (Tip Deflection\nMicrocatheter\nForce) test is to measure the deflection and/or stability of the PASS:\nStability\nmicrocatheter by recording the force generated at the distal tip Samples passed the established\n(Tip Deflection\nof the microcatheter as the DPU device is advanced to the tip acceptance criterion\nForce)\nof the microcatheter.\nThe purpose of the Coil Detachment Durability & Reliability\nCoil Detachment PASS:\ntest was to evaluate the reliability of the detachment\nDurability & Samples passed the established\nmechanism of the proposed device after being cycled into and\nReliability acceptance criterion\nthen out of a clinically relevant anatomical model six times.\nThe purpose of the Coil Durability test was to evaluate the\nCoil Durability PASS:\ncoil’s ability to stay attached to the proposed device during\n(Coil to Device Samples passed the established\nsimulated use of six insertions and withdrawals cycled into and\nPositioning Unit) acceptance criterion\nout of a clinically relevant aneurysm model.\nThe purpose of the Distal Outer Sheath Durability test was to\nevaluate the durability of the distal outer sheath during the PASS:\nDistal Outer Sheath\nsimulated use of six insertions and withdrawals of the proposed Samples passed the established\nDurability\ndevice into and then out of a clinically relevant aneurysm acceptance criterion\nmodel.\nThe purpose of the Track Force test was to evaluate the force it\nPASS:\nTrack Force takes to deliver the proposed device through a microcatheter\nSamples passed the established\n(Delivery) and into a clinically relevant model; utilizing the system\nacceptance criterion\nCatheter Performance Simulation System (CPSS).\nThe purpose of the Re-Sheathing Reliability test was to\nevaluate the ability to re-insert the proposed device into the PASS:\nRe-Sheathing\nsplit sheath introducer after it has been unzipped after the Samples passed the established\nReliability\nproposed device has been inserted and withdrawal from a acceptance criterion\nclinically relevant model.\nThe purpose of the Fluoro Saver Marker Durability test was to\nevaluate the ability of the Fluoro Saver Markers ability to stay PASS:\nFluoro Saver\naffixed and in the correct position on the shaft of the propose Samples passed the established\nMarker Durability\ndevice after being cycled into and then out of a clinically acceptance criterion\nrelevant anatomical model six times.\nThe purpose of the Detachment Zone Tensile Strength\ntest was to evaluate the attachment strength of the PASS:\nDetachment Zone\ndetachment fiber that holds the microcoil to the Samples passed the established\nTensile Strength\nproposed device by measuring the force it takes to acceptance criterion\nbreak the fiber.\nThe purpose of the Dimensional Inspection of the\nDimensional PASS:\nOuter Diameter of the proposed device is to verify the\nInspection of the Samples passed the established\nOD is within specification to ensure microcatheter\nOuter Diameter acceptance criterion\ncompatibility.\nContinued on next page\n\n| Table 6: Verification and Validation Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Microcatheter\nStability\n(Tip Deflection\nForce) | The purpose of the Microcatheter Stability (Tip Deflection\nForce) test is to measure the deflection and/or stability of the\nmicrocatheter by recording the force generated at the distal tip\nof the microcatheter as the DPU device is advanced to the tip\nof the microcatheter. | PASS:\nSamples passed the established\nacceptance criterion |\n| Coil Detachment\nDurability &\nReliability | The purpose of the Coil Detachment Durability & Reliability\ntest was to evaluate the reliability of the detachment\nmechanism of the proposed device after being cycled into and\nthen out of a clinically relevant anatomical model six times. | PASS:\nSamples passed the established\nacceptance criterion |\n| Coil Durability\n(Coil to Device\nPositioning Unit) | The purpose of the Coil Durability test was to evaluate the\ncoil’s ability to stay attached to the proposed device during\nsimulated use of six insertions and withdrawals cycled into and\nout of a clinically relevant aneurysm model. | PASS:\nSamples passed the established\nacceptance criterion |\n| Distal Outer Sheath\nDurability | The purpose of the Distal Outer Sheath Durability test was to\nevaluate the durability of the distal outer sheath during the\nsimulated use of six insertions and withdrawals of the proposed\ndevice into and then out of a clinically relevant aneurysm\nmodel. | PASS:\nSamples passed the established\nacceptance criterion |\n| Track Force\n(Delivery) | The purpose of the Track Force test was to evaluate the force it\ntakes to deliver the proposed device through a microcatheter\nand into a clinically relevant model; utilizing the system\nCatheter Performance Simulation System (CPSS). | PASS:\nSamples passed the established\nacceptance criterion |\n| Re-Sheathing\nReliability | The purpose of the Re-Sheathing Reliability test was to\nevaluate the ability to re-insert the proposed device into the\nsplit sheath introducer after it has been unzipped after the\nproposed device has been inserted and withdrawal from a\nclinically relevant model. | PASS:\nSamples passed the established\nacceptance criterion |\n| Fluoro Saver\nMarker Durability | The purpose of the Fluoro Saver Marker Durability test was to\nevaluate the ability of the Fluoro Saver Markers ability to stay\naffixed and in the correct position on the shaft of the propose\ndevice after being cycled into and then out of a clinically\nrelevant anatomical model six times. | PASS:\nSamples passed the established\nacceptance criterion |\n| Detachment Zone\nTensile Strength | The purpose of the Detachment Zone Tensile Strength\ntest was to evaluate the attachment strength of the\ndetachment fiber that holds the microcoil to the\nproposed device by measuring the force it takes to\nbreak the fiber. | PASS:\nSamples passed the established\nacceptance criterion |\n| Dimensional\nInspection of the\nOuter Diameter | The purpose of the Dimensional Inspection of the\nOuter Diameter of the proposed device is to verify the\nOD is within specification to ensure microcatheter\ncompatibility. | PASS:\nSamples passed the established\nacceptance criterion |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nVII. Performance Table 6: Verification and Validation Testing, Continued\nTest Test Method Summary Results\nData\nThe purpose of the Dimensional Inspection of the Overall\nDimensional PASS:\n(Cont.) (OAL) Length of the proposed device was to verify that the\nInspection of Samples passed the established\nproposed device is of appropriate length to be compatible with\nOverall Length acceptance criterion\nother required device need to complete a procedure.\nDimensional\nThe purpose of the Dimensional Inspection of the Length from\nInspection of the\nthe Distal Tip to the Radiopaque Marker Band was to verify PASS:\nLength from the\nthat the proximal radiopaque marker band is appropriately Samples passed the established\nDistal Tip to the\nplaced to allow the alignment with the microcatheter’s 3cm acceptance criterion\nRadiopaque Marker\nmarker.\nBand\nThe purpose of the Dimensional Inspection of the Distal Fluoro\nDimensional\nSaver Marker was to verify that that the Fluoro Saver Markers PASS:\nInspection of the\nare in the correct proximal position in order to give the Samples passed the established\nDistal Fluoro Saver\nphysician a visual indication that the microcoil is approaching acceptance criterion\nMarkers\nthe distal tip of the microcatheter.\nPASS:\nThe proposed device samples were\nDetachment Zone\nThe purpose of the Detachment Zone Microcatheter Surface found to have equivalent\nMicrocatheter\nTemperature Comparison test was to compare the external temperatures to the predicate device;\nSurface\nsurface temperature of the microcatheter distal tip during which has established that the heat\nTemperature\ndetachment of the proposed and predicate device. generated during detachment does\nComparison\nnot lead to an acute tissue\ninflammatory response.\nShelf-Life Testing\nShelf-Life Testing will be conducted on finished devices in accordance with FDA\nGuidance Shelf Life of Medical Devices issued April 1991 and internal\nrequirements. Final sterile devices will be subjected to environmental conditioning,\nsimulated transportation and accelerated and real time aging before being tested.\nThere were no modifications to the current packaging. The currently cleared\npackaging was validated in accordance with applicable recommendations in\nInternational Standard ISO 11607-1 “Packaging for Terminally Sterilized Medical\nDevices – Part 1: Requirements for Materials, Sterile Barrier Systems, and\nPackaging Systems” and ISO 11607-2 “Packaging for Terminally Sterilized\nMedical Devices – Part 2: Validation Requirements for Forming, Sealing, and\nAssembly Processes” as recognized by FDA.\nContinued on next page\n\n| Table 6: Verification and Validation Testing, Continued |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Dimensional\nInspection of\nOverall Length | The purpose of the Dimensional Inspection of the Overall\n(OAL) Length of the proposed device was to verify that the\nproposed device is of appropriate length to be compatible with\nother required device need to complete a procedure. | PASS:\nSamples passed the established\nacceptance criterion |\n| Dimensional\nInspection of the\nLength from the\nDistal Tip to the\nRadiopaque Marker\nBand | The purpose of the Dimensional Inspection of the Length from\nthe Distal Tip to the Radiopaque Marker Band was to verify\nthat the proximal radiopaque marker band is appropriately\nplaced to allow the alignment with the microcatheter’s 3cm\nmarker. | PASS:\nSamples passed the established\nacceptance criterion |\n| Dimensional\nInspection of the\nDistal Fluoro Saver\nMarkers | The purpose of the Dimensional Inspection of the Distal Fluoro\nSaver Marker was to verify that that the Fluoro Saver Markers\nare in the correct proximal position in order to give the\nphysician a visual indication that the microcoil is approaching\nthe distal tip of the microcatheter. | PASS:\nSamples passed the established\nacceptance criterion |\n| Detachment Zone\nMicrocatheter\nSurface\nTemperature\nComparison | The purpose of the Detachment Zone Microcatheter Surface\nTemperature Comparison test was to compare the external\nsurface temperature of the microcatheter distal tip during\ndetachment of the proposed and predicate device. | PASS:\nThe proposed device samples were\nfound to have equivalent\ntemperatures to the predicate device;\nwhich has established that the heat\ngenerated during detachment does\nnot lead to an acute tissue\ninflammatory response. |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nVII. Performance Biocompatibility Testing\nData Biocompatibility testing was conducted in accordance with International Standard\n(Cont.) ISO 10993-1 “Biological Evaluation of Medical Devices – Part 1: Evaluation of\nTesting Within a Risk Management Process”, FDA Blue Book Memorandum #G95-\n1 “Use of International Standard ISO 10993, ‘Biological Evaluation of Medical\nDevices – Part 1: Evaluation and Testing.’ May 1, 1995”, and FDA’s Draft\nGuidance Document (April 23, 2013) entitled “Use of International Standard ISO-\n10993, Biological Evaluation of Medical Devices Part 1: Evaluation and Testing”.\nThe following tests were performed:\nTable 7: Biocompatibility\nTest Test Method Results\nIn Vitro Cytotoxicity –\nISO 10993-5: 2009\nISO MEM Elution with serial dilutions (DPU3 wire PASS\nISO 10993-12: 2012\ncut into smaller segments)\nIn Vitro Cytotoxicity – ISO 10993-5: 2009\nPASS\nISO MEM Elution (uncut DPU3) ISO 10993-12: 2012\nGuinea Pig Sensitization – ISO 10993-10: 2010\nPASS\nISO Maximization ISO 10993-12: 2012\nIntracutaneous/Irritation Reactivity – ISO Skin ISO 10993-10: 2010\nPASS\nIrritation Study in Rabbits ISO 10993-12: 2012\nAcute Systemic Toxicity – ISO 10993-11: 2006\nPASS\nISO Systemic Toxicity in Mice ISO 10993-12: 2012\nISO 10993-11: 2006\nISO 10993-12: 2012\nMaterial Mediated Pyrogenicity – USP Rabbit\nUSP 37, NF 32, 2014 PASS\nPyrogen\nGeneral Chapter <151>, Pyrogen Test\nISO 10993-12: 2012\nAAMI ST72: 2011\nEndotoxin –\nUSP 37, NF 32, 2014\nUSP Limulus Amebocyte Lysate (LAL) PASS\nGeneral Chapter <85>, Bacterial Endotoxins\nKinetic-Chromogenic Method\nISO 10993-12: 2012\nISO 10993-3: 2014\nIn Vitro Ames Bacterial Reverse Mutation Assay ISO 10993-12: 2012 PASS\nOECD 471: 1997\nISO 10993-3: 2014\nISO 10993-12: 2012\nIn Vitro Mouse Lymphoma Mutagenicity Assay PASS\nOECD 476: 1997\nASTM E1280: 2008\nISO 10993-3: 2014\nIn Vivo Mouse Peripheral Blood Micronucleus Assay ISO 10993-12: 2012 PASS\nOECD 474: 1997\nISO 10993-4: 2002/(R)2013\nIn Vitro Hemolysis (ASTM Method – Direct Contact\nISO 10993-12: 2012 PASS\nand Extract)\nASTM F756: 2013\nISO 10993-4: 2002/(R)2013\nASTM Partial Thromboplastin Time ISO 10993-12: 2012 PASS\nASTM F2382: 2010\nISO 10993-4: 2002/Amendment 1 2006\nC3a Complement Activation PASS\nISO 10993-12: 2012\nISO 10993-4: 2002/Amendment 1 2006\nSC5b-9 Complement Activation PASS\nISO 10993-12: 2012\nISO 10993-4: 2002/(R)2013\nIn Vivo Thromboresistance in Dogs PASS\nISO 10993-12: 2012\nUSP 37, NF 32, 2014\nGeneral Chapter <231> Heavy Metals\nUSP Physicochemical Tests\nGeneral Chapter <281> Residue on Ignition PASS\n(Aqueous Extracts)\nGeneral Chapter <661> Containers-Plastics\nGeneral Chapter <791> pH\nDetermination of Extractable Metals By Inductively\nCoupled Plasma - Optical Emission Spectroscopy ISO 10993-18: 2009 PASS\n(ICP-OES)\nUSP 37, NF 32, 2014\nGeneral Chapter <281> Residue on Ignition\nPhysicochemical Tests General Chapter <661> Containers-Plastics\nPASS\n(Non-aqueous Extracts) General Chapter <731> Loss on Drying\nGeneral Chapter <851> Spectrophotometry and Light-\nScattering\nThe Microcoil System is comprised of the microcoil and the Device Positioning\nUnit (DPU). The DPU is considered blood contacting for duration of less than 24\nhours while the Microcoils are considered permanent implants. Because only the\ndesign of the Device Positioning Unit was modified, the biocompatibility testing\nwas conducted on the Device Positioning Unit.\nContinued on next page\n\n| Table 7: Biocompatibility |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| In Vitro Cytotoxicity –\nISO MEM Elution with serial dilutions (DPU3 wire\ncut into smaller segments) | ISO 10993-5: 2009\nISO 10993-12: 2012 | PASS |\n| In Vitro Cytotoxicity –\nISO MEM Elution (uncut DPU3) | ISO 10993-5: 2009\nISO 10993-12: 2012 | PASS |\n| Guinea Pig Sensitization –\nISO Maximization | ISO 10993-10: 2010\nISO 10993-12: 2012 | PASS |\n| Intracutaneous/Irritation Reactivity – ISO Skin\nIrritation Study in Rabbits | ISO 10993-10: 2010\nISO 10993-12: 2012 | PASS |\n| Acute Systemic Toxicity –\nISO Systemic Toxicity in Mice | ISO 10993-11: 2006\nISO 10993-12: 2012 | PASS |\n| Material Mediated Pyrogenicity – USP Rabbit\nPyrogen | ISO 10993-11: 2006\nISO 10993-12: 2012\nUSP 37, NF 32, 2014\nGeneral Chapter <151>, Pyrogen Test\nISO 10993-12: 2012 | PASS |\n| Endotoxin –\nUSP Limulus Amebocyte Lysate (LAL)\nKinetic-Chromogenic Method | AAMI ST72: 2011\nUSP 37, NF 32, 2014\nGeneral Chapter <85>, Bacterial Endotoxins\nISO 10993-12: 2012 | PASS |\n| In Vitro Ames Bacterial Reverse Mutation Assay | ISO 10993-3: 2014\nISO 10993-12: 2012\nOECD 471: 1997 | PASS |\n| In Vitro Mouse Lymphoma Mutagenicity Assay | ISO 10993-3: 2014\nISO 10993-12: 2012\nOECD 476: 1997\nASTM E1280: 2008 | PASS |\n| In Vivo Mouse Peripheral Blood Micronucleus Assay | ISO 10993-3: 2014\nISO 10993-12: 2012\nOECD 474: 1997 | PASS |\n| In Vitro Hemolysis (ASTM Method – Direct Contact\nand Extract) | ISO 10993-4: 2002/(R)2013\nISO 10993-12: 2012\nASTM F756: 2013 | PASS |\n| ASTM Partial Thromboplastin Time | ISO 10993-4: 2002/(R)2013\nISO 10993-12: 2012\nASTM F2382: 2010 | PASS |\n| C3a Complement Activation | ISO 10993-4: 2002/Amendment 1 2006\nISO 10993-12: 2012 | PASS |\n| SC5b-9 Complement Activation | ISO 10993-4: 2002/Amendment 1 2006\nISO 10993-12: 2012 | PASS |\n| In Vivo Thromboresistance in Dogs | ISO 10993-4: 2002/(R)2013\nISO 10993-12: 2012 | PASS |\n| USP Physicochemical Tests\n(Aqueous Extracts) | USP 37, NF 32, 2014\nGeneral Chapter <231> Heavy Metals\nGeneral Chapter <281> Residue on Ignition\nGeneral Chapter <661> Containers-Plastics\nGeneral Chapter <791> pH | PASS |\n| Determination of Extractable Metals By Inductively\nCoupled Plasma - Optical Emission Spectroscopy\n(ICP-OES) | ISO 10993-18: 2009 | PASS |\n| Physicochemical Tests\n(Non-aqueous Extracts) | USP 37, NF 32, 2014\nGeneral Chapter <281> Residue on Ignition\nGeneral Chapter <661> Containers-Plastics\nGeneral Chapter <731> Loss on Drying\nGeneral Chapter <851> Spectrophotometry and Light-\nScattering | PASS |\n\nCodman & Shurtleff, Inc. Traditional 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXST, GALAXY G3 and GALAXY G3 XSFT Microcoil Delivery System\n510(k) Summary, Continued\nVII. Performance Sterilization\nData The Microcoil System is electron beam sterilized and was validated and audited to\n(Cont.) assure a Sterility Assurance Level (SAL) 10-6 according to the requirements of\nInternational Standards ISO 11137-1 “Sterilization of Health Care Products –\nRadiation – Part 1: Requirements for development, validation and routine control of\na sterilization process for medical devices”, ISO 11137-2 “Sterilization of Health\nCare Products – Radiation – Part 2: Establishing the Sterilization Dose”, ISO\n11137-3 “Sterilization of Health Care Products – Radiation – Part 3: Guidance on\ndosimetric aspects”, and ISO 11737-1 “Sterilization of Medical Devices –\nMicrobiological Methods – Part 1: Determination of a Population of\nMicroorganisms on Products” as recognized by FDA\nAnimal Study\nAn animal study was not required as appropriate verification and validation of the\nmodified Device Positioning Unit (DPU) was achieved based on the similarities of\nthe proposed device to the predicate device, and from results of bench testing.\nSummary of Clinical Testing\nA clinical study was not required as appropriate verification and validation of the\nmodified Device Positioning Unit (DPU) was achieved based on the similarities of\nthe proposed device to the predicate device, and from results of bench testing.\nVIII. Conclusion Based upon the design, materials, function, intended use, performance,\nmanufacturing and sterilization process and the non-clinical testing performed by\nCodman, it is concluded that the MICRUSFRAME, DELTAFILL, DELTAXSFT,\nGALAXY G3 and GALAXY G3 XSFT Microcoil Systems with the modified\nDevice Positioning Unit are substantially equivalent to the currently marketed\nCODMAN, DELTAMAXX, and ORBIT GALAXY G2 Microcoil Systems\n(K082739) and therefore, does not raise any new questions of safety or\neffectiveness."
  }
}