{
  "source_pdf": "embolic-coil--codman-and-shurtleff-inc--deltamaxx-18-microcoil--510k.pdf",
  "clearance_number": "K080379",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use Form\nt2 Z~\n51 0(k) Number (if known):.\nDevice Name: DELTAMAXXTM 18 Microcoil System\nThe DELTAMAXX'M Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for arterial\nand venous embolizations in the peripheral vasculature.\nP rescription Use _X- AND/OR Over-Th&-Counter Use\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER\nPAGE IF NEEDED)\nConcurrence of CDRII, Office of In Vitro Diagnostic Devices (O1VD)\nDivision SignOI\nOffice of In Vitro Diagnostic Device\nEvaluation and Safety\nK0-2--4-\n510(k\n14",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K080379",
      "K080437",
      "K120274"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "predicate device:\nThe DELTAMAXX MI8 Microcoil System (including SR and Cerecyte®T models) is\nsubstantially equivalent to the Micrus DELTAPAQ® 10 Microcoil System (including SR\nand Cerecyte®O models). This modification expands the p roduct line using existing\ntechnology and no new technological characteristics are being introduced with the\nproposed device.\nThe DELTAMAX XTMI18 Microcoil System has the same intended use as the\nDELTAPAQ® 10 Microcoil System and is similar with regard to design, manufacturing,\nsterilization process, and materials.\nThe DELTAMAXXTM 18 Microcoil System is also similar to the PRESIDIO® 18\nMicrocoil System with regard to the larger diameters and longer lengths.\nA summary table including specifications of the proposed device compared with those of\nthe predicate devices follows.\n\n-~ 4)\nu a\nU, u\n0a >\n2\nu a\nrU U\nm cU U c\nCC4\nel,\nC6\n\n)C\n'00'\na.'.\n04\nM -u\nE\n'4\n4).2\nEn ~\n\nCodman & Shurtleff, Inc. SpecialI 510(k)\nDELTAMAXXTM 18 Microcoil System\nG. Testing Summary:\nBench testing data demonstrates that the device performs according to its description and\nintended use, and establishes the performance characteristics of the modifications to this\ndevice. The DELTAMAXXTM 18 Microcoil System passed equivalent bench testing as\ncompared to the DELTAPAQ 10 System and PRESIDIO 18 System predicate devices.\nClinical testing was not required to establish substantial equivalence.\nResults of verification and validation conducted on the DELTAMAXX' m18 Microcoil\nSystem demonstrates that the system -performs as designed, is suitable for the intended\nuse, is substantially equivalent to the predicate device and therefore, does not raise any\ndifferent questions of safety and effectiveness.\nThe following tests were conducted to verify the modified design for both Stretch\nResistant and Cerecyte®O models:\n* Delivery Force Test\n\" System Delivery Force\n* Microcatheter compatibility\n\" Secondary Shape Retention Test\nN Coil Secondary Shape OD\n* Spring Constant Test\nM Primary Wind Coil Stiffness\n* Detachment Zone Tensile Test\n\" Coil Socket Ring Tensile Strength\n\" Detachment Fiber Tensile Strength\n\" Stretch resistance of suture/Tensile Strength\n* Durability and Detachability Test\na Durability-Cyclic advancement and retrieval of the microcoil system\na Detachment of the microcoil from the delivery system\n* Coil damage after microcoil system delivery\n* Microcatheter compatibility\n\nCodman & Shurtfleff, Inc. Special 510(k)\nDELTAMAXXTM 18 Nlicrocoil System\nThe proposed DELTAMAXXTMIS8 Microcoil System is similar to the currently marketed\nDELTAPAQ ' 0 Microcoil System. The modifications include only minor design\nchanges required to expand the product line to include larger diameters and longer\nlengths as well as a minor manufacturing process change.\nThe materials, suppliers, manufacturing process, packaging, and sterilization used in the\nDELTAMAXX TMI18 Microcoil System are identical to the material, suppliers,\nmanufacturing process, packaging, and sterilization used in the current DELTAPAQ ' 10\nMicrocoil System with the exception of a minor manufacturing process change to the\ndistal PET ring. The DBLTAPAQR 10 Microcoil System was previously demonstrated to\nbe biocompatible and the data to support the biocompatibility was provided to FDA in the\npredicate device premarket notifications K080379 (6/30/08) and K080437 (5/8/2008).\nThe DELTAMAXXTMIS Microcoil System continues to meet all the same\nbiocompatibility requirements as the predicate device and as specified by the ISO 10993\nPart 1, and the General Program Memorandum # G95-1I on Biological Evaluation of\nMedical Devices.\nBased upon the design, materials, function, 'intended use, comparison with currently\nmarketed devices and the noivclinical testing performed by Codman & Shurtleff, Inc., it\nistconcluded that the DELTAMAXXTMI18 Microcoil System is substantially equivalent to\nthe DELTAPAQ ® 10 Microcoil System, and therefore does not raise any new questions\nof safety and effectiveness.\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood anid Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room --W066-G609\nSilver Spring, MD 20993-0002\nCodman and Shurtleff, Inc.\nc/o Ms. Kim Fonda MAR 2012\n-2\nManager Regulatory Affairs\n325 Paramount Drive\nRaynham, MA 02767-0350\nRe: K120274\nTrade/Device Name: DELTAMAXXTM 18 Microcoil System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 1I\nProduct Code: HCG, KRD\nDated: January 27, 2012\nReceived: January 30, 2012\nDear Ms. Fonda:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR-H does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be tmuthfuil and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device jn the Federal Reyister.\n\nPage 2 - Ms. Kim Fonda\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http)://ww-w.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucm I15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 1 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH 's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda. gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\nMalvina B. Fydelmi, ,M.D.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nCodman & ShurtleT, Inc. Special 510(k)\nDELTAMAXXM 18 Microcoil System_",
    "Indications for Use": "Indications for Use Form\nt2 Z~\n51 0(k) Number (if known):.\nDevice Name: DELTAMAXXTM 18 Microcoil System\nThe DELTAMAXX'M Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for arterial\nand venous embolizations in the peripheral vasculature.\nP rescription Use _X- AND/OR Over-Th&-Counter Use\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER\nPAGE IF NEEDED)\nConcurrence of CDRII, Office of In Vitro Diagnostic Devices (O1VD)\nDivision SignOI\nOffice of In Vitro Diagnostic Device\nEvaluation and Safety\nK0-2--4-\n510(k\n14"
  }
}