{
  "source_pdf": "embolic-coil--kaneka-medical-america-llc--i-ed-coil--510k.pdf",
  "clearance_number": "K210638",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\ni-ED COIL System is a neurovascular and vascular embolization device, which consists of\ntwo component devices, i-ED COIL Detachable Coil (hereafter i-ED COIL) and ELECTRO\nDETACH GENERATOR v4 Detachment System (hereafter EDG v4).\nThe i-ED COIL is composed of a detach coil and a sheath adapter. Furthermore, the detach\ncoil consists of a platinum coil (embolization material), to be placed at the site of vascular\ndiseases, a pusher (delivery wire) to guide the platinum coil to the site of vascular diseases\nand a PVA (polyvinyl alcohol) rod that connects the platinum coil and the pusher. The\nsheath adapter consists of a PP (polypropylene) sheath and an adapter. The i-ED COIL is\ndesigned for use with the EDG v4.\nThe EDG v4 consists of a power source and connection cables attached with clips. EDG v4 is\na medical electrical equipment to be used to detach the implantable platinum coil from the\ndelivery wire of the i-ED COIL. It is intended for use in multiple coil detachments performed\nduring a single procedure.\n2\n\nIndications for Use\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular\nembolization of intracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct blood flow to an aneurysm or other vascular\nmalformation and for arterial and venous embolizations in the peripheral vasculature.\nComparison of Indications for Use to Predicate Device\nThe i-ED COIL System has the same intended use (vascular and neurovascular embolization\nand permanent occlusion of blood flow) as the predicate device and InZone Detachment\nSystem. The indications for use of the i-ED COIL System is identical to that of the predicate\ndevice, and similar to that of the InZone Detachment System.\nComparison of Technological Characteristics to Predicate Device and Reference Device\nComparison table of the technological characteristics to the predicate, original i-ED\nCOIL System, and reference device is provided in Table 1 below:\nTable 1 Comparison table of technological characteristics\nPredicate Device Reference Device Subject Device\ni-ED COIL System InZone Detachment Identicalness /\ni-ED COIL System\nCharacteristics [K192068] System [K160096] similarity, or\n(Kaneka\n(Kaneka (Stryker difference\nCorporation)\nCorporation) Neurovascular)\nGeneral Information\nIntended use Vascular and Vascular and Vascular and\nneurovascular neurovascular neurovascular\nembolization and embolization and embolization and\npermanent occlusion of permanent occlusion of permanent occlusion of Identical\nblood flow blood flow blood flow\nConfiguration The i-ED COIL consists Not applicable The i-ED COIL consists\nof an of an embolization coil of an embolization coil\nembolization implant comprised of implant comprised of\ncoil device platinum-tungsten alloy, platinum-tungsten alloy,\naffixed to a pusher affixed to a pusher Identical to the\n(delivery wire) with a (delivery wire) with a predicate device\nsheath adapter to sheath adapter to\nfacilitate insertion into facilitate insertion into\nthe hub of a the hub of a\nmicrocatheter. microcatheter.\n3\n\n| Characteristics |  | Predicate Device | Reference Device | Subject Device | Identicalness /\nsimilarity, or\ndifference |\n| --- | --- | --- | --- | --- | --- |\n|  |  | i-ED COIL System\n[K192068]\n(Kaneka\nCorporation) | InZone Detachment\nSystem [K160096]\n(Stryker\nNeurovascular) | i-ED COIL System\n(Kaneka\nCorporation) |  |\n|  | General Information |  |  |  |  |\n| Intended use |  | Vascular and\nneurovascular\nembolization and\npermanent occlusion of\nblood flow | Vascular and\nneurovascular\nembolization and\npermanent occlusion of\nblood flow | Vascular and\nneurovascular\nembolization and\npermanent occlusion of\nblood flow | Identical |\n| Configuration\nof an\nembolization\ncoil device |  | The i-ED COIL consists\nof an embolization coil\nimplant comprised of\nplatinum-tungsten alloy,\naffixed to a pusher\n(delivery wire) with a\nsheath adapter to\nfacilitate insertion into\nthe hub of a\nmicrocatheter. | Not applicable | The i-ED COIL consists\nof an embolization coil\nimplant comprised of\nplatinum-tungsten alloy,\naffixed to a pusher\n(delivery wire) with a\nsheath adapter to\nfacilitate insertion into\nthe hub of a\nmicrocatheter. | Identical to the\npredicate device |\n\nTable 1 Comparison table of technological characteristics\nPredicate Device Reference Device Subject Device\ni-ED COIL System InZone Detachment Identicalness /\ni-ED COIL System\nCharacteristics [K192068] System [K160096] similarity, or\n(Kaneka\n(Kaneka (Stryker difference\nCorporation)\nCorporation) Neurovascular)\nUse Hospital, interventional Hospital, Hospital, interventional\nenvironments neuroradiology sites interventional neuroradiology sites\nIdentical\nneuroradiology sites\nDimension/Shape of Coil\nPrimary coil • Helical: 0.25 to 0.43 Not applicable • Helical: 0.25 to 0.43\nIdentical to the\nouter diameter • Complex: 0.25 to • Complex: 0.25 to\npredicate device\n(mm)\n0.35 0.35\nSecondary coil • Helical: 1.5 to 24.0 Not applicable • Helical: 1.5 to 24.0\nIdentical to the\nouter diameter • Complex: 1.0 to • Complex: 1.0 to\npredicate device\n(mm)\n16.0 16.0\nPrimary coil 10 to 500 Not applicable 10 to 500 Identical to the\nlength (mm) predicate device\nDeployed coil Helical, Complex Not applicable Helical, Complex Identical to the\nshape predicate device\nPusher length 1870 Not applicable 1870 Identical to the\n(mm) predicate device\nPusher outer 0.335 Not applicable 0.335\ndiameter (grip Identical to the\npart; mm) predicate device\nDimension of Detachment device\nDimension 125 × 55 × 25 140 × 58 × 28 125 × 55 × 25 Identical to the\n(mm) predicate device\nMaterial of Detachable Coil\nCoil Platinum-tungsten Not applicable Platinum-tungsten Identical to the\nalloy alloy predicate device\nInner line Polypropylene internal Not applicable Polypropylene internal\nIdentical to the\n(stretch line (two lines) line (two lines)\npredicate device\nresistance)\nPusher (main Stainless steel Not applicable Stainless steel\nor core wire Identical to the\ncomponent) predicate device\nSheath Polypropylene Not applicable Polypropylene Identical to the\npredicate device\nSpecification of Detachment Device\nCoil Thermal fusing of Electrolytic Thermal fusing of\ndetachment PVA rod dissolution of stainless PVA rod Identical to the\nprinciple steel predicate device\nCircuit system Mono-polar type Bi-polar type or Mono-polar type Identical to the\nMono-polar-type predicate device\nPower source Three AA (1.5V) Two AAAA (1.5 V) Three AA (1.5V) Identical to the\nalkaline batteries batteries alkaline batteries predicate device\n4\n\n| Characteristics | Predicate Device | Reference Device | Subject Device | Identicalness /\nsimilarity, or\ndifference |\n| --- | --- | --- | --- | --- |\n|  | i-ED COIL System\n[K192068]\n(Kaneka\nCorporation) | InZone Detachment\nSystem [K160096]\n(Stryker\nNeurovascular) | i-ED COIL System\n(Kaneka\nCorporation) |  |\n| Use\nenvironments | Hospital, interventional\nneuroradiology sites | Hospital,\ninterventional\nneuroradiology sites | Hospital, interventional\nneuroradiology sites | Identical |\n| Dimension/Shape of Coil |  |  |  |  |\n| Primary coil\nouter diameter\n(mm) | • Helical: 0.25 to 0.43\n• Complex: 0.25 to\n0.35 | Not applicable | • Helical: 0.25 to 0.43\n• Complex: 0.25 to\n0.35 | Identical to the\npredicate device |\n| Secondary coil\nouter diameter\n(mm) | • Helical: 1.5 to 24.0\n• Complex: 1.0 to\n16.0 | Not applicable | • Helical: 1.5 to 24.0\n• Complex: 1.0 to\n16.0 | Identical to the\npredicate device |\n| Primary coil\nlength (mm) | 10 to 500 | Not applicable | 10 to 500 | Identical to the\npredicate device |\n| Deployed coil\nshape | Helical, Complex | Not applicable | Helical, Complex | Identical to the\npredicate device |\n| Pusher length\n(mm) | 1870 | Not applicable | 1870 | Identical to the\npredicate device |\n| Pusher outer\ndiameter (grip\npart; mm) | 0.335 | Not applicable | 0.335 | Identical to the\npredicate device |\n| Dimension of Detachment device |  |  |  |  |\n| Dimension\n(mm) | 125 × 55 × 25 | 140 × 58 × 28 | 125 × 55 × 25 | Identical to the\npredicate device |\n| Material of Detachable Coil |  |  |  |  |\n| Coil | Platinum-tungsten\nalloy | Not applicable | Platinum-tungsten\nalloy | Identical to the\npredicate device |\n| Inner line\n(stretch\nresistance) | Polypropylene internal\nline (two lines) | Not applicable | Polypropylene internal\nline (two lines) | Identical to the\npredicate device |\n| Pusher (main\nor core wire\ncomponent) | Stainless steel | Not applicable | Stainless steel | Identical to the\npredicate device |\n| Sheath | Polypropylene | Not applicable | Polypropylene | Identical to the\npredicate device |\n| Specification of Detachment Device |  |  |  |  |\n| Coil\ndetachment\nprinciple | Thermal fusing of\nPVA rod | Electrolytic\ndissolution of stainless\nsteel | Thermal fusing of\nPVA rod | Identical to the\npredicate device |\n| Circuit system | Mono-polar type | Bi-polar type or\nMono-polar-type | Mono-polar type | Identical to the\npredicate device |\n| Power source | Three AA (1.5V)\nalkaline batteries | Two AAAA (1.5 V)\nbatteries | Three AA (1.5V)\nalkaline batteries | Identical to the\npredicate device |\n\nPredicate Device Reference Device Subject Device\ni-ED COIL System InZone Detachment Identicalness /\ni-ED COIL System\nCharacteristics [K192068] System [K160096] similarity, or\n(Kaneka\n(Kaneka (Stryker difference\nCorporation)\nCorporation) Neurovascular)\nOutput Alternate current (AC) 2.4 mA maximum Alternate current (AC)\nIdentical to the\ncurrent/voltage up to 61.0 mA/ direct (DC)/ 28 VDC up to 61.0 mA/ Voltage\npredicate device\nVoltage up to 22.5 V maximum output up to 22.5 V\nDetachments 30 (based on the 20 30 (based on the Identical to the\nper unit verification test result) verification test result) predicate device\nSterilization Packaging Materials\nDetachable Sterilization bag (film Not applicable Sterilization bag (film\nIdentical to the\ncoil and Tyvek) and Tyvek)\npredicate device\nDetachment Sterilization bag (film Blister packaging Blister packaging\nSimilar to the\ndevice and Tyvek) (PETG tray and Tyvek (PETG and Tyvek)\nreference device\nlid)\nOther Characteristics\nRadiopaque Yes (Platinum coil Not applicable Yes (Platinum coil\nmarker of part of pusher) part of pusher) Identical to the\npusher predicate device\nConcomitantly Microcatheter, guiding Stryker Neurovascular Microcatheter, guiding\nused devices catheter, rotating detachable coils catheter, rotating Identical to the\nhemostatic valve (Target, GDC, and hemostatic valve predicate device\n(RHV) Matrix) (RHV)\nCompatible 0.33 to 0.53 Not applicable 0.33 to 0.53\nmicrocatheter (depending on (depending on\nof coil (inner dimensional dimensional Identical to the\ndiameter: mm) specification of a specification of a predicate device\nplatinum coil) platinum coil)\nMRI MR conditional Not applicable MR conditional\ncompatibility\nof coil (stated Identical to the\nin the predicate device\nIFU/DFU)\nSterilization EtO EtO EtO\nIdentical\nmethod\nShelf-Life Detachable coil (i-ED Not applicable Detachable coil (i-ED Identical to the\nCOIL) : Three years COIL): Three years predicate device\nDetachment device Two years Detachment device The shelf-life of\n(EDG v4): Six months (EDG v4): Two years the EDG v4 is\nextended from\nsix months to\ntwo years.\nThe subject device includes design changes to the sterilization packaging materials\n(change from a sterilization bag to a blister pack) and the shelf-life extension (from 6\nmonths to 2 years) for the EDG v4. The change in the sterilization packaging materials is\nintended to improve the protection performance during the transportation, SAL (10-6) and\nthe sterilization method are not changed.\nThese modifications do not alter the intended use, indications for use, the fundamental\nscientific technology, or the performance specifications of the i-ED COIL System.\n5\n\n| Characteristics |  | Predicate Device | Reference Device | Subject Device | Identicalness /\nsimilarity, or\ndifference |\n| --- | --- | --- | --- | --- | --- |\n|  |  | i-ED COIL System\n[K192068]\n(Kaneka\nCorporation) | InZone Detachment\nSystem [K160096]\n(Stryker\nNeurovascular) | i-ED COIL System\n(Kaneka\nCorporation) |  |\n| Output\ncurrent/voltage |  | Alternate current (AC)\nup to 61.0 mA/\nVoltage up to 22.5 V | 2.4 mA maximum\ndirect (DC)/ 28 VDC\nmaximum output | Alternate current (AC)\nup to 61.0 mA/ Voltage\nup to 22.5 V | Identical to the\npredicate device |\n| Detachments\nper unit |  | 30 (based on the\nverification test result) | 20 | 30 (based on the\nverification test result) | Identical to the\npredicate device |\n|  | Sterilization Packaging Materials |  |  |  |  |\n| Detachable\ncoil |  | Sterilization bag (film\nand Tyvek) | Not applicable | Sterilization bag (film\nand Tyvek) | Identical to the\npredicate device |\n| Detachment\ndevice |  | Sterilization bag (film\nand Tyvek) | Blister packaging\n(PETG tray and Tyvek\nlid) | Blister packaging\n(PETG and Tyvek) | Similar to the\nreference device |\n|  | Other Characteristics |  |  |  |  |\n| Radiopaque\nmarker of\npusher |  | Yes (Platinum coil\npart of pusher) | Not applicable | Yes (Platinum coil\npart of pusher) | Identical to the\npredicate device |\n| Concomitantly\nused devices |  | Microcatheter, guiding\ncatheter, rotating\nhemostatic valve\n(RHV) | Stryker Neurovascular\ndetachable coils\n(Target, GDC, and\nMatrix) | Microcatheter, guiding\ncatheter, rotating\nhemostatic valve\n(RHV) | Identical to the\npredicate device |\n| Compatible\nmicrocatheter\nof coil (inner\ndiameter: mm) |  | 0.33 to 0.53\n(depending on\ndimensional\nspecification of a\nplatinum coil) | Not applicable | 0.33 to 0.53\n(depending on\ndimensional\nspecification of a\nplatinum coil) | Identical to the\npredicate device |\n| MRI\ncompatibility\nof coil (stated\nin the\nIFU/DFU) |  | MR conditional | Not applicable | MR conditional | Identical to the\npredicate device |\n| Sterilization\nmethod |  | EtO | EtO | EtO | Identical |\n| Shelf-Life |  | Detachable coil (i-ED\nCOIL) : Three years | Not applicable | Detachable coil (i-ED\nCOIL): Three years | Identical to the\npredicate device |\n|  |  | Detachment device\n(EDG v4): Six months | Two years | Detachment device\n(EDG v4): Two years | The shelf-life of\nthe EDG v4 is\nextended from\nsix months to\ntwo years. |\n\nPerformance Testing\nTo mitigate risks identified in our risk analysis of the modifications subject to this\nsubmission and to demonstrate substantial equivalence of modified i-ED COIL System to\nthe predicate device, following tests were conducted using well-established methods:\nTable 2 Summary of performance testing\nTest Test Method Summary Results\nPackage integrity test In order to verify integrity of the new sterilization packages All samples passed\non EDG v4 of EDG v4, including maintenance of sterility, a package the acceptance\nintegrity test was carried out on samples that underwent criteria.\nsimulated transportation in accordance with ASTM D4169-\n16.\nThe used standards for the test included ASTM\nF1886/F1886M-16, F88/F88M-09, F1929-15 and F2096-11.\nShipping and In order to verify that the new package could protect All samples passed\ndetachment test on the EDG v4 during transportation and the the acceptance\nEDG v4 functionality was not impaired, testing including criteria.\noutput measurements and operation check, and a\ndetachment test using i-ED COILs were carried out\non EDG v4 samples that had undergone simulated\ntransportation challenge in accordance with ASTM\nD4169-16.\nShelf-life testing on In order to expand the shelf-life of EDG v4, aging test All samples passed\nEDG v4 was conducted on the samples that underwent simulated the acceptance\ntransportation (ASTM D4169-16) and accelerated-aging criteria.\nstorage equivalent to two-years real-time aging (ASTM\nF1980-16). The test items were same as above-mentioned\npackage integrity test and shipping and detachment test.\nThe results from these tests demonstrate that the technological characteristics and\nperformance of the modified i-ED COIL System are substantially equivalent to the predicate\ndevice.\nBiocompatibility:\nThe modifications do not affect the nature of body contact for the EDG v4 (non-contact).\nTherefore, in the design control activities for the modifications, the original testing on the\npredicate device applies to the modified i-ED COIL System.\nConclusions:\nThe modified i-ED COIL System met all the predetermined acceptance criteria of design\nverification and validation as specified by applicable standards, guidance, test protocols\nand customer inputs. The i-ED COIL System is substantially equivalent to the predicate\ndevice.\n6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Package integrity test\non EDG v4 | In order to verify integrity of the new sterilization packages\nof EDG v4, including maintenance of sterility, a package\nintegrity test was carried out on samples that underwent\nsimulated transportation in accordance with ASTM D4169-\n16.\nThe used standards for the test included ASTM\nF1886/F1886M-16, F88/F88M-09, F1929-15 and F2096-11. | All samples passed\nthe acceptance\ncriteria. |\n| Shipping and\ndetachment test on\nEDG v4 | In order to verify that the new package could protect\nthe EDG v4 during transportation and the\nfunctionality was not impaired, testing including\noutput measurements and operation check, and a\ndetachment test using i-ED COILs were carried out\non EDG v4 samples that had undergone simulated\ntransportation challenge in accordance with ASTM\nD4169-16. | All samples passed\nthe acceptance\ncriteria. |\n| Shelf-life testing on\nEDG v4 | In order to expand the shelf-life of EDG v4, aging test\nwas conducted on the samples that underwent simulated\ntransportation (ASTM D4169-16) and accelerated-aging\nstorage equivalent to two-years real-time aging (ASTM\nF1980-16). The test items were same as above-mentioned\npackage integrity test and shipping and detachment test. | All samples passed\nthe acceptance\ncriteria. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK210638\nDevice Name\ni-ED COIL System\nIndications for Use (Describe)\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations\nin the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY, K210638\ni-ED COIL System\n510(k) Submitter\nKaneka Medical America LLC\n623 Fifth Avenue, New York\nNY, 10022, The United States\nContact Person: Audra Bogucki\nTelephone: 917-628-9870\nEmail: Audra.boguchi@kaneka.com\nOfficial Correspondent\nTakeaki Miyata\nManager, Regulatory Affairs & Quality Assurance Team\nKANEKA CORPORATION\n1-12-32 , Akasaka, Minato-ku,\nTokyo 107-6028, Japan\nPhone: +81-3-5574-8023\nEmail: Takeaki.Miyata@kaneka.co.jp\nDate Prepared: March 25, 2021\n1\n\nSubject Device Name:\nTrade Name i-ED COIL System\nCommon or usual name Neurovascular Embolization Device and Vascular\nEmbolization Device\nClassification name Neurovascular Embolization Device [21 CFR 882.5950;\nproduct code HCG] and Vascular Embolization Device [21\nCFR 870.3300; product code KRD]\nClass II\nClassification Panel Neurology (84) and Cardiovascular (74)",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K192068",
      "K160096"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK210638\nDevice Name\ni-ED COIL System\nIndications for Use (Describe)\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations\nin the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY, K210638\ni-ED COIL System\n510(k) Submitter\nKaneka Medical America LLC\n623 Fifth Avenue, New York\nNY, 10022, The United States\nContact Person: Audra Bogucki\nTelephone: 917-628-9870\nEmail: Audra.boguchi@kaneka.com\nOfficial Correspondent\nTakeaki Miyata\nManager, Regulatory Affairs & Quality Assurance Team\nKANEKA CORPORATION\n1-12-32 , Akasaka, Minato-ku,\nTokyo 107-6028, Japan\nPhone: +81-3-5574-8023\nEmail: Takeaki.Miyata@kaneka.co.jp\nDate Prepared: March 25, 2021\n1\n\nSubject Device Name:\nTrade Name i-ED COIL System\nCommon or usual name Neurovascular Embolization Device and Vascular\nEmbolization Device\nClassification name Neurovascular Embolization Device [21 CFR 882.5950;\nproduct code HCG] and Vascular Embolization Device [21\nCFR 870.3300; product code KRD]\nClass II\nClassification Panel Neurology (84) and Cardiovascular (74)",
    "Substantial Equivalence": "Predicate Devices:\n• Predicate (original) device: i-ED COIL System [K192068 (Kaneka Corporation)]\n• Reference device: InZone Detachment System [K160096 (Stryker Neurovascular)]\nThe predicate device and reference device have not been subject to a design-related\nrecall.",
    "Device Description": "Device Description:\ni-ED COIL System is a neurovascular and vascular embolization device, which consists of\ntwo component devices, i-ED COIL Detachable Coil (hereafter i-ED COIL) and ELECTRO\nDETACH GENERATOR v4 Detachment System (hereafter EDG v4).\nThe i-ED COIL is composed of a detach coil and a sheath adapter. Furthermore, the detach\ncoil consists of a platinum coil (embolization material), to be placed at the site of vascular\ndiseases, a pusher (delivery wire) to guide the platinum coil to the site of vascular diseases\nand a PVA (polyvinyl alcohol) rod that connects the platinum coil and the pusher. The\nsheath adapter consists of a PP (polypropylene) sheath and an adapter. The i-ED COIL is\ndesigned for use with the EDG v4.\nThe EDG v4 consists of a power source and connection cables attached with clips. EDG v4 is\na medical electrical equipment to be used to detach the implantable platinum coil from the\ndelivery wire of the i-ED COIL. It is intended for use in multiple coil detachments performed\nduring a single procedure.\n2\n\nIndications for Use\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular\nembolization of intracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct blood flow to an aneurysm or other vascular\nmalformation and for arterial and venous embolizations in the peripheral vasculature.\nComparison of Indications for Use to Predicate Device\nThe i-ED COIL System has the same intended use (vascular and neurovascular embolization\nand permanent occlusion of blood flow) as the predicate device and InZone Detachment\nSystem. The indications for use of the i-ED COIL System is identical to that of the predicate\ndevice, and similar to that of the InZone Detachment System.\nComparison of Technological Characteristics to Predicate Device and Reference Device\nComparison table of the technological characteristics to the predicate, original i-ED\nCOIL System, and reference device is provided in Table 1 below:\nTable 1 Comparison table of technological characteristics\nPredicate Device Reference Device Subject Device\ni-ED COIL System InZone Detachment Identicalness /\ni-ED COIL System\nCharacteristics [K192068] System [K160096] similarity, or\n(Kaneka\n(Kaneka (Stryker difference\nCorporation)\nCorporation) Neurovascular)\nGeneral Information\nIntended use Vascular and Vascular and Vascular and\nneurovascular neurovascular neurovascular\nembolization and embolization and embolization and\npermanent occlusion of permanent occlusion of permanent occlusion of Identical\nblood flow blood flow blood flow\nConfiguration The i-ED COIL consists Not applicable The i-ED COIL consists\nof an of an embolization coil of an embolization coil\nembolization implant comprised of implant comprised of\ncoil device platinum-tungsten alloy, platinum-tungsten alloy,\naffixed to a pusher affixed to a pusher Identical to the\n(delivery wire) with a (delivery wire) with a predicate device\nsheath adapter to sheath adapter to\nfacilitate insertion into facilitate insertion into\nthe hub of a the hub of a\nmicrocatheter. microcatheter.\n3\n\n| Characteristics |  | Predicate Device | Reference Device | Subject Device | Identicalness /\nsimilarity, or\ndifference |\n| --- | --- | --- | --- | --- | --- |\n|  |  | i-ED COIL System\n[K192068]\n(Kaneka\nCorporation) | InZone Detachment\nSystem [K160096]\n(Stryker\nNeurovascular) | i-ED COIL System\n(Kaneka\nCorporation) |  |\n|  | General Information |  |  |  |  |\n| Intended use |  | Vascular and\nneurovascular\nembolization and\npermanent occlusion of\nblood flow | Vascular and\nneurovascular\nembolization and\npermanent occlusion of\nblood flow | Vascular and\nneurovascular\nembolization and\npermanent occlusion of\nblood flow | Identical |\n| Configuration\nof an\nembolization\ncoil device |  | The i-ED COIL consists\nof an embolization coil\nimplant comprised of\nplatinum-tungsten alloy,\naffixed to a pusher\n(delivery wire) with a\nsheath adapter to\nfacilitate insertion into\nthe hub of a\nmicrocatheter. | Not applicable | The i-ED COIL consists\nof an embolization coil\nimplant comprised of\nplatinum-tungsten alloy,\naffixed to a pusher\n(delivery wire) with a\nsheath adapter to\nfacilitate insertion into\nthe hub of a\nmicrocatheter. | Identical to the\npredicate device |\n\nTable 1 Comparison table of technological characteristics\nPredicate Device Reference Device Subject Device\ni-ED COIL System InZone Detachment Identicalness /\ni-ED COIL System\nCharacteristics [K192068] System [K160096] similarity, or\n(Kaneka\n(Kaneka (Stryker difference\nCorporation)\nCorporation) Neurovascular)\nUse Hospital, interventional Hospital, Hospital, interventional\nenvironments neuroradiology sites interventional neuroradiology sites\nIdentical\nneuroradiology sites\nDimension/Shape of Coil\nPrimary coil • Helical: 0.25 to 0.43 Not applicable • Helical: 0.25 to 0.43\nIdentical to the\nouter diameter • Complex: 0.25 to • Complex: 0.25 to\npredicate device\n(mm)\n0.35 0.35\nSecondary coil • Helical: 1.5 to 24.0 Not applicable • Helical: 1.5 to 24.0\nIdentical to the\nouter diameter • Complex: 1.0 to • Complex: 1.0 to\npredicate device\n(mm)\n16.0 16.0\nPrimary coil 10 to 500 Not applicable 10 to 500 Identical to the\nlength (mm) predicate device\nDeployed coil Helical, Complex Not applicable Helical, Complex Identical to the\nshape predicate device\nPusher length 1870 Not applicable 1870 Identical to the\n(mm) predicate device\nPusher outer 0.335 Not applicable 0.335\ndiameter (grip Identical to the\npart; mm) predicate device\nDimension of Detachment device\nDimension 125 × 55 × 25 140 × 58 × 28 125 × 55 × 25 Identical to the\n(mm) predicate device\nMaterial of Detachable Coil\nCoil Platinum-tungsten Not applicable Platinum-tungsten Identical to the\nalloy alloy predicate device\nInner line Polypropylene internal Not applicable Polypropylene internal\nIdentical to the\n(stretch line (two lines) line (two lines)\npredicate device\nresistance)\nPusher (main Stainless steel Not applicable Stainless steel\nor core wire Identical to the\ncomponent) predicate device\nSheath Polypropylene Not applicable Polypropylene Identical to the\npredicate device\nSpecification of Detachment Device\nCoil Thermal fusing of Electrolytic Thermal fusing of\ndetachment PVA rod dissolution of stainless PVA rod Identical to the\nprinciple steel predicate device\nCircuit system Mono-polar type Bi-polar type or Mono-polar type Identical to the\nMono-polar-type predicate device\nPower source Three AA (1.5V) Two AAAA (1.5 V) Three AA (1.5V) Identical to the\nalkaline batteries batteries alkaline batteries predicate device\n4\n\n| Characteristics | Predicate Device | Reference Device | Subject Device | Identicalness /\nsimilarity, or\ndifference |\n| --- | --- | --- | --- | --- |\n|  | i-ED COIL System\n[K192068]\n(Kaneka\nCorporation) | InZone Detachment\nSystem [K160096]\n(Stryker\nNeurovascular) | i-ED COIL System\n(Kaneka\nCorporation) |  |\n| Use\nenvironments | Hospital, interventional\nneuroradiology sites | Hospital,\ninterventional\nneuroradiology sites | Hospital, interventional\nneuroradiology sites | Identical |\n| Dimension/Shape of Coil |  |  |  |  |\n| Primary coil\nouter diameter\n(mm) | • Helical: 0.25 to 0.43\n• Complex: 0.25 to\n0.35 | Not applicable | • Helical: 0.25 to 0.43\n• Complex: 0.25 to\n0.35 | Identical to the\npredicate device |\n| Secondary coil\nouter diameter\n(mm) | • Helical: 1.5 to 24.0\n• Complex: 1.0 to\n16.0 | Not applicable | • Helical: 1.5 to 24.0\n• Complex: 1.0 to\n16.0 | Identical to the\npredicate device |\n| Primary coil\nlength (mm) | 10 to 500 | Not applicable | 10 to 500 | Identical to the\npredicate device |\n| Deployed coil\nshape | Helical, Complex | Not applicable | Helical, Complex | Identical to the\npredicate device |\n| Pusher length\n(mm) | 1870 | Not applicable | 1870 | Identical to the\npredicate device |\n| Pusher outer\ndiameter (grip\npart; mm) | 0.335 | Not applicable | 0.335 | Identical to the\npredicate device |\n| Dimension of Detachment device |  |  |  |  |\n| Dimension\n(mm) | 125 × 55 × 25 | 140 × 58 × 28 | 125 × 55 × 25 | Identical to the\npredicate device |\n| Material of Detachable Coil |  |  |  |  |\n| Coil | Platinum-tungsten\nalloy | Not applicable | Platinum-tungsten\nalloy | Identical to the\npredicate device |\n| Inner line\n(stretch\nresistance) | Polypropylene internal\nline (two lines) | Not applicable | Polypropylene internal\nline (two lines) | Identical to the\npredicate device |\n| Pusher (main\nor core wire\ncomponent) | Stainless steel | Not applicable | Stainless steel | Identical to the\npredicate device |\n| Sheath | Polypropylene | Not applicable | Polypropylene | Identical to the\npredicate device |\n| Specification of Detachment Device |  |  |  |  |\n| Coil\ndetachment\nprinciple | Thermal fusing of\nPVA rod | Electrolytic\ndissolution of stainless\nsteel | Thermal fusing of\nPVA rod | Identical to the\npredicate device |\n| Circuit system | Mono-polar type | Bi-polar type or\nMono-polar-type | Mono-polar type | Identical to the\npredicate device |\n| Power source | Three AA (1.5V)\nalkaline batteries | Two AAAA (1.5 V)\nbatteries | Three AA (1.5V)\nalkaline batteries | Identical to the\npredicate device |\n\nPredicate Device Reference Device Subject Device\ni-ED COIL System InZone Detachment Identicalness /\ni-ED COIL System\nCharacteristics [K192068] System [K160096] similarity, or\n(Kaneka\n(Kaneka (Stryker difference\nCorporation)\nCorporation) Neurovascular)\nOutput Alternate current (AC) 2.4 mA maximum Alternate current (AC)\nIdentical to the\ncurrent/voltage up to 61.0 mA/ direct (DC)/ 28 VDC up to 61.0 mA/ Voltage\npredicate device\nVoltage up to 22.5 V maximum output up to 22.5 V\nDetachments 30 (based on the 20 30 (based on the Identical to the\nper unit verification test result) verification test result) predicate device\nSterilization Packaging Materials\nDetachable Sterilization bag (film Not applicable Sterilization bag (film\nIdentical to the\ncoil and Tyvek) and Tyvek)\npredicate device\nDetachment Sterilization bag (film Blister packaging Blister packaging\nSimilar to the\ndevice and Tyvek) (PETG tray and Tyvek (PETG and Tyvek)\nreference device\nlid)\nOther Characteristics\nRadiopaque Yes (Platinum coil Not applicable Yes (Platinum coil\nmarker of part of pusher) part of pusher) Identical to the\npusher predicate device\nConcomitantly Microcatheter, guiding Stryker Neurovascular Microcatheter, guiding\nused devices catheter, rotating detachable coils catheter, rotating Identical to the\nhemostatic valve (Target, GDC, and hemostatic valve predicate device\n(RHV) Matrix) (RHV)\nCompatible 0.33 to 0.53 Not applicable 0.33 to 0.53\nmicrocatheter (depending on (depending on\nof coil (inner dimensional dimensional Identical to the\ndiameter: mm) specification of a specification of a predicate device\nplatinum coil) platinum coil)\nMRI MR conditional Not applicable MR conditional\ncompatibility\nof coil (stated Identical to the\nin the predicate device\nIFU/DFU)\nSterilization EtO EtO EtO\nIdentical\nmethod\nShelf-Life Detachable coil (i-ED Not applicable Detachable coil (i-ED Identical to the\nCOIL) : Three years COIL): Three years predicate device\nDetachment device Two years Detachment device The shelf-life of\n(EDG v4): Six months (EDG v4): Two years the EDG v4 is\nextended from\nsix months to\ntwo years.\nThe subject device includes design changes to the sterilization packaging materials\n(change from a sterilization bag to a blister pack) and the shelf-life extension (from 6\nmonths to 2 years) for the EDG v4. The change in the sterilization packaging materials is\nintended to improve the protection performance during the transportation, SAL (10-6) and\nthe sterilization method are not changed.\nThese modifications do not alter the intended use, indications for use, the fundamental\nscientific technology, or the performance specifications of the i-ED COIL System.\n5\n\n| Characteristics |  | Predicate Device | Reference Device | Subject Device | Identicalness /\nsimilarity, or\ndifference |\n| --- | --- | --- | --- | --- | --- |\n|  |  | i-ED COIL System\n[K192068]\n(Kaneka\nCorporation) | InZone Detachment\nSystem [K160096]\n(Stryker\nNeurovascular) | i-ED COIL System\n(Kaneka\nCorporation) |  |\n| Output\ncurrent/voltage |  | Alternate current (AC)\nup to 61.0 mA/\nVoltage up to 22.5 V | 2.4 mA maximum\ndirect (DC)/ 28 VDC\nmaximum output | Alternate current (AC)\nup to 61.0 mA/ Voltage\nup to 22.5 V | Identical to the\npredicate device |\n| Detachments\nper unit |  | 30 (based on the\nverification test result) | 20 | 30 (based on the\nverification test result) | Identical to the\npredicate device |\n|  | Sterilization Packaging Materials |  |  |  |  |\n| Detachable\ncoil |  | Sterilization bag (film\nand Tyvek) | Not applicable | Sterilization bag (film\nand Tyvek) | Identical to the\npredicate device |\n| Detachment\ndevice |  | Sterilization bag (film\nand Tyvek) | Blister packaging\n(PETG tray and Tyvek\nlid) | Blister packaging\n(PETG and Tyvek) | Similar to the\nreference device |\n|  | Other Characteristics |  |  |  |  |\n| Radiopaque\nmarker of\npusher |  | Yes (Platinum coil\npart of pusher) | Not applicable | Yes (Platinum coil\npart of pusher) | Identical to the\npredicate device |\n| Concomitantly\nused devices |  | Microcatheter, guiding\ncatheter, rotating\nhemostatic valve\n(RHV) | Stryker Neurovascular\ndetachable coils\n(Target, GDC, and\nMatrix) | Microcatheter, guiding\ncatheter, rotating\nhemostatic valve\n(RHV) | Identical to the\npredicate device |\n| Compatible\nmicrocatheter\nof coil (inner\ndiameter: mm) |  | 0.33 to 0.53\n(depending on\ndimensional\nspecification of a\nplatinum coil) | Not applicable | 0.33 to 0.53\n(depending on\ndimensional\nspecification of a\nplatinum coil) | Identical to the\npredicate device |\n| MRI\ncompatibility\nof coil (stated\nin the\nIFU/DFU) |  | MR conditional | Not applicable | MR conditional | Identical to the\npredicate device |\n| Sterilization\nmethod |  | EtO | EtO | EtO | Identical |\n| Shelf-Life |  | Detachable coil (i-ED\nCOIL) : Three years | Not applicable | Detachable coil (i-ED\nCOIL): Three years | Identical to the\npredicate device |\n|  |  | Detachment device\n(EDG v4): Six months | Two years | Detachment device\n(EDG v4): Two years | The shelf-life of\nthe EDG v4 is\nextended from\nsix months to\ntwo years. |\n\nPerformance Testing\nTo mitigate risks identified in our risk analysis of the modifications subject to this\nsubmission and to demonstrate substantial equivalence of modified i-ED COIL System to\nthe predicate device, following tests were conducted using well-established methods:\nTable 2 Summary of performance testing\nTest Test Method Summary Results\nPackage integrity test In order to verify integrity of the new sterilization packages All samples passed\non EDG v4 of EDG v4, including maintenance of sterility, a package the acceptance\nintegrity test was carried out on samples that underwent criteria.\nsimulated transportation in accordance with ASTM D4169-\n16.\nThe used standards for the test included ASTM\nF1886/F1886M-16, F88/F88M-09, F1929-15 and F2096-11.\nShipping and In order to verify that the new package could protect All samples passed\ndetachment test on the EDG v4 during transportation and the the acceptance\nEDG v4 functionality was not impaired, testing including criteria.\noutput measurements and operation check, and a\ndetachment test using i-ED COILs were carried out\non EDG v4 samples that had undergone simulated\ntransportation challenge in accordance with ASTM\nD4169-16.\nShelf-life testing on In order to expand the shelf-life of EDG v4, aging test All samples passed\nEDG v4 was conducted on the samples that underwent simulated the acceptance\ntransportation (ASTM D4169-16) and accelerated-aging criteria.\nstorage equivalent to two-years real-time aging (ASTM\nF1980-16). The test items were same as above-mentioned\npackage integrity test and shipping and detachment test.\nThe results from these tests demonstrate that the technological characteristics and\nperformance of the modified i-ED COIL System are substantially equivalent to the predicate\ndevice.\nBiocompatibility:\nThe modifications do not affect the nature of body contact for the EDG v4 (non-contact).\nTherefore, in the design control activities for the modifications, the original testing on the\npredicate device applies to the modified i-ED COIL System.\nConclusions:\nThe modified i-ED COIL System met all the predetermined acceptance criteria of design\nverification and validation as specified by applicable standards, guidance, test protocols\nand customer inputs. The i-ED COIL System is substantially equivalent to the predicate\ndevice.\n6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Package integrity test\non EDG v4 | In order to verify integrity of the new sterilization packages\nof EDG v4, including maintenance of sterility, a package\nintegrity test was carried out on samples that underwent\nsimulated transportation in accordance with ASTM D4169-\n16.\nThe used standards for the test included ASTM\nF1886/F1886M-16, F88/F88M-09, F1929-15 and F2096-11. | All samples passed\nthe acceptance\ncriteria. |\n| Shipping and\ndetachment test on\nEDG v4 | In order to verify that the new package could protect\nthe EDG v4 during transportation and the\nfunctionality was not impaired, testing including\noutput measurements and operation check, and a\ndetachment test using i-ED COILs were carried out\non EDG v4 samples that had undergone simulated\ntransportation challenge in accordance with ASTM\nD4169-16. | All samples passed\nthe acceptance\ncriteria. |\n| Shelf-life testing on\nEDG v4 | In order to expand the shelf-life of EDG v4, aging test\nwas conducted on the samples that underwent simulated\ntransportation (ASTM D4169-16) and accelerated-aging\nstorage equivalent to two-years real-time aging (ASTM\nF1980-16). The test items were same as above-mentioned\npackage integrity test and shipping and detachment test. | All samples passed\nthe acceptance\ncriteria. |"
  }
}