{
  "source_pdf": "embolic-coil--kaneka-pharma-america-llc--i-ed-coil--510k.pdf",
  "device_name": "i-ed-coil",
  "manufacturer": "kaneka-pharma-america-llc",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "i-ED COIL System is a neurovascular and vascular embolization device, which consists of two component devices, i-ED COIL Detachable Coil (hereafter i-ED COIL) and ELECTRO DETACH GENERATOR v4 Detachment System (hereafter EDG v4). The i-ED COIL is composed of a detach coil and a sheath adapter. Furthermore, the detach coil consists of a platinum coil (embolization material), to be placed at the site of vascular diseases, a pusher (delivery wire) to guide the platinum coil to the site and a PVA (polyvinyl alcohol) rod that connects the platinum coil and the pusher. The sheath adapter consists of a PP (polypropylene) sheath and an adapter. The i-ED COIL is designed for use with the EDG v4. The EDG v4 consists of a power source and connection cables attached with clips. EDG v4 is a medical electrical equipment to be used to detach the implantable platinum coil from the delivery wire of the i-ED COIL. It is intended for use in multiple coil detachments performed during a single procedure. The i-ED COIL and EDG v4 are provided sterile (EtO), and separately packaged and distributed in the U.S.",
    "sizing_specs": "**Table 1 Comparison table about technological characteristics**\n\n| Primary Predicate Device                           |                                                                                                                                                                     | Subject Device                                                                                                                                             | Identicalness                  |  |\n|----------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------|--|\n| Characteristics                                    | Target Coils and InZone<br>i-ED COIL System (Kaneka<br>System) [K161429 / K160096<br>Corporation)<br>(Stryker Neurovascular)]                                       |                                                                                                                                                            | / similarity,<br>or difference |  |\n| General<br>Information                             |                                                                                                                                                                     |                                                                                                                                                            |                                |  |\n| Intended use                                       | Vascular and neurovascular<br>embolization and permanent<br>occlusion of blood flow.                                                                                | Vascular and neurovascular<br>embolization and permanent<br>occlusion of blood flow.                                                                       | Identical                      |  |\n| Configuration of an<br>embolization coil<br>device | The Target Coils consists of an<br>embolization coil implant<br>comprised of platinum-tungsten<br>alloy, affixed to a delivery wire<br>with an introducer sheath to | The i-ED COIL consists of an<br>embolization coil implant<br>comprised of platinum-tungsten<br>alloy, affixed to a pusher<br>(delivery wire) with a sheath | Similar                        |  |\n| Usage environments                                 | Hospital, interventional neuroradiology sites                                                                                                                       | Hospital, interventional neuroradiology sites                                                                                                              | Identical                      |  |\n| Dimension/Shepe of Coil                            |                                                                                                                                                                     |                                                                                                                                                            |                                |  |\n| Primary coil outer diameter (mm)                   | Helical: 0.25 to 0.43<br>Complex: 0.25 to 0.35                                                                                                                      | Helical: 0.25 to 0.43<br>Complex: 0.25 to 0.35                                                                                                             | Identical                      |  |\n| Secondary coil outer diameter (mm)                 |                                                                                                                                                                     |                                                                                                                                                            |                                |  |\n| Primary coil length (mm)                           | Helical: 1.5 to 24.0<br>Complex: 1.0 to 16.0                                                                                                                        | Helical: 1.5 to 24.0<br>Complex: 1.0 to 16.0                                                                                                               | Identical                      |  |\n| Deployed coil shape                                | Helical, Complex (360 shape, 3D)                                                                                                                                    | Helical, Complex (360 shape, 3D)                                                                                                                           | Identical                      |  |\n| Pusher length (mm)                                 | 1850                                                                                                                                                                | 1870                                                                                                                                                       | Similar                        |  |\n| Pusher outer diameter (grip part; mm)              | 0.34                                                                                                                                                                | 0.335                                                                                                                                                      | Similar                        |  |\n| Dimension of Detachment device                     | $140 \\times 58 \\times 28$                                                                                                                                          | $125 \\times 55 \\times 25$                                                                                                                                 | Similar                        |  |\n| Material of Coil                                   |                                                                                                                                                                     |                                                                                                                                                            |                                |  |\n| Coil                                               | Platinum-tungsten alloy                                                                                                                                             | Platinum-tungsten alloy                                                                                                                                    | Identical                      |  |\n| Inner line (stretch resistance)                    | Polypropylene suture (two lines)                                                                                                                                    | Polypropylene internal line (two lines)                                                                                                                    | Identical                      |  |\n| Pusher (main or core wire component)               | Stainless steel                                                                                                                                                     | Stainless steel                                                                                                                                            | Identical                      |  |\n| Sheath                                            | High density polyethylene with pigment                                                                                                                              | Polypropylene                                                                                                                                              | Similar                        |  |\n| Specification of Detachment Device                 |                                                                                                                                                                     |                                                                                                                                                            |                                |  |\n| Coil detachment principle                          | Electrolytic dissolution of stainless steel                                                                                                                         | Thermal fusing of PVA rod                                                                                                                                  | Different                      |  |\n| Circuit system                                    | Bi-polar type (for Target)<br>Mono-polar type (for GDC and Matrix)                                                                                                  | Mono-polar type                                                                                                                                            | Similar to detachment GDC and Matrix |  |",
    "indications": "The i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular embolization of intracranial aneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The i-ED COIL System is also intended for vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "i-ED COIL System, Neurovascular Embolization Device, Vascular Embolization Device"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}