{
  "source_pdf": "embolic-coil--kaneka-pharma-america-llc--i-ed-coil--510k.pdf",
  "clearance_number": "K192068",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\ni-ED COIL System is a neurovascular and vascular embolization device, which consists of\ntwo component devices, i-ED COIL Detachable Coil (hereafter i-ED COIL) and ELECTRO\nDETACH GENERATOR v4 Detachment System (hereafter EDG v4).\nThe i-ED COIL is composed of a detach coil and a sheath adapter. Furthermore, the detach\ncoil consists of a platinum coil (embolization material), to be placed at the site of vascular\ndiseases, a pusher (delivery wire) to guide the platinum coil to the site and a PVA (polyvinyl\nalcohol) rod that connects the platinum coil and the pusher. The sheath adapter consists of a\nPP (polypropylene) sheath and an adapter. The i-ED COIL is designed for use with the EDG\nv4.\nThe EDG v4 consists of a power source and connection cables attached with clips. EDG v4 is\na medical electrical equipment to be used to detach the implantable platinum coil from the\ndelivery wire of the i-ED COIL. It is intended for use in multiple coil detachments performed\nduring a single procedure.\n\nTraditional 510(k) i-ED COIL System Page 3\nKaneka Pharma America LLC April 25, 2020\nThe i-ED COIL and EDG v4 are provided sterile (EtO), and separately packaged and\ndistributed in the U.S.\nIndications for Use\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular\nembolization of intracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct blood flow to an aneurysm or other vascular\nmalformation and for arterial and venous embolizations in the peripheral vasculature.\nComparison of Indications for Use to Predicate Devices\nThe i-ED COIL System has the same intended use (vascular and neurovascular embolization\nand permanent occlusion of blood flow) as the Target Coils and InZone System, MicroPlex\nCoil System and Barricade Coil System. The indications for use of the i-ED COIL System\nis identical to those of the MicroPlex Coil System and the Barricade Coil System, and\nsimilar to that of the Target Coils and InZone System.\nComparison of Technological Characteristics to Predicate Device\nCatheter-based vascular and neurovascular intervention is the technological principle for\nboth i-ED COIL System and the predicate devices. The vascular and neurovascular\nembolization coil devices including the i-ED COIL System and the predicate devices consist\nof a coil (embolization material) and a delivery wire and an instrument for detachment of a\ncoil (detachment system device).\nComparison table of the technological characteristics to the primary predicate device is\nprovided in Table 1 below:\nTable 1 Comparison table about technological characteristics\nPrimary Predicate Device Subject Device\nIdenticalness\nCharacteristics Target Coils and InZone i-ED COIL System (Kaneka / similarity,\nSystem) [K161429 / K160096\nCorporation) or difference\n(Stryker Neurovascular)]\nGeneral Information\nIntended use Vascular and neurovascular Vascular and neurovascular\nembolization and permanent embolization and permanent\nIdentical\nocclusion of blood flow. occlusion of blood flow.\nConfiguration of an The Target Coils consists of an The i-ED COIL consists of an\nembolization coil embolization coil implant embolization coil implant\ndevice comprised of platinum-tungsten comprised of platinum-tungsten Similar\nalloy, affixed to a delivery wire alloy, affixed to a pusher\nwith an introducer sheath to (delivery wire) with a sheath\n\n| Characteristics |  | Primary Predicate Device | Subject Device | Identicalness\n/ similarity,\nor difference |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Target Coils and InZone\nSystem) [K161429 / K160096\n(Stryker Neurovascular)] | i-ED COIL System (Kaneka\nCorporation) |  |  |\n|  | General Information |  |  |  |  |\n| Intended use |  | Vascular and neurovascular\nembolization and permanent\nocclusion of blood flow. | Vascular and neurovascular\nembolization and permanent\nocclusion of blood flow. | Identical |  |\n| Configuration of an\nembolization coil\ndevice |  | The Target Coils consists of an\nembolization coil implant\ncomprised of platinum-tungsten\nalloy, affixed to a delivery wire\nwith an introducer sheath to | The i-ED COIL consists of an\nembolization coil implant\ncomprised of platinum-tungsten\nalloy, affixed to a pusher\n(delivery wire) with a sheath | Similar |  |\n\nTraditional 510(k) i-ED COIL System Page 4\nKaneka Pharma America LLC April 25, 2020\nPrimary Predicate Device Subject Device\nIdenticalness\nCharacteristics Target Coils and InZone i-ED COIL System (Kaneka / similarity,\nSystem) [K161429 / K160096\nCorporation) or difference\n(Stryker Neurovascular)]\nfacilitate insertion into the hub adapter to facilitate insertion\nof a microcatheter. into the hub of a microcatheter.\nUsage environments Hospital, interventional Hospital, interventional\nneuroradiology sites neuroradiology sites Identical\nDimension/Shepe of Coil\nPrimary coil outer 0.25 to 0.43 • Helical: 0.25 to 0.43\nSimilar\ndiameter (mm) • Complex: 0.25 to 0.35\nSecondary coil outer 1.0 to 24.0 • Helical: 1.5 to 24.0\nSimilar\ndiameter (mm) • Complex: 1.0 to 16.0\nPrimary coil length • Helical: 10 to 500 10 to 500\nSimilar\n(mm) • Complex: 11 to 500\nDeployed coil shape Helical, Complex (360 shape, Helical, Complex\nSimilar\n3D)\nPusher length (mm) 1850 1870 Similar\nPusher outer diameter 0.34 0.335\n(grip part; mm) Similar\nDimension of Detachment device\nDimension (mm) 140 × 58 × 28 125 × 55 × 25 Similar\nMaterial of Coil\nCoil Platinum-tungsten alloy Platinum-tungsten alloy Identical\nInner line (stretch Polypropylene suture (two Polypropylene internal line\nresistance) lines) (two lines) Identical\nPusher (main or core Stainless steel Stainless steel\nwire component) Identical\nSheath High density polyethylene with Polypropylene Similar as\npigment thermoplastic\nresin\nSpecification of Detachment Device\nCoil detachment Electrolytic dissolution of Thermal fusing of PVA rod\nprinciple stainless steel Different\nCircuit system • Bi-polar type (for Target) Mono-polar type Similar to for\n• Mono-polar type (for GDC detachment for\nGDC and\nand Matrix)\nMatrix\nPower source Two AAAA (1.5 V) batteries Three AA(1.5V) alkaline\nSimilar\nbatteries\nOutput Direct current (DC) up to 2.4 Alternate current (AC) up to 61.0\nDifferent\ncurrent/voltage mA/ Volage up to 28 VDC mA/ Voltage up to 22.5 V\nDetachments per unit 20 30 (based on the verification\nSimilar\ntest result)\nOther Characteristics\nRadiopaque marker of Yes Yes (Platinum coil part of\npusher pusher) Similar\n\n| Characteristics |  | Primary Predicate Device | Subject Device | Identicalness\n/ similarity,\nor difference |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Target Coils and InZone\nSystem) [K161429 / K160096\n(Stryker Neurovascular)] | i-ED COIL System (Kaneka\nCorporation) |  |  |\n|  |  | facilitate insertion into the hub\nof a microcatheter. | adapter to facilitate insertion\ninto the hub of a microcatheter. |  |  |\n| Usage environments |  | Hospital, interventional\nneuroradiology sites | Hospital, interventional\nneuroradiology sites | Identical |  |\n|  | Dimension/Shepe of Coil |  |  |  |  |\n| Primary coil outer\ndiameter (mm) |  | 0.25 to 0.43 | • Helical: 0.25 to 0.43\n• Complex: 0.25 to 0.35 | Similar |  |\n| Secondary coil outer\ndiameter (mm) |  | 1.0 to 24.0 | • Helical: 1.5 to 24.0\n• Complex: 1.0 to 16.0 | Similar |  |\n| Primary coil length\n(mm) |  | • Helical: 10 to 500\n• Complex: 11 to 500 | 10 to 500 | Similar |  |\n| Deployed coil shape |  | Helical, Complex (360 shape,\n3D) | Helical, Complex | Similar |  |\n| Pusher length (mm) |  | 1850 | 1870 | Similar |  |\n| Pusher outer diameter\n(grip part; mm) |  | 0.34 | 0.335 | Similar |  |\n|  | Dimension of Detachment device |  |  |  |  |\n| Dimension (mm) |  | 140 × 58 × 28 | 125 × 55 × 25 | Similar |  |\n|  | Material of Coil |  |  |  |  |\n| Coil |  | Platinum-tungsten alloy | Platinum-tungsten alloy | Identical |  |\n| Inner line (stretch\nresistance) |  | Polypropylene suture (two\nlines) | Polypropylene internal line\n(two lines) | Identical |  |\n| Pusher (main or core\nwire component) |  | Stainless steel | Stainless steel | Identical |  |\n| Sheath |  | High density polyethylene with\npigment | Polypropylene | Similar as\nthermoplastic\nresin |  |\n|  | Specification of Detachment Device |  |  |  |  |\n| Coil detachment\nprinciple |  | Electrolytic dissolution of\nstainless steel | Thermal fusing of PVA rod | Different |  |\n| Circuit system |  | • Bi-polar type (for Target)\n• Mono-polar type (for GDC\nand Matrix) | Mono-polar type | Similar to for\ndetachment for\nGDC and\nMatrix |  |\n| Power source |  | Two AAAA (1.5 V) batteries | Three AA(1.5V) alkaline\nbatteries | Similar |  |\n| Output\ncurrent/voltage |  | Direct current (DC) up to 2.4\nmA/ Volage up to 28 VDC | Alternate current (AC) up to 61.0\nmA/ Voltage up to 22.5 V | Different |  |\n| Detachments per unit |  | 20 | 30 (based on the verification\ntest result) | Similar |  |\n|  | Other Characteristics |  |  |  |  |\n| Radiopaque marker of\npusher |  | Yes | Yes (Platinum coil part of\npusher) | Similar |  |\n\nTraditional 510(k) i-ED COIL System Page 5\nKaneka Pharma America LLC April 25, 2020\nPrimary Predicate Device Subject Device\nIdenticalness\nCharacteristics Target Coils and InZone i-ED COIL System (Kaneka / similarity,\nSystem) [K161429 / K160096\nCorporation) or difference\n(Stryker Neurovascular)]\nConcomitantly used Microcatheter, guiding catheter, Microcatheter, guiding catheter,\ndevices rotating hemostatic valve rotating hemostatic valve Identical\n(RHV) (RHV)\nCompatible 0.41 to 0.48 0.33 to 0.53 (depending on i-ED COIL has\nmicrocatheter of coil dimensional specification of a broder\n(inner diameter: mm) platinum coil) compatibility with\nmicrocather\nMRI compatibility of MR conditional MR conditional Similar\ncoil (stated in the (detailed\nIFU/DFU) conditions are\ndifferent)\nSterilization method EtO EtO Identical\nPerformance Testing\nTo demonstrate substantial equivalence of i-ED COIL System to the predicate devices, the\ntechnological characteristics and performance criteria were evaluated in reference to the\nbench testing recommendations outlined in the FDA Guidance Document “Class II Special\nControls Guidance Document: Vascular and Neurovascular Embolization Devices” (dated\nDecember 29, 2004). In vitro tests in Table 2 below were performed on the subject device:\nTable 2 Summary of performance testing\nTest Test Method Summary Results\nAppearance test The purpose was to demonstrate that visual appearance of i- All samples had no\non i-ED COIL ED COIL meets pre-specified acceptance criteria and could visual abnormalities at\nbe considered to be clinically usable. all and passed the\nVisual inspection using a microscope was conducted on the acceptance criteria.\ndetach coil and the sheath adaptor. In addition, the position\nmarkers was visually checked.\nDimensional The purpose was to demonstrate that dimensional values of All samples were\nverification on i- i-ED COIL samples meet pre-specified acceptance criteria confirmed to meet all\nED COIL and the i-ED COIL samples are dimensionally designed as acceptance criteria based\nintended. on the dimensional\nDimensions of the samples were measured with instruments specification.\n(gauge, caliper, and scale).\nStrength test on The purpose was to demonstrate that physical strength of All samples without\ni-ED COIL i-ED COIL meet pre-specified acceptance criteria, and deviation passed each\ncould withstand forces that the i-ED COIL may encounter acceptance criterion. It\nin clinical usage. was demonstrated that i-\nAfter swelling the PVA rod, inner line strength, product ED COIL has necessary\nstrengths, coil strength and pusher strength were measured strength for clinical\nby a tensile tester. usage.\nDelivery The purpose was to demonstrate that delivery performance All samples met the\nperformance test of i-ED COIL is at least equivalent to the control device that acceptance criteria about\non i-ED COIL is legally distributed in the U.S. maximum load based on\nA test sample was inserted into the microcatheter in a the result of the control\nsimulated ICA circuit. Consequently, the test sample was device.\n\n| Characteristics | Primary Predicate Device | Subject Device | Identicalness\n/ similarity,\nor difference |\n| --- | --- | --- | --- |\n|  | Target Coils and InZone\nSystem) [K161429 / K160096\n(Stryker Neurovascular)] | i-ED COIL System (Kaneka\nCorporation) |  |\n| Concomitantly used\ndevices | Microcatheter, guiding catheter,\nrotating hemostatic valve\n(RHV) | Microcatheter, guiding catheter,\nrotating hemostatic valve\n(RHV) | Identical |\n| Compatible\nmicrocatheter of coil\n(inner diameter: mm) | 0.41 to 0.48 | 0.33 to 0.53 (depending on\ndimensional specification of a\nplatinum coil) | i-ED COIL has\nbroder\ncompatibility with\nmicrocather |\n| MRI compatibility of\ncoil (stated in the\nIFU/DFU) | MR conditional | MR conditional | Similar\n(detailed\nconditions are\ndifferent) |\n| Sterilization method | EtO | EtO | Identical |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Appearance test\non i-ED COIL | The purpose was to demonstrate that visual appearance of i-\nED COIL meets pre-specified acceptance criteria and could\nbe considered to be clinically usable.\nVisual inspection using a microscope was conducted on the\ndetach coil and the sheath adaptor. In addition, the position\nmarkers was visually checked. | All samples had no\nvisual abnormalities at\nall and passed the\nacceptance criteria. |\n| Dimensional\nverification on i-\nED COIL | The purpose was to demonstrate that dimensional values of\ni-ED COIL samples meet pre-specified acceptance criteria\nand the i-ED COIL samples are dimensionally designed as\nintended.\nDimensions of the samples were measured with instruments\n(gauge, caliper, and scale). | All samples were\nconfirmed to meet all\nacceptance criteria based\non the dimensional\nspecification. |\n| Strength test on\ni-ED COIL | The purpose was to demonstrate that physical strength of\ni-ED COIL meet pre-specified acceptance criteria, and\ncould withstand forces that the i-ED COIL may encounter\nin clinical usage.\nAfter swelling the PVA rod, inner line strength, product\nstrengths, coil strength and pusher strength were measured\nby a tensile tester. | All samples without\ndeviation passed each\nacceptance criterion. It\nwas demonstrated that i-\nED COIL has necessary\nstrength for clinical\nusage. |\n| Delivery\nperformance test\non i-ED COIL | The purpose was to demonstrate that delivery performance\nof i-ED COIL is at least equivalent to the control device that\nis legally distributed in the U.S.\nA test sample was inserted into the microcatheter in a\nsimulated ICA circuit. Consequently, the test sample was | All samples met the\nacceptance criteria about\nmaximum load based on\nthe result of the control\ndevice. |\n\nTraditional 510(k) i-ED COIL System Page 6\nKaneka Pharma America LLC April 25, 2020\nTest Test Method Summary Results\nmoved by a linear actuator. Each maximum load in five\nstrokes (retracting and advancing) was measured by a force\ngauge to calculate its mean value.\nDetachment The purpose was to demonstrate that i-ED COIL could be All test samples could be\nperformance test detachable with the EDG v4 within pre-specified time, and detached within the pre-\non i-ED COIL the combination of i-ED COIL and the EDG v4 is a reliable specified time and met\nSystem detachment mechanism for the clinical usage. the acceptance criteria.\nAccording to the IFU, after the PVA rod of the detach coil\nwas swelled, the detach coil was advanced through the\nsheath adapter. The detachment part of the sample was\nsoaked in heparinized saline at 35°C in the beaker. The tester\npressed the detach button of the EDG v4, and confirmed that\nthe platinum coil could be successfully detached from the\npusher within pre-specified time.\nDetachment In order to demonstrate the detachment reliability of i-ED Since the outputs from\ndurability test on COIL System and durability of the EDG v4, it was measured all EDG v4 samples\nEDG v4 whether sufficient power for the detachment of i-ED COIL during 30 times\nwas output from the EDG v4 samples during 30 times detachment procedures\ndetachment operations using the digital power meter and were stable, the\nnon-inductive variable resistor. acceptance criteria\nwas met.\nCorrosion The purpose was to demonstrate that the i-ED COIL does not In all test samples, there\nresistance test on show sign of corrosions in the intended clinical use. was no sign of corrosion.\ni-ED COIL In reference to ISO 11070: 2014, test procedures were Therefore, the result met\ncarried out. The tester confirmed whether there was sign of the acceptance criterion.\ncorrosion in metal section of sample using a digital\nmicroscope.\nParticulate The purpose was to demonstrate that the quantity and size of The particulates\nevaluation on i- particulates generated during operation of i-ED COIL generated from i-ED\nED COIL System are equivalent or less than particulates generated COIL were equivalent or\nfrom the control device that is distributed in the U.S. less than the control\nThe simulated use test model incorporated with the tortuous device. Therefore, the\npart was used for the evaluation. After 20 cycles of retraction result met the acceptance\nand advancement of a test sample were repeated in the criterion.\nmodel, the platinum coil was detached with the EDG v4. The\ntest sample solution and the baseline sample solution were\nanalysed using the light obscuration tester.\nSimulated use In order to simulate actual clinical environment, the vessel Considering the test\nevaluation on i- model with aneurysms, the biplane imaging system and results, the i-ED COIL\nED COIL simulated worst neurovascular system, guiding catheter, System was judged to be\nSystem microcatheters, etc. were used in this test. Physicians who able to use without\nparticipated in this study, semi-quantitatively evaluated problems even in the\ntrackability and delivery performance in microcatheter, coil very tortuous\npositioning performance, repositioning performance (repeat vasculature considered\ndelivery), framing, filling and finishing performance, and to be the worst case.\ndetachment performance of i-ED COIL System.\nUsability The purpose was to evaluate the usability of i-ED COIL In all of stages, all of\nevaluation on i- System by physician trained for neuro-interventional physicians scored the\nED COIL procedures. usability as equal to or\nSystem Prior to the testing, the physicians were briefed on the device greater than the\noperation, testing procedures, and were provided i-ED COIL acceptance criterion.\nand EDG v4 IFUs. The physicians semi-quantitatively Therefore, it was\nconcluded that i-ED\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | moved by a linear actuator. Each maximum load in five\nstrokes (retracting and advancing) was measured by a force\ngauge to calculate its mean value. |  |\n| Detachment\nperformance test\non i-ED COIL\nSystem | The purpose was to demonstrate that i-ED COIL could be\ndetachable with the EDG v4 within pre-specified time, and\nthe combination of i-ED COIL and the EDG v4 is a reliable\ndetachment mechanism for the clinical usage.\nAccording to the IFU, after the PVA rod of the detach coil\nwas swelled, the detach coil was advanced through the\nsheath adapter. The detachment part of the sample was\nsoaked in heparinized saline at 35°C in the beaker. The tester\npressed the detach button of the EDG v4, and confirmed that\nthe platinum coil could be successfully detached from the\npusher within pre-specified time. | All test samples could be\ndetached within the pre-\nspecified time and met\nthe acceptance criteria. |\n| Detachment\ndurability test on\nEDG v4 | In order to demonstrate the detachment reliability of i-ED\nCOIL System and durability of the EDG v4, it was measured\nwhether sufficient power for the detachment of i-ED COIL\nwas output from the EDG v4 samples during 30 times\ndetachment operations using the digital power meter and\nnon-inductive variable resistor. | Since the outputs from\nall EDG v4 samples\nduring 30 times\ndetachment procedures\nwere stable, the\nacceptance criteria\nwas met. |\n| Corrosion\nresistance test on\ni-ED COIL | The purpose was to demonstrate that the i-ED COIL does not\nshow sign of corrosions in the intended clinical use.\nIn reference to ISO 11070: 2014, test procedures were\ncarried out. The tester confirmed whether there was sign of\ncorrosion in metal section of sample using a digital\nmicroscope. | In all test samples, there\nwas no sign of corrosion.\nTherefore, the result met\nthe acceptance criterion. |\n| Particulate\nevaluation on i-\nED COIL | The purpose was to demonstrate that the quantity and size of\nparticulates generated during operation of i-ED COIL\nSystem are equivalent or less than particulates generated\nfrom the control device that is distributed in the U.S.\nThe simulated use test model incorporated with the tortuous\npart was used for the evaluation. After 20 cycles of retraction\nand advancement of a test sample were repeated in the\nmodel, the platinum coil was detached with the EDG v4. The\ntest sample solution and the baseline sample solution were\nanalysed using the light obscuration tester. | The particulates\ngenerated from i-ED\nCOIL were equivalent or\nless than the control\ndevice. Therefore, the\nresult met the acceptance\ncriterion. |\n| Simulated use\nevaluation on i-\nED COIL\nSystem | In order to simulate actual clinical environment, the vessel\nmodel with aneurysms, the biplane imaging system and\nsimulated worst neurovascular system, guiding catheter,\nmicrocatheters, etc. were used in this test. Physicians who\nparticipated in this study, semi-quantitatively evaluated\ntrackability and delivery performance in microcatheter, coil\npositioning performance, repositioning performance (repeat\ndelivery), framing, filling and finishing performance, and\ndetachment performance of i-ED COIL System. | Considering the test\nresults, the i-ED COIL\nSystem was judged to be\nable to use without\nproblems even in the\nvery tortuous\nvasculature considered\nto be the worst case. |\n| Usability\nevaluation on i-\nED COIL\nSystem | The purpose was to evaluate the usability of i-ED COIL\nSystem by physician trained for neuro-interventional\nprocedures.\nPrior to the testing, the physicians were briefed on the device\noperation, testing procedures, and were provided i-ED COIL\nand EDG v4 IFUs. The physicians semi-quantitatively | In all of stages, all of\nphysicians scored the\nusability as equal to or\ngreater than the\nacceptance criterion.\nTherefore, it was\nconcluded that i-ED |\n\nTraditional 510(k) i-ED COIL System Page 7\nKaneka Pharma America LLC April 25, 2020\nTest Test Method Summary Results\nscored each stage (from the preparation of i-ED COIL and COIL System had\nEDG v4 to the detachment of the platinum coil). adequate usability.\nMRI In reference to related FDA Guidance ‘Establishing Safety It was concluded that i-\nCompatibility and Compatibility of Passive Implants in the Magnetic ED COIL was MR\ntests on i-ED Resonance (MR) Environment’ and related ASTM F2052- conditional as same as\nCOIL 15, ASTM F2213-06, ASTM F2182-11a, and ASTM the predicate devices.\nF2119-07, effects of dispalacement force, torque, heating by The MR compatibility\nRF fields, image artifact of MR imaging on implanted i-ED information was\nCOIL were evaluated to establish safety and compatibility of reflected appropriately\ni-ED COIL in the MR environment. in the labeling.\nMRA Artifact on According to ASTM F2119-07, image artifact of i-ED COIL The worst-case image\ni-ED COIL in MR Angiography was measured. artifact by i-ED COIL\nwas considered as\nminimal as with the\npredicate device.\nShelf Life testing In order to establish shelf life of i-ED COIL, aging test was All results of the aging\non i-ED COIL conducted on samples that underwent simulated tests met the acceptance\ntransportation (according to ISO 4180) and accelerated- criteria were the same as\naged storage equivalent to three years real time storage. The those of the performance\ntest items were same as above-mentioned performance testing.\ntesting except for the MRI compatibility and MRA artifact Therefore, three-years\ntestings. Furthermore, to verify maintenance of sterility for shelf-life of i-ED COIL\nsterilization packages of i-ED COIL within the proposed was established.\nshelf life, package integrity tests were carried out on the\nsamples in reference to ASTM standards including\nF88/F88M and F2096.\nThe results from these tests demonstrate that the technological characteristics and\nperformance criteria of the i-ED COIL System are adequate for the intended use of the\ndevice, and that the device can perform in a manner equivalent to devices currently\ndistributed on the market with the same intended use.\nBiocompatibility:\nTo demonstrate the biological safety of the body-contacting materials and substantial\nequivalence of the i-ED COIL to the predicate devices, the biocompatibility testing listed in\nTable 3 below was performed in accordance with “Use of International Standard ISO 10993-\n1, “Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process”; Guidance for Industry and Food and Drug Administration Staff”\n(dated June 16, 2016):\nTable 3 Summary of biocompatibility testing\nTest item / Tested\nTest Method Summary Results\ncomponent\nChemical In reference to USP<661> and ISO 10993-18, the Analysis results showed that\nCharacterization by test articles were extracted by one or more than the platinum coil did not\nanalysis of extracted one vehicle(s). The extracted substances were leach definite toxic\nsubstances / Platinum analyzed by multiple analysis including GC-MS, substances.\ncoil LC-MS and IC.\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | scored each stage (from the preparation of i-ED COIL and\nEDG v4 to the detachment of the platinum coil). | COIL System had\nadequate usability. |\n| MRI\nCompatibility\ntests on i-ED\nCOIL | In reference to related FDA Guidance ‘Establishing Safety\nand Compatibility of Passive Implants in the Magnetic\nResonance (MR) Environment’ and related ASTM F2052-\n15, ASTM F2213-06, ASTM F2182-11a, and ASTM\nF2119-07, effects of dispalacement force, torque, heating by\nRF fields, image artifact of MR imaging on implanted i-ED\nCOIL were evaluated to establish safety and compatibility of\ni-ED COIL in the MR environment. | It was concluded that i-\nED COIL was MR\nconditional as same as\nthe predicate devices.\nThe MR compatibility\ninformation was\nreflected appropriately\nin the labeling. |\n| MRA Artifact on\ni-ED COIL | According to ASTM F2119-07, image artifact of i-ED COIL\nin MR Angiography was measured. | The worst-case image\nartifact by i-ED COIL\nwas considered as\nminimal as with the\npredicate device. |\n| Shelf Life testing\non i-ED COIL | In order to establish shelf life of i-ED COIL, aging test was\nconducted on samples that underwent simulated\ntransportation (according to ISO 4180) and accelerated-\naged storage equivalent to three years real time storage. The\ntest items were same as above-mentioned performance\ntesting except for the MRI compatibility and MRA artifact\ntestings. Furthermore, to verify maintenance of sterility for\nsterilization packages of i-ED COIL within the proposed\nshelf life, package integrity tests were carried out on the\nsamples in reference to ASTM standards including\nF88/F88M and F2096. | All results of the aging\ntests met the acceptance\ncriteria were the same as\nthose of the performance\ntesting.\nTherefore, three-years\nshelf-life of i-ED COIL\nwas established. |\n\n| Test item / Tested\ncomponent | Test Method Summary | Results |\n| --- | --- | --- |\n| Chemical\nCharacterization by\nanalysis of extracted\nsubstances / Platinum\ncoil | In reference to USP<661> and ISO 10993-18, the\ntest articles were extracted by one or more than\none vehicle(s). The extracted substances were\nanalyzed by multiple analysis including GC-MS,\nLC-MS and IC. | Analysis results showed that\nthe platinum coil did not\nleach definite toxic\nsubstances. |\n\nTraditional 510(k) i-ED COIL System Page 8\nKaneka Pharma America LLC April 25, 2020\nTest item / Tested\nTest Method Summary Results\ncomponent\nCytotoxicity / In reference to ISO 10993-5, cytotoxicity on V79 Not cytotoxic (the medium\nPlatinum coil, Pusher cells was examined by a colony formation assay extract from test article did\nand Sheath adapter using medium extract. not inhibit colony formation\nof V79 cells)\nSensitization / Platinum In reference to ISO 10993-10, a skin sensitization No-skin sensitizing potency\ncoil, Pusher and Sheath test in guinea pigs was conducted using extracts\nadapter of the platinum coil, Pusher or Sheath Adapter by\nphysiological saline and olive oil.\nIn reference to ISO 10993-10, a skin sensitization No-skin sensitizing potency\ntest in guinea pigs was conducted using extracts\nof the platinum coil by methanol.\nIntracutaneous In reference to ISO 10993-10, the test and control Acceptable intracutaneous\nReactivity / Platinum solutions were intracutaneously injected into reactivity\ncoil, Pusher and Sheath rabbits. The injection sites were macroscopically\nadapter observed immediately after injection, and at 24,\n48 and 72 hours after injection.\nAcute Systemic Toxicity In reference to ISO 10993-11, the test and control No acute systemic toxicity\n/ Platinum coil, Pusher solutions prepared by extractions with vehicles (test solution did not contain\nand Sheath adapter were injected into mice. Observation of general any substance having acute\nconditions, measurement of body weight and systemic toxicity)\nnecropsy were performed on the mice.\nPyrogenicity (material Material mediated rabbit pyrogen test was Non-pyrogenicity (none of\nmediated) / Platinum conducted according to ISO 10993-11 and USP the animals showed a body\ncoil, Pusher and Sheath <151>. The body temperature of the animals were temperature rise of 0.5°C or\nadapter measured before and after injection more)\n(multiple timepoints) of extract.\nGenotoxicity / Platinum In reference to ISO 10993-3 and OECD Non-mutagenic (no\ncoil Guideline No. 471, bacterial reverse mutation test mutagenic activity\nwas conducted by the preincubation method with (negative))\nand without metabolic activation system (S9 mix)\nusing tester strains.\nIn reference to ISO 10993-3 and OECD Non-mutagenic (no\nGuideline No. 473, an in vitro chromosomal induction of\naberration test in CHL/IU cells. chromosomal aberrations)\nIntramuscular In reference to ISO ISO 10993-6, platinum coils No properties injurious to\nImplantation / Platinum were implanted into paravertebral muscles of the paravertebral muscle of\ncoil rabitts for 4 weeks and 13 weeks. The rabbits\nimplantation sites were examined\nmacroscopically and histologically.\nHeamocompatibility / In reference to ASTM F756 and ISO 10993-4, a Non-hemolytic property\nPlatinum coil, Pusher hemolysis test using human blood was conducted\nand Sheath adapter on both, the extract of the component obtained\nwith PBS (-) (indirect contact condition; for\nPlatinum coil, Pusher and Sheath adapter) and the\ncomponent itself (direct contact condition; for\nPlatinum coil and Pusher).\nIn reference to ISO 10993-4, thrombogenicity It was judged the\n(coagulation system: TAT and platete: β-TG) of thrombogenesis risk was\nthe Pusher was evaluated. equivalent or lower to that\nof legally-marketed devices.\nChanges in complement factors (SC5b-9) after The complement activation\nexposure of human serum or plasma to the by the platinum coil and the\npusher was within the\n\n| Test item / Tested\ncomponent | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity /\nPlatinum coil, Pusher\nand Sheath adapter | In reference to ISO 10993-5, cytotoxicity on V79\ncells was examined by a colony formation assay\nusing medium extract. | Not cytotoxic (the medium\nextract from test article did\nnot inhibit colony formation\nof V79 cells) |\n| Sensitization / Platinum\ncoil, Pusher and Sheath\nadapter | In reference to ISO 10993-10, a skin sensitization\ntest in guinea pigs was conducted using extracts\nof the platinum coil, Pusher or Sheath Adapter by\nphysiological saline and olive oil. | No-skin sensitizing potency |\n|  | In reference to ISO 10993-10, a skin sensitization\ntest in guinea pigs was conducted using extracts\nof the platinum coil by methanol. | No-skin sensitizing potency |\n| Intracutaneous\nReactivity / Platinum\ncoil, Pusher and Sheath\nadapter | In reference to ISO 10993-10, the test and control\nsolutions were intracutaneously injected into\nrabbits. The injection sites were macroscopically\nobserved immediately after injection, and at 24,\n48 and 72 hours after injection. | Acceptable intracutaneous\nreactivity |\n| Acute Systemic Toxicity\n/ Platinum coil, Pusher\nand Sheath adapter | In reference to ISO 10993-11, the test and control\nsolutions prepared by extractions with vehicles\nwere injected into mice. Observation of general\nconditions, measurement of body weight and\nnecropsy were performed on the mice. | No acute systemic toxicity\n(test solution did not contain\nany substance having acute\nsystemic toxicity) |\n| Pyrogenicity (material\nmediated) / Platinum\ncoil, Pusher and Sheath\nadapter | Material mediated rabbit pyrogen test was\nconducted according to ISO 10993-11 and USP\n<151>. The body temperature of the animals were\nmeasured before and after injection\n(multiple timepoints) of extract. | Non-pyrogenicity (none of\nthe animals showed a body\ntemperature rise of 0.5°C or\nmore) |\n| Genotoxicity / Platinum\ncoil | In reference to ISO 10993-3 and OECD\nGuideline No. 471, bacterial reverse mutation test\nwas conducted by the preincubation method with\nand without metabolic activation system (S9 mix)\nusing tester strains. | Non-mutagenic (no\nmutagenic activity\n(negative)) |\n|  | In reference to ISO 10993-3 and OECD\nGuideline No. 473, an in vitro chromosomal\naberration test in CHL/IU cells. | Non-mutagenic (no\ninduction of\nchromosomal aberrations) |\n| Intramuscular\nImplantation / Platinum\ncoil | In reference to ISO ISO 10993-6, platinum coils\nwere implanted into paravertebral muscles of\nrabitts for 4 weeks and 13 weeks. The\nimplantation sites were examined\nmacroscopically and histologically. | No properties injurious to\nthe paravertebral muscle of\nrabbits |\n| Heamocompatibility /\nPlatinum coil, Pusher\nand Sheath adapter | In reference to ASTM F756 and ISO 10993-4, a\nhemolysis test using human blood was conducted\non both, the extract of the component obtained\nwith PBS (-) (indirect contact condition; for\nPlatinum coil, Pusher and Sheath adapter) and the\ncomponent itself (direct contact condition; for\nPlatinum coil and Pusher). | Non-hemolytic property |\n|  | In reference to ISO 10993-4, thrombogenicity\n(coagulation system: TAT and platete: β-TG) of\nthe Pusher was evaluated. | It was judged the\nthrombogenesis risk was\nequivalent or lower to that\nof legally-marketed devices. |\n|  | Changes in complement factors (SC5b-9) after\nexposure of human serum or plasma to the | The complement activation\nby the platinum coil and the\npusher was within the |\n\nTraditional 510(k) i-ED COIL System Page 9\nKaneka Pharma America LLC April 25, 2020\nTest item / Tested\nTest Method Summary Results\ncomponent\nplatinum coil or the pusher, in vitro, were acceptable range as a\nexamined. medical device.\nChronic Systemic In reference to ISO 10993-11, the platinum coils The platinum coil did not\nToxicity / Platinum coil were implanted subcutaneously in the back of rats cause any chronic systemic\nfor 26 weeks, and chronic systemic toxicity was toxicities.\nevaluated.\nCarcinogenicity / In reference to ISO 10993-17, toxicological Risk Non-carcinogenic\nPlatinum coil Assessment on extracted substances was\nconducted.\nThe results from these tests demonstrate that the i-ED COIL System is biocompatible for its\nintended use similar to the predicate devices.\nElectrical safety and electromagnetic compatibility (EMC):\nElectrical safety and EMC testing were conducted on the EDG v4, consisting of the power\nsource and connection cables attached clips. The detachment system device complies with\nthe IEC 60601-1 standard for the electrical safety and the IEC 60601-1-2 standard for the\nEMC.\nSoftware Verification and Validation Testing:\nSoftware verification and validation testing were conducted, and documentation was\nprovided in this 510(k) submission as recommended by FDA’s Guidance for Industry and\nFDA Staff, “Guidance for the Content of Premarket Submissions for Software Contained in\nMedical Devices.” (dated May 11, 2005).\nConclusions:\nThe i-ED COIL System met all of the predetermined acceptance criteria for the design\nverification and validation as specified by applicable standards, guidances, test protocols\nand/or customer inputs. The i-ED COIL System is substantially equivalent to legally\nmarketed predicate devices.\n\n| Test item / Tested\ncomponent | Test Method Summary | Results |\n| --- | --- | --- |\n|  | platinum coil or the pusher, in vitro, were\nexamined. | acceptable range as a\nmedical device. |\n| Chronic Systemic\nToxicity / Platinum coil | In reference to ISO 10993-11, the platinum coils\nwere implanted subcutaneously in the back of rats\nfor 26 weeks, and chronic systemic toxicity was\nevaluated. | The platinum coil did not\ncause any chronic systemic\ntoxicities. |\n| Carcinogenicity /\nPlatinum coil | In reference to ISO 10993-17, toxicological Risk\nAssessment on extracted substances was\nconducted. | Non-carcinogenic |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192068\nDevice Name\ni-ED COIL System\nIndications for Use (Describe)\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations\nin the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nTraditional 510(k) i-ED COIL System Page 1\nKaneka Pharma America LLC April 25, 2020\n510(K) SUMMARY\ni-ED COIL System\n510(k) Submitter\nKaneka Pharma America LLC\n546 Fifth Avenue, 21st Floor, New York\nNY, The United States\nContact Person: Kazuhiko Inoue\nTelephone: 212-705-4343\nEmail: Kazuhiko.inoue@kaneka.com\nOfficial Correspondent\nTakeaki Miyata\nManager, Regulatory Affairs & Quality Assurance Team\nMedical Devices Solutions Vehicle\nKaneka Corporation\n1-12-32, Akasaka, Minato-ku\nTokyo, Japan\nPhone: +81-3-5574-8023\nEmail: Takeaki.Miyata@kaneka.co.jp\nDate Prepared: April 25, 2020\n\nTraditional 510(k) i-ED COIL System Page 2\nKaneka Pharma America LLC April 25, 2020\nSubject Device Name:\nTrade Name i-ED COIL System\nCommon or usual name Neurovascular Embolization Device and\nVascular Embolization Device\nClassification name Neurovascular Embolization Device [21 CFR\n882.5950; product code HCG] and Vascular\nEmbolization Device [21 CFR 870.3300;\nproduct code KRD]\nClass II\nClassification Panel Neurology (84) and Cardiovascular (74)",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161429",
      "K160096",
      "K162999",
      "K151760"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192068\nDevice Name\ni-ED COIL System\nIndications for Use (Describe)\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations\nin the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nTraditional 510(k) i-ED COIL System Page 1\nKaneka Pharma America LLC April 25, 2020\n510(K) SUMMARY\ni-ED COIL System\n510(k) Submitter\nKaneka Pharma America LLC\n546 Fifth Avenue, 21st Floor, New York\nNY, The United States\nContact Person: Kazuhiko Inoue\nTelephone: 212-705-4343\nEmail: Kazuhiko.inoue@kaneka.com\nOfficial Correspondent\nTakeaki Miyata\nManager, Regulatory Affairs & Quality Assurance Team\nMedical Devices Solutions Vehicle\nKaneka Corporation\n1-12-32, Akasaka, Minato-ku\nTokyo, Japan\nPhone: +81-3-5574-8023\nEmail: Takeaki.Miyata@kaneka.co.jp\nDate Prepared: April 25, 2020\n\nTraditional 510(k) i-ED COIL System Page 2\nKaneka Pharma America LLC April 25, 2020\nSubject Device Name:\nTrade Name i-ED COIL System\nCommon or usual name Neurovascular Embolization Device and\nVascular Embolization Device\nClassification name Neurovascular Embolization Device [21 CFR\n882.5950; product code HCG] and Vascular\nEmbolization Device [21 CFR 870.3300;\nproduct code KRD]\nClass II\nClassification Panel Neurology (84) and Cardiovascular (74)",
    "Substantial Equivalence": "Predicate Devices:\n• Primary predicate device: Target Detachable Coils / InZone Detachment System (or\nTarget Coils and InZone System) [K161429 / K160096 (Stryker Neurovascular)]\n• MicroPlex Coil System [K162999 (MicroVention, Inc.)]\n• Barricade Embolization Coil System (or Barricade Coil System) [K151760 (Blockade\nMedical)]\nThese predicate devices have not been subject to a design-related recall.",
    "Device Description": "Device Description:\ni-ED COIL System is a neurovascular and vascular embolization device, which consists of\ntwo component devices, i-ED COIL Detachable Coil (hereafter i-ED COIL) and ELECTRO\nDETACH GENERATOR v4 Detachment System (hereafter EDG v4).\nThe i-ED COIL is composed of a detach coil and a sheath adapter. Furthermore, the detach\ncoil consists of a platinum coil (embolization material), to be placed at the site of vascular\ndiseases, a pusher (delivery wire) to guide the platinum coil to the site and a PVA (polyvinyl\nalcohol) rod that connects the platinum coil and the pusher. The sheath adapter consists of a\nPP (polypropylene) sheath and an adapter. The i-ED COIL is designed for use with the EDG\nv4.\nThe EDG v4 consists of a power source and connection cables attached with clips. EDG v4 is\na medical electrical equipment to be used to detach the implantable platinum coil from the\ndelivery wire of the i-ED COIL. It is intended for use in multiple coil detachments performed\nduring a single procedure.\n\nTraditional 510(k) i-ED COIL System Page 3\nKaneka Pharma America LLC April 25, 2020\nThe i-ED COIL and EDG v4 are provided sterile (EtO), and separately packaged and\ndistributed in the U.S.\nIndications for Use\nThe i-ED COIL System (i-ED COIL and EDG v4) is intended for the endovascular\nembolization of intracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae.\nThe i-ED COIL System is also intended for vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct blood flow to an aneurysm or other vascular\nmalformation and for arterial and venous embolizations in the peripheral vasculature.\nComparison of Indications for Use to Predicate Devices\nThe i-ED COIL System has the same intended use (vascular and neurovascular embolization\nand permanent occlusion of blood flow) as the Target Coils and InZone System, MicroPlex\nCoil System and Barricade Coil System. The indications for use of the i-ED COIL System\nis identical to those of the MicroPlex Coil System and the Barricade Coil System, and\nsimilar to that of the Target Coils and InZone System.\nComparison of Technological Characteristics to Predicate Device\nCatheter-based vascular and neurovascular intervention is the technological principle for\nboth i-ED COIL System and the predicate devices. The vascular and neurovascular\nembolization coil devices including the i-ED COIL System and the predicate devices consist\nof a coil (embolization material) and a delivery wire and an instrument for detachment of a\ncoil (detachment system device).\nComparison table of the technological characteristics to the primary predicate device is\nprovided in Table 1 below:\nTable 1 Comparison table about technological characteristics\nPrimary Predicate Device Subject Device\nIdenticalness\nCharacteristics Target Coils and InZone i-ED COIL System (Kaneka / similarity,\nSystem) [K161429 / K160096\nCorporation) or difference\n(Stryker Neurovascular)]\nGeneral Information\nIntended use Vascular and neurovascular Vascular and neurovascular\nembolization and permanent embolization and permanent\nIdentical\nocclusion of blood flow. occlusion of blood flow.\nConfiguration of an The Target Coils consists of an The i-ED COIL consists of an\nembolization coil embolization coil implant embolization coil implant\ndevice comprised of platinum-tungsten comprised of platinum-tungsten Similar\nalloy, affixed to a delivery wire alloy, affixed to a pusher\nwith an introducer sheath to (delivery wire) with a sheath\n\n| Characteristics |  | Primary Predicate Device | Subject Device | Identicalness\n/ similarity,\nor difference |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Target Coils and InZone\nSystem) [K161429 / K160096\n(Stryker Neurovascular)] | i-ED COIL System (Kaneka\nCorporation) |  |  |\n|  | General Information |  |  |  |  |\n| Intended use |  | Vascular and neurovascular\nembolization and permanent\nocclusion of blood flow. | Vascular and neurovascular\nembolization and permanent\nocclusion of blood flow. | Identical |  |\n| Configuration of an\nembolization coil\ndevice |  | The Target Coils consists of an\nembolization coil implant\ncomprised of platinum-tungsten\nalloy, affixed to a delivery wire\nwith an introducer sheath to | The i-ED COIL consists of an\nembolization coil implant\ncomprised of platinum-tungsten\nalloy, affixed to a pusher\n(delivery wire) with a sheath | Similar |  |\n\nTraditional 510(k) i-ED COIL System Page 4\nKaneka Pharma America LLC April 25, 2020\nPrimary Predicate Device Subject Device\nIdenticalness\nCharacteristics Target Coils and InZone i-ED COIL System (Kaneka / similarity,\nSystem) [K161429 / K160096\nCorporation) or difference\n(Stryker Neurovascular)]\nfacilitate insertion into the hub adapter to facilitate insertion\nof a microcatheter. into the hub of a microcatheter.\nUsage environments Hospital, interventional Hospital, interventional\nneuroradiology sites neuroradiology sites Identical\nDimension/Shepe of Coil\nPrimary coil outer 0.25 to 0.43 • Helical: 0.25 to 0.43\nSimilar\ndiameter (mm) • Complex: 0.25 to 0.35\nSecondary coil outer 1.0 to 24.0 • Helical: 1.5 to 24.0\nSimilar\ndiameter (mm) • Complex: 1.0 to 16.0\nPrimary coil length • Helical: 10 to 500 10 to 500\nSimilar\n(mm) • Complex: 11 to 500\nDeployed coil shape Helical, Complex (360 shape, Helical, Complex\nSimilar\n3D)\nPusher length (mm) 1850 1870 Similar\nPusher outer diameter 0.34 0.335\n(grip part; mm) Similar\nDimension of Detachment device\nDimension (mm) 140 × 58 × 28 125 × 55 × 25 Similar\nMaterial of Coil\nCoil Platinum-tungsten alloy Platinum-tungsten alloy Identical\nInner line (stretch Polypropylene suture (two Polypropylene internal line\nresistance) lines) (two lines) Identical\nPusher (main or core Stainless steel Stainless steel\nwire component) Identical\nSheath High density polyethylene with Polypropylene Similar as\npigment thermoplastic\nresin\nSpecification of Detachment Device\nCoil detachment Electrolytic dissolution of Thermal fusing of PVA rod\nprinciple stainless steel Different\nCircuit system • Bi-polar type (for Target) Mono-polar type Similar to for\n• Mono-polar type (for GDC detachment for\nGDC and\nand Matrix)\nMatrix\nPower source Two AAAA (1.5 V) batteries Three AA(1.5V) alkaline\nSimilar\nbatteries\nOutput Direct current (DC) up to 2.4 Alternate current (AC) up to 61.0\nDifferent\ncurrent/voltage mA/ Volage up to 28 VDC mA/ Voltage up to 22.5 V\nDetachments per unit 20 30 (based on the verification\nSimilar\ntest result)\nOther Characteristics\nRadiopaque marker of Yes Yes (Platinum coil part of\npusher pusher) Similar\n\n| Characteristics |  | Primary Predicate Device | Subject Device | Identicalness\n/ similarity,\nor difference |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Target Coils and InZone\nSystem) [K161429 / K160096\n(Stryker Neurovascular)] | i-ED COIL System (Kaneka\nCorporation) |  |  |\n|  |  | facilitate insertion into the hub\nof a microcatheter. | adapter to facilitate insertion\ninto the hub of a microcatheter. |  |  |\n| Usage environments |  | Hospital, interventional\nneuroradiology sites | Hospital, interventional\nneuroradiology sites | Identical |  |\n|  | Dimension/Shepe of Coil |  |  |  |  |\n| Primary coil outer\ndiameter (mm) |  | 0.25 to 0.43 | • Helical: 0.25 to 0.43\n• Complex: 0.25 to 0.35 | Similar |  |\n| Secondary coil outer\ndiameter (mm) |  | 1.0 to 24.0 | • Helical: 1.5 to 24.0\n• Complex: 1.0 to 16.0 | Similar |  |\n| Primary coil length\n(mm) |  | • Helical: 10 to 500\n• Complex: 11 to 500 | 10 to 500 | Similar |  |\n| Deployed coil shape |  | Helical, Complex (360 shape,\n3D) | Helical, Complex | Similar |  |\n| Pusher length (mm) |  | 1850 | 1870 | Similar |  |\n| Pusher outer diameter\n(grip part; mm) |  | 0.34 | 0.335 | Similar |  |\n|  | Dimension of Detachment device |  |  |  |  |\n| Dimension (mm) |  | 140 × 58 × 28 | 125 × 55 × 25 | Similar |  |\n|  | Material of Coil |  |  |  |  |\n| Coil |  | Platinum-tungsten alloy | Platinum-tungsten alloy | Identical |  |\n| Inner line (stretch\nresistance) |  | Polypropylene suture (two\nlines) | Polypropylene internal line\n(two lines) | Identical |  |\n| Pusher (main or core\nwire component) |  | Stainless steel | Stainless steel | Identical |  |\n| Sheath |  | High density polyethylene with\npigment | Polypropylene | Similar as\nthermoplastic\nresin |  |\n|  | Specification of Detachment Device |  |  |  |  |\n| Coil detachment\nprinciple |  | Electrolytic dissolution of\nstainless steel | Thermal fusing of PVA rod | Different |  |\n| Circuit system |  | • Bi-polar type (for Target)\n• Mono-polar type (for GDC\nand Matrix) | Mono-polar type | Similar to for\ndetachment for\nGDC and\nMatrix |  |\n| Power source |  | Two AAAA (1.5 V) batteries | Three AA(1.5V) alkaline\nbatteries | Similar |  |\n| Output\ncurrent/voltage |  | Direct current (DC) up to 2.4\nmA/ Volage up to 28 VDC | Alternate current (AC) up to 61.0\nmA/ Voltage up to 22.5 V | Different |  |\n| Detachments per unit |  | 20 | 30 (based on the verification\ntest result) | Similar |  |\n|  | Other Characteristics |  |  |  |  |\n| Radiopaque marker of\npusher |  | Yes | Yes (Platinum coil part of\npusher) | Similar |  |\n\nTraditional 510(k) i-ED COIL System Page 5\nKaneka Pharma America LLC April 25, 2020\nPrimary Predicate Device Subject Device\nIdenticalness\nCharacteristics Target Coils and InZone i-ED COIL System (Kaneka / similarity,\nSystem) [K161429 / K160096\nCorporation) or difference\n(Stryker Neurovascular)]\nConcomitantly used Microcatheter, guiding catheter, Microcatheter, guiding catheter,\ndevices rotating hemostatic valve rotating hemostatic valve Identical\n(RHV) (RHV)\nCompatible 0.41 to 0.48 0.33 to 0.53 (depending on i-ED COIL has\nmicrocatheter of coil dimensional specification of a broder\n(inner diameter: mm) platinum coil) compatibility with\nmicrocather\nMRI compatibility of MR conditional MR conditional Similar\ncoil (stated in the (detailed\nIFU/DFU) conditions are\ndifferent)\nSterilization method EtO EtO Identical\nPerformance Testing\nTo demonstrate substantial equivalence of i-ED COIL System to the predicate devices, the\ntechnological characteristics and performance criteria were evaluated in reference to the\nbench testing recommendations outlined in the FDA Guidance Document “Class II Special\nControls Guidance Document: Vascular and Neurovascular Embolization Devices” (dated\nDecember 29, 2004). In vitro tests in Table 2 below were performed on the subject device:\nTable 2 Summary of performance testing\nTest Test Method Summary Results\nAppearance test The purpose was to demonstrate that visual appearance of i- All samples had no\non i-ED COIL ED COIL meets pre-specified acceptance criteria and could visual abnormalities at\nbe considered to be clinically usable. all and passed the\nVisual inspection using a microscope was conducted on the acceptance criteria.\ndetach coil and the sheath adaptor. In addition, the position\nmarkers was visually checked.\nDimensional The purpose was to demonstrate that dimensional values of All samples were\nverification on i- i-ED COIL samples meet pre-specified acceptance criteria confirmed to meet all\nED COIL and the i-ED COIL samples are dimensionally designed as acceptance criteria based\nintended. on the dimensional\nDimensions of the samples were measured with instruments specification.\n(gauge, caliper, and scale).\nStrength test on The purpose was to demonstrate that physical strength of All samples without\ni-ED COIL i-ED COIL meet pre-specified acceptance criteria, and deviation passed each\ncould withstand forces that the i-ED COIL may encounter acceptance criterion. It\nin clinical usage. was demonstrated that i-\nAfter swelling the PVA rod, inner line strength, product ED COIL has necessary\nstrengths, coil strength and pusher strength were measured strength for clinical\nby a tensile tester. usage.\nDelivery The purpose was to demonstrate that delivery performance All samples met the\nperformance test of i-ED COIL is at least equivalent to the control device that acceptance criteria about\non i-ED COIL is legally distributed in the U.S. maximum load based on\nA test sample was inserted into the microcatheter in a the result of the control\nsimulated ICA circuit. Consequently, the test sample was device.\n\n| Characteristics | Primary Predicate Device | Subject Device | Identicalness\n/ similarity,\nor difference |\n| --- | --- | --- | --- |\n|  | Target Coils and InZone\nSystem) [K161429 / K160096\n(Stryker Neurovascular)] | i-ED COIL System (Kaneka\nCorporation) |  |\n| Concomitantly used\ndevices | Microcatheter, guiding catheter,\nrotating hemostatic valve\n(RHV) | Microcatheter, guiding catheter,\nrotating hemostatic valve\n(RHV) | Identical |\n| Compatible\nmicrocatheter of coil\n(inner diameter: mm) | 0.41 to 0.48 | 0.33 to 0.53 (depending on\ndimensional specification of a\nplatinum coil) | i-ED COIL has\nbroder\ncompatibility with\nmicrocather |\n| MRI compatibility of\ncoil (stated in the\nIFU/DFU) | MR conditional | MR conditional | Similar\n(detailed\nconditions are\ndifferent) |\n| Sterilization method | EtO | EtO | Identical |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Appearance test\non i-ED COIL | The purpose was to demonstrate that visual appearance of i-\nED COIL meets pre-specified acceptance criteria and could\nbe considered to be clinically usable.\nVisual inspection using a microscope was conducted on the\ndetach coil and the sheath adaptor. In addition, the position\nmarkers was visually checked. | All samples had no\nvisual abnormalities at\nall and passed the\nacceptance criteria. |\n| Dimensional\nverification on i-\nED COIL | The purpose was to demonstrate that dimensional values of\ni-ED COIL samples meet pre-specified acceptance criteria\nand the i-ED COIL samples are dimensionally designed as\nintended.\nDimensions of the samples were measured with instruments\n(gauge, caliper, and scale). | All samples were\nconfirmed to meet all\nacceptance criteria based\non the dimensional\nspecification. |\n| Strength test on\ni-ED COIL | The purpose was to demonstrate that physical strength of\ni-ED COIL meet pre-specified acceptance criteria, and\ncould withstand forces that the i-ED COIL may encounter\nin clinical usage.\nAfter swelling the PVA rod, inner line strength, product\nstrengths, coil strength and pusher strength were measured\nby a tensile tester. | All samples without\ndeviation passed each\nacceptance criterion. It\nwas demonstrated that i-\nED COIL has necessary\nstrength for clinical\nusage. |\n| Delivery\nperformance test\non i-ED COIL | The purpose was to demonstrate that delivery performance\nof i-ED COIL is at least equivalent to the control device that\nis legally distributed in the U.S.\nA test sample was inserted into the microcatheter in a\nsimulated ICA circuit. Consequently, the test sample was | All samples met the\nacceptance criteria about\nmaximum load based on\nthe result of the control\ndevice. |\n\nTraditional 510(k) i-ED COIL System Page 6\nKaneka Pharma America LLC April 25, 2020\nTest Test Method Summary Results\nmoved by a linear actuator. Each maximum load in five\nstrokes (retracting and advancing) was measured by a force\ngauge to calculate its mean value.\nDetachment The purpose was to demonstrate that i-ED COIL could be All test samples could be\nperformance test detachable with the EDG v4 within pre-specified time, and detached within the pre-\non i-ED COIL the combination of i-ED COIL and the EDG v4 is a reliable specified time and met\nSystem detachment mechanism for the clinical usage. the acceptance criteria.\nAccording to the IFU, after the PVA rod of the detach coil\nwas swelled, the detach coil was advanced through the\nsheath adapter. The detachment part of the sample was\nsoaked in heparinized saline at 35°C in the beaker. The tester\npressed the detach button of the EDG v4, and confirmed that\nthe platinum coil could be successfully detached from the\npusher within pre-specified time.\nDetachment In order to demonstrate the detachment reliability of i-ED Since the outputs from\ndurability test on COIL System and durability of the EDG v4, it was measured all EDG v4 samples\nEDG v4 whether sufficient power for the detachment of i-ED COIL during 30 times\nwas output from the EDG v4 samples during 30 times detachment procedures\ndetachment operations using the digital power meter and were stable, the\nnon-inductive variable resistor. acceptance criteria\nwas met.\nCorrosion The purpose was to demonstrate that the i-ED COIL does not In all test samples, there\nresistance test on show sign of corrosions in the intended clinical use. was no sign of corrosion.\ni-ED COIL In reference to ISO 11070: 2014, test procedures were Therefore, the result met\ncarried out. The tester confirmed whether there was sign of the acceptance criterion.\ncorrosion in metal section of sample using a digital\nmicroscope.\nParticulate The purpose was to demonstrate that the quantity and size of The particulates\nevaluation on i- particulates generated during operation of i-ED COIL generated from i-ED\nED COIL System are equivalent or less than particulates generated COIL were equivalent or\nfrom the control device that is distributed in the U.S. less than the control\nThe simulated use test model incorporated with the tortuous device. Therefore, the\npart was used for the evaluation. After 20 cycles of retraction result met the acceptance\nand advancement of a test sample were repeated in the criterion.\nmodel, the platinum coil was detached with the EDG v4. The\ntest sample solution and the baseline sample solution were\nanalysed using the light obscuration tester.\nSimulated use In order to simulate actual clinical environment, the vessel Considering the test\nevaluation on i- model with aneurysms, the biplane imaging system and results, the i-ED COIL\nED COIL simulated worst neurovascular system, guiding catheter, System was judged to be\nSystem microcatheters, etc. were used in this test. Physicians who able to use without\nparticipated in this study, semi-quantitatively evaluated problems even in the\ntrackability and delivery performance in microcatheter, coil very tortuous\npositioning performance, repositioning performance (repeat vasculature considered\ndelivery), framing, filling and finishing performance, and to be the worst case.\ndetachment performance of i-ED COIL System.\nUsability The purpose was to evaluate the usability of i-ED COIL In all of stages, all of\nevaluation on i- System by physician trained for neuro-interventional physicians scored the\nED COIL procedures. usability as equal to or\nSystem Prior to the testing, the physicians were briefed on the device greater than the\noperation, testing procedures, and were provided i-ED COIL acceptance criterion.\nand EDG v4 IFUs. The physicians semi-quantitatively Therefore, it was\nconcluded that i-ED\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | moved by a linear actuator. Each maximum load in five\nstrokes (retracting and advancing) was measured by a force\ngauge to calculate its mean value. |  |\n| Detachment\nperformance test\non i-ED COIL\nSystem | The purpose was to demonstrate that i-ED COIL could be\ndetachable with the EDG v4 within pre-specified time, and\nthe combination of i-ED COIL and the EDG v4 is a reliable\ndetachment mechanism for the clinical usage.\nAccording to the IFU, after the PVA rod of the detach coil\nwas swelled, the detach coil was advanced through the\nsheath adapter. The detachment part of the sample was\nsoaked in heparinized saline at 35°C in the beaker. The tester\npressed the detach button of the EDG v4, and confirmed that\nthe platinum coil could be successfully detached from the\npusher within pre-specified time. | All test samples could be\ndetached within the pre-\nspecified time and met\nthe acceptance criteria. |\n| Detachment\ndurability test on\nEDG v4 | In order to demonstrate the detachment reliability of i-ED\nCOIL System and durability of the EDG v4, it was measured\nwhether sufficient power for the detachment of i-ED COIL\nwas output from the EDG v4 samples during 30 times\ndetachment operations using the digital power meter and\nnon-inductive variable resistor. | Since the outputs from\nall EDG v4 samples\nduring 30 times\ndetachment procedures\nwere stable, the\nacceptance criteria\nwas met. |\n| Corrosion\nresistance test on\ni-ED COIL | The purpose was to demonstrate that the i-ED COIL does not\nshow sign of corrosions in the intended clinical use.\nIn reference to ISO 11070: 2014, test procedures were\ncarried out. The tester confirmed whether there was sign of\ncorrosion in metal section of sample using a digital\nmicroscope. | In all test samples, there\nwas no sign of corrosion.\nTherefore, the result met\nthe acceptance criterion. |\n| Particulate\nevaluation on i-\nED COIL | The purpose was to demonstrate that the quantity and size of\nparticulates generated during operation of i-ED COIL\nSystem are equivalent or less than particulates generated\nfrom the control device that is distributed in the U.S.\nThe simulated use test model incorporated with the tortuous\npart was used for the evaluation. After 20 cycles of retraction\nand advancement of a test sample were repeated in the\nmodel, the platinum coil was detached with the EDG v4. The\ntest sample solution and the baseline sample solution were\nanalysed using the light obscuration tester. | The particulates\ngenerated from i-ED\nCOIL were equivalent or\nless than the control\ndevice. Therefore, the\nresult met the acceptance\ncriterion. |\n| Simulated use\nevaluation on i-\nED COIL\nSystem | In order to simulate actual clinical environment, the vessel\nmodel with aneurysms, the biplane imaging system and\nsimulated worst neurovascular system, guiding catheter,\nmicrocatheters, etc. were used in this test. Physicians who\nparticipated in this study, semi-quantitatively evaluated\ntrackability and delivery performance in microcatheter, coil\npositioning performance, repositioning performance (repeat\ndelivery), framing, filling and finishing performance, and\ndetachment performance of i-ED COIL System. | Considering the test\nresults, the i-ED COIL\nSystem was judged to be\nable to use without\nproblems even in the\nvery tortuous\nvasculature considered\nto be the worst case. |\n| Usability\nevaluation on i-\nED COIL\nSystem | The purpose was to evaluate the usability of i-ED COIL\nSystem by physician trained for neuro-interventional\nprocedures.\nPrior to the testing, the physicians were briefed on the device\noperation, testing procedures, and were provided i-ED COIL\nand EDG v4 IFUs. The physicians semi-quantitatively | In all of stages, all of\nphysicians scored the\nusability as equal to or\ngreater than the\nacceptance criterion.\nTherefore, it was\nconcluded that i-ED |\n\nTraditional 510(k) i-ED COIL System Page 7\nKaneka Pharma America LLC April 25, 2020\nTest Test Method Summary Results\nscored each stage (from the preparation of i-ED COIL and COIL System had\nEDG v4 to the detachment of the platinum coil). adequate usability.\nMRI In reference to related FDA Guidance ‘Establishing Safety It was concluded that i-\nCompatibility and Compatibility of Passive Implants in the Magnetic ED COIL was MR\ntests on i-ED Resonance (MR) Environment’ and related ASTM F2052- conditional as same as\nCOIL 15, ASTM F2213-06, ASTM F2182-11a, and ASTM the predicate devices.\nF2119-07, effects of dispalacement force, torque, heating by The MR compatibility\nRF fields, image artifact of MR imaging on implanted i-ED information was\nCOIL were evaluated to establish safety and compatibility of reflected appropriately\ni-ED COIL in the MR environment. in the labeling.\nMRA Artifact on According to ASTM F2119-07, image artifact of i-ED COIL The worst-case image\ni-ED COIL in MR Angiography was measured. artifact by i-ED COIL\nwas considered as\nminimal as with the\npredicate device.\nShelf Life testing In order to establish shelf life of i-ED COIL, aging test was All results of the aging\non i-ED COIL conducted on samples that underwent simulated tests met the acceptance\ntransportation (according to ISO 4180) and accelerated- criteria were the same as\naged storage equivalent to three years real time storage. The those of the performance\ntest items were same as above-mentioned performance testing.\ntesting except for the MRI compatibility and MRA artifact Therefore, three-years\ntestings. Furthermore, to verify maintenance of sterility for shelf-life of i-ED COIL\nsterilization packages of i-ED COIL within the proposed was established.\nshelf life, package integrity tests were carried out on the\nsamples in reference to ASTM standards including\nF88/F88M and F2096.\nThe results from these tests demonstrate that the technological characteristics and\nperformance criteria of the i-ED COIL System are adequate for the intended use of the\ndevice, and that the device can perform in a manner equivalent to devices currently\ndistributed on the market with the same intended use.\nBiocompatibility:\nTo demonstrate the biological safety of the body-contacting materials and substantial\nequivalence of the i-ED COIL to the predicate devices, the biocompatibility testing listed in\nTable 3 below was performed in accordance with “Use of International Standard ISO 10993-\n1, “Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process”; Guidance for Industry and Food and Drug Administration Staff”\n(dated June 16, 2016):\nTable 3 Summary of biocompatibility testing\nTest item / Tested\nTest Method Summary Results\ncomponent\nChemical In reference to USP<661> and ISO 10993-18, the Analysis results showed that\nCharacterization by test articles were extracted by one or more than the platinum coil did not\nanalysis of extracted one vehicle(s). The extracted substances were leach definite toxic\nsubstances / Platinum analyzed by multiple analysis including GC-MS, substances.\ncoil LC-MS and IC.\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | scored each stage (from the preparation of i-ED COIL and\nEDG v4 to the detachment of the platinum coil). | COIL System had\nadequate usability. |\n| MRI\nCompatibility\ntests on i-ED\nCOIL | In reference to related FDA Guidance ‘Establishing Safety\nand Compatibility of Passive Implants in the Magnetic\nResonance (MR) Environment’ and related ASTM F2052-\n15, ASTM F2213-06, ASTM F2182-11a, and ASTM\nF2119-07, effects of dispalacement force, torque, heating by\nRF fields, image artifact of MR imaging on implanted i-ED\nCOIL were evaluated to establish safety and compatibility of\ni-ED COIL in the MR environment. | It was concluded that i-\nED COIL was MR\nconditional as same as\nthe predicate devices.\nThe MR compatibility\ninformation was\nreflected appropriately\nin the labeling. |\n| MRA Artifact on\ni-ED COIL | According to ASTM F2119-07, image artifact of i-ED COIL\nin MR Angiography was measured. | The worst-case image\nartifact by i-ED COIL\nwas considered as\nminimal as with the\npredicate device. |\n| Shelf Life testing\non i-ED COIL | In order to establish shelf life of i-ED COIL, aging test was\nconducted on samples that underwent simulated\ntransportation (according to ISO 4180) and accelerated-\naged storage equivalent to three years real time storage. The\ntest items were same as above-mentioned performance\ntesting except for the MRI compatibility and MRA artifact\ntestings. Furthermore, to verify maintenance of sterility for\nsterilization packages of i-ED COIL within the proposed\nshelf life, package integrity tests were carried out on the\nsamples in reference to ASTM standards including\nF88/F88M and F2096. | All results of the aging\ntests met the acceptance\ncriteria were the same as\nthose of the performance\ntesting.\nTherefore, three-years\nshelf-life of i-ED COIL\nwas established. |\n\n| Test item / Tested\ncomponent | Test Method Summary | Results |\n| --- | --- | --- |\n| Chemical\nCharacterization by\nanalysis of extracted\nsubstances / Platinum\ncoil | In reference to USP<661> and ISO 10993-18, the\ntest articles were extracted by one or more than\none vehicle(s). The extracted substances were\nanalyzed by multiple analysis including GC-MS,\nLC-MS and IC. | Analysis results showed that\nthe platinum coil did not\nleach definite toxic\nsubstances. |\n\nTraditional 510(k) i-ED COIL System Page 8\nKaneka Pharma America LLC April 25, 2020\nTest item / Tested\nTest Method Summary Results\ncomponent\nCytotoxicity / In reference to ISO 10993-5, cytotoxicity on V79 Not cytotoxic (the medium\nPlatinum coil, Pusher cells was examined by a colony formation assay extract from test article did\nand Sheath adapter using medium extract. not inhibit colony formation\nof V79 cells)\nSensitization / Platinum In reference to ISO 10993-10, a skin sensitization No-skin sensitizing potency\ncoil, Pusher and Sheath test in guinea pigs was conducted using extracts\nadapter of the platinum coil, Pusher or Sheath Adapter by\nphysiological saline and olive oil.\nIn reference to ISO 10993-10, a skin sensitization No-skin sensitizing potency\ntest in guinea pigs was conducted using extracts\nof the platinum coil by methanol.\nIntracutaneous In reference to ISO 10993-10, the test and control Acceptable intracutaneous\nReactivity / Platinum solutions were intracutaneously injected into reactivity\ncoil, Pusher and Sheath rabbits. The injection sites were macroscopically\nadapter observed immediately after injection, and at 24,\n48 and 72 hours after injection.\nAcute Systemic Toxicity In reference to ISO 10993-11, the test and control No acute systemic toxicity\n/ Platinum coil, Pusher solutions prepared by extractions with vehicles (test solution did not contain\nand Sheath adapter were injected into mice. Observation of general any substance having acute\nconditions, measurement of body weight and systemic toxicity)\nnecropsy were performed on the mice.\nPyrogenicity (material Material mediated rabbit pyrogen test was Non-pyrogenicity (none of\nmediated) / Platinum conducted according to ISO 10993-11 and USP the animals showed a body\ncoil, Pusher and Sheath <151>. The body temperature of the animals were temperature rise of 0.5°C or\nadapter measured before and after injection more)\n(multiple timepoints) of extract.\nGenotoxicity / Platinum In reference to ISO 10993-3 and OECD Non-mutagenic (no\ncoil Guideline No. 471, bacterial reverse mutation test mutagenic activity\nwas conducted by the preincubation method with (negative))\nand without metabolic activation system (S9 mix)\nusing tester strains.\nIn reference to ISO 10993-3 and OECD Non-mutagenic (no\nGuideline No. 473, an in vitro chromosomal induction of\naberration test in CHL/IU cells. chromosomal aberrations)\nIntramuscular In reference to ISO ISO 10993-6, platinum coils No properties injurious to\nImplantation / Platinum were implanted into paravertebral muscles of the paravertebral muscle of\ncoil rabitts for 4 weeks and 13 weeks. The rabbits\nimplantation sites were examined\nmacroscopically and histologically.\nHeamocompatibility / In reference to ASTM F756 and ISO 10993-4, a Non-hemolytic property\nPlatinum coil, Pusher hemolysis test using human blood was conducted\nand Sheath adapter on both, the extract of the component obtained\nwith PBS (-) (indirect contact condition; for\nPlatinum coil, Pusher and Sheath adapter) and the\ncomponent itself (direct contact condition; for\nPlatinum coil and Pusher).\nIn reference to ISO 10993-4, thrombogenicity It was judged the\n(coagulation system: TAT and platete: β-TG) of thrombogenesis risk was\nthe Pusher was evaluated. equivalent or lower to that\nof legally-marketed devices.\nChanges in complement factors (SC5b-9) after The complement activation\nexposure of human serum or plasma to the by the platinum coil and the\npusher was within the\n\n| Test item / Tested\ncomponent | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity /\nPlatinum coil, Pusher\nand Sheath adapter | In reference to ISO 10993-5, cytotoxicity on V79\ncells was examined by a colony formation assay\nusing medium extract. | Not cytotoxic (the medium\nextract from test article did\nnot inhibit colony formation\nof V79 cells) |\n| Sensitization / Platinum\ncoil, Pusher and Sheath\nadapter | In reference to ISO 10993-10, a skin sensitization\ntest in guinea pigs was conducted using extracts\nof the platinum coil, Pusher or Sheath Adapter by\nphysiological saline and olive oil. | No-skin sensitizing potency |\n|  | In reference to ISO 10993-10, a skin sensitization\ntest in guinea pigs was conducted using extracts\nof the platinum coil by methanol. | No-skin sensitizing potency |\n| Intracutaneous\nReactivity / Platinum\ncoil, Pusher and Sheath\nadapter | In reference to ISO 10993-10, the test and control\nsolutions were intracutaneously injected into\nrabbits. The injection sites were macroscopically\nobserved immediately after injection, and at 24,\n48 and 72 hours after injection. | Acceptable intracutaneous\nreactivity |\n| Acute Systemic Toxicity\n/ Platinum coil, Pusher\nand Sheath adapter | In reference to ISO 10993-11, the test and control\nsolutions prepared by extractions with vehicles\nwere injected into mice. Observation of general\nconditions, measurement of body weight and\nnecropsy were performed on the mice. | No acute systemic toxicity\n(test solution did not contain\nany substance having acute\nsystemic toxicity) |\n| Pyrogenicity (material\nmediated) / Platinum\ncoil, Pusher and Sheath\nadapter | Material mediated rabbit pyrogen test was\nconducted according to ISO 10993-11 and USP\n<151>. The body temperature of the animals were\nmeasured before and after injection\n(multiple timepoints) of extract. | Non-pyrogenicity (none of\nthe animals showed a body\ntemperature rise of 0.5°C or\nmore) |\n| Genotoxicity / Platinum\ncoil | In reference to ISO 10993-3 and OECD\nGuideline No. 471, bacterial reverse mutation test\nwas conducted by the preincubation method with\nand without metabolic activation system (S9 mix)\nusing tester strains. | Non-mutagenic (no\nmutagenic activity\n(negative)) |\n|  | In reference to ISO 10993-3 and OECD\nGuideline No. 473, an in vitro chromosomal\naberration test in CHL/IU cells. | Non-mutagenic (no\ninduction of\nchromosomal aberrations) |\n| Intramuscular\nImplantation / Platinum\ncoil | In reference to ISO ISO 10993-6, platinum coils\nwere implanted into paravertebral muscles of\nrabitts for 4 weeks and 13 weeks. The\nimplantation sites were examined\nmacroscopically and histologically. | No properties injurious to\nthe paravertebral muscle of\nrabbits |\n| Heamocompatibility /\nPlatinum coil, Pusher\nand Sheath adapter | In reference to ASTM F756 and ISO 10993-4, a\nhemolysis test using human blood was conducted\non both, the extract of the component obtained\nwith PBS (-) (indirect contact condition; for\nPlatinum coil, Pusher and Sheath adapter) and the\ncomponent itself (direct contact condition; for\nPlatinum coil and Pusher). | Non-hemolytic property |\n|  | In reference to ISO 10993-4, thrombogenicity\n(coagulation system: TAT and platete: β-TG) of\nthe Pusher was evaluated. | It was judged the\nthrombogenesis risk was\nequivalent or lower to that\nof legally-marketed devices. |\n|  | Changes in complement factors (SC5b-9) after\nexposure of human serum or plasma to the | The complement activation\nby the platinum coil and the\npusher was within the |\n\nTraditional 510(k) i-ED COIL System Page 9\nKaneka Pharma America LLC April 25, 2020\nTest item / Tested\nTest Method Summary Results\ncomponent\nplatinum coil or the pusher, in vitro, were acceptable range as a\nexamined. medical device.\nChronic Systemic In reference to ISO 10993-11, the platinum coils The platinum coil did not\nToxicity / Platinum coil were implanted subcutaneously in the back of rats cause any chronic systemic\nfor 26 weeks, and chronic systemic toxicity was toxicities.\nevaluated.\nCarcinogenicity / In reference to ISO 10993-17, toxicological Risk Non-carcinogenic\nPlatinum coil Assessment on extracted substances was\nconducted.\nThe results from these tests demonstrate that the i-ED COIL System is biocompatible for its\nintended use similar to the predicate devices.\nElectrical safety and electromagnetic compatibility (EMC):\nElectrical safety and EMC testing were conducted on the EDG v4, consisting of the power\nsource and connection cables attached clips. The detachment system device complies with\nthe IEC 60601-1 standard for the electrical safety and the IEC 60601-1-2 standard for the\nEMC.\nSoftware Verification and Validation Testing:\nSoftware verification and validation testing were conducted, and documentation was\nprovided in this 510(k) submission as recommended by FDA’s Guidance for Industry and\nFDA Staff, “Guidance for the Content of Premarket Submissions for Software Contained in\nMedical Devices.” (dated May 11, 2005).\nConclusions:\nThe i-ED COIL System met all of the predetermined acceptance criteria for the design\nverification and validation as specified by applicable standards, guidances, test protocols\nand/or customer inputs. The i-ED COIL System is substantially equivalent to legally\nmarketed predicate devices.\n\n| Test item / Tested\ncomponent | Test Method Summary | Results |\n| --- | --- | --- |\n|  | platinum coil or the pusher, in vitro, were\nexamined. | acceptable range as a\nmedical device. |\n| Chronic Systemic\nToxicity / Platinum coil | In reference to ISO 10993-11, the platinum coils\nwere implanted subcutaneously in the back of rats\nfor 26 weeks, and chronic systemic toxicity was\nevaluated. | The platinum coil did not\ncause any chronic systemic\ntoxicities. |\n| Carcinogenicity /\nPlatinum coil | In reference to ISO 10993-17, toxicological Risk\nAssessment on extracted substances was\nconducted. | Non-carcinogenic |"
  }
}