{
  "source_pdf": "embolic-coil--medos-international-sarl--cerepak-uniform-uniform-xl-uniform--510k.pdf",
  "clearance_number": "K220040",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK220040\nDevice Name\nCEREPAKTM Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform XtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform,\nFreeform Mini, and Freeform XtraSoft Detachable Coil Systems\nIndications for Use (Describe)\nThe CEREPAKw Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform XtraSoft, Heliform XL, Heliform\nXtraSoft XL, Freeform, and Freeform Mini Detachable Coil Systems are indicated for embolization of intracranial\naneurysms, neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and arterial and\nvenous embolizations in the peripheral vasculature.\nThe CEREPAKw Freeform XtraSoft Detachable Coil System is indicated for embolization of intracranial aneurysms.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (7117) Page 1 of 1 PSC PubsAing Srvics (301) 443-6740 EF\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary\nI. Submitter Medos International, SARL\nChemin-Blanc 38\n2400 Le Locle, Switzerland\nContact Person: Michael Liao\nTel: (925) 999-8646\nEmail: mliao7@its.jnj.com\nDate Prepared: July 14, 2022\nII. Device Table 1: Device Information\nCEREPAK™ Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform\nInformation\nDevice Proprietary Name XtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform, Freeform Mini, and\nFreeform XtraSoft Detachable Coil Systems\nDevice, Neurovascular Embolization & Device, Vascular, For Promoting\nCommon or Usual Name\nEmbolization\nClassification Name\nDevice, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nFor Promoting Embolization, Class II 21 CFR 870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nReview Panel Neurology, Cardiovascular\nIII. Predicate The predicate device is provided in Table 2 below.\nand Reference\nDevices Table 2. Primary Predicate Device\n510(k) Number Date Cleared Name Manufacturer*\nMICRUSFRAME, DELTAFILL, DELTAXSFT,\nMedos\nGALAXY G3, and GALAXY G3 XSFT Microcoil\nK150319 6/12/2015 International,\nDelivery Systems (this grouping is branded as\nSARL\nCERENOVUS SPECTRA™ Family of Coils)\n*The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above.\nIn addition, the following reference device is used in this 510(k) submission to support\ncertain design elements.\nTable 3. Reference Device\n510(k) Number Date Cleared Name Manufacturer*\nMedos\nK171862 9/25/2017 GALAXY G3 Mini Microcoil Delivery System International,\nSARL\n*The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above.\nThere have been no prior submissions for the subject CEREPAK™ Detachable Coil\nSystems.\nContinued on next page\nPage 1 of 9\n\n| Table 1: Device Information |  |\n| --- | --- |\n|  | CEREPAK™ Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform\nXtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform, Freeform Mini, and\nFreeform XtraSoft Detachable Coil Systems |\n| Device Proprietary Name |  |\n|  |  |\n| Common or Usual Name | Device, Neurovascular Embolization & Device, Vascular, For Promoting\nEmbolization |\n|  |  |\n| Classification Name | Device, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nFor Promoting Embolization, Class II 21 CFR 870.3300 |\n|  |  |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n| Review Panel | Neurology, Cardiovascular |\n\n| Table 2. Primary Predicate Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer* |\n| K150319 | 6/12/2015 | MICRUSFRAME, DELTAFILL, DELTAXSFT,\nGALAXY G3, and GALAXY G3 XSFT Microcoil\nDelivery Systems (this grouping is branded as\nCERENOVUS SPECTRA™ Family of Coils) | Medos\nInternational,\nSARL |\n| *The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above. |  |  |  |\n\n| Table 3. Reference Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer* |\n| K171862 | 9/25/2017 | GALAXY G3 Mini Microcoil Delivery System | Medos\nInternational,\nSARL |\n| *The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above. |  |  |  |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nIV. Device CEREPAK™ is a platform delivery system that aids in the delivery of embolic coils (or\nDescription “microcoils”) using standard endovascular methods to treat hemorrhagic conditions. It\nconsists of two main components, the CEREPAK™ Detachable Coils, and the\nCEREPAK™ Detacher. These components will be provided sterile and sold separately.\nThe CEREPAK™ Detachable Coils are comprised of an embolic coil implant\n(microcoil) attached to a delivery system. The CEREPAK™ Detacher is a mechanical\naccessory that aids in the detachment of the CEREPAK™ Detachable Coils.\nThe delivery system of the CEREPAK™ Detachable Coils consists of a long, thin\nhypotube (delivery tube) shaft with an attachment interface to secure the microcoil at its\ndistal end until deployment is required. Microcoil designs are based on the microcoils\npresent in the predicate device. The delivery tube is advanced with the microcoil through\na compatible microcatheter using standard endovascular techniques until the microcoil\nis placed at the target lesion.\nThe CEREPAK™ Detacher interacts with the delivery system to detach the microcoils.\nUpon finger actuation, the Detacher translates (slides) a component within the delivery\ntube that aided in securing the microcoil. This detaches the microcoil from the delivery\ntube. Once the microcoil is detached at the desired location, the delivery tube can be\nremoved and discarded.\nV. Indications The CEREPAK™ Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform\nfor Use XtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform, and Freeform Mini\nDetachable Coil Systems are indicated for embolization of intracranial aneurysms,\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous\nfistulae, and arterial and venous embolizations in the peripheral vasculature.\nThe CEREPAK™ Freeform XtraSoft Detachable Coil System is indicated for\nembolization of intracranial aneurysms.\nContinued on next page\nPage 2 of 9\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVI. Predicate Endovascular coil embolization is the technological principle for both the subject and\nComparison predicate devices. A comparison of the similarities and differences between the\nCEREPAK™ Detachable Coil Systems and the predicate and reference devices is\npresented in Table 4.\nTable 4. Subject, Predicate and Reference Device Comparison Summary\nThis Submission (K220040):",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K150319",
      "K171862",
      "K150319",
      "K171862",
      "K150319",
      "K171862",
      "K220040",
      "K150319",
      "K171862",
      "K150319",
      "K171862",
      "K150319",
      "K171862",
      "K220040",
      "K220040",
      "K171862",
      "K150319",
      "K150319",
      "K171862",
      "K220040",
      "K171862",
      "K150319",
      "K150319",
      "K171862",
      "K220040",
      "K220040",
      "K220040",
      "K220040",
      "K220040",
      "K150319"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK220040\nDevice Name\nCEREPAKTM Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform XtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform,\nFreeform Mini, and Freeform XtraSoft Detachable Coil Systems\nIndications for Use (Describe)\nThe CEREPAKw Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform XtraSoft, Heliform XL, Heliform\nXtraSoft XL, Freeform, and Freeform Mini Detachable Coil Systems are indicated for embolization of intracranial\naneurysms, neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and arterial and\nvenous embolizations in the peripheral vasculature.\nThe CEREPAKw Freeform XtraSoft Detachable Coil System is indicated for embolization of intracranial aneurysms.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (7117) Page 1 of 1 PSC PubsAing Srvics (301) 443-6740 EF\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary\nI. Submitter Medos International, SARL\nChemin-Blanc 38\n2400 Le Locle, Switzerland\nContact Person: Michael Liao\nTel: (925) 999-8646\nEmail: mliao7@its.jnj.com\nDate Prepared: July 14, 2022\nII. Device Table 1: Device Information\nCEREPAK™ Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform\nInformation\nDevice Proprietary Name XtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform, Freeform Mini, and\nFreeform XtraSoft Detachable Coil Systems\nDevice, Neurovascular Embolization & Device, Vascular, For Promoting\nCommon or Usual Name\nEmbolization\nClassification Name\nDevice, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nFor Promoting Embolization, Class II 21 CFR 870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nReview Panel Neurology, Cardiovascular\nIII. Predicate The predicate device is provided in Table 2 below.\nand Reference\nDevices Table 2. Primary Predicate Device\n510(k) Number Date Cleared Name Manufacturer*\nMICRUSFRAME, DELTAFILL, DELTAXSFT,\nMedos\nGALAXY G3, and GALAXY G3 XSFT Microcoil\nK150319 6/12/2015 International,\nDelivery Systems (this grouping is branded as\nSARL\nCERENOVUS SPECTRA™ Family of Coils)\n*The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above.\nIn addition, the following reference device is used in this 510(k) submission to support\ncertain design elements.\nTable 3. Reference Device\n510(k) Number Date Cleared Name Manufacturer*\nMedos\nK171862 9/25/2017 GALAXY G3 Mini Microcoil Delivery System International,\nSARL\n*The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above.\nThere have been no prior submissions for the subject CEREPAK™ Detachable Coil\nSystems.\nContinued on next page\nPage 1 of 9\n\n| Table 1: Device Information |  |\n| --- | --- |\n|  | CEREPAK™ Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform\nXtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform, Freeform Mini, and\nFreeform XtraSoft Detachable Coil Systems |\n| Device Proprietary Name |  |\n|  |  |\n| Common or Usual Name | Device, Neurovascular Embolization & Device, Vascular, For Promoting\nEmbolization |\n|  |  |\n| Classification Name | Device, Neurovascular Embolization, Class II, 21 CFR 882.5950 & Vascular,\nFor Promoting Embolization, Class II 21 CFR 870.3300 |\n|  |  |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n| Review Panel | Neurology, Cardiovascular |\n\n| Table 2. Primary Predicate Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer* |\n| K150319 | 6/12/2015 | MICRUSFRAME, DELTAFILL, DELTAXSFT,\nGALAXY G3, and GALAXY G3 XSFT Microcoil\nDelivery Systems (this grouping is branded as\nCERENOVUS SPECTRA™ Family of Coils) | Medos\nInternational,\nSARL |\n| *The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above. |  |  |  |\n\n| Table 3. Reference Device |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer* |\n| K171862 | 9/25/2017 | GALAXY G3 Mini Microcoil Delivery System | Medos\nInternational,\nSARL |\n| *The manufacturer at time of clearance was Codman & Shurtleff, Inc. The current manufacturer is provided above. |  |  |  |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nIV. Device CEREPAK™ is a platform delivery system that aids in the delivery of embolic coils (or\nDescription “microcoils”) using standard endovascular methods to treat hemorrhagic conditions. It\nconsists of two main components, the CEREPAK™ Detachable Coils, and the\nCEREPAK™ Detacher. These components will be provided sterile and sold separately.\nThe CEREPAK™ Detachable Coils are comprised of an embolic coil implant\n(microcoil) attached to a delivery system. The CEREPAK™ Detacher is a mechanical\naccessory that aids in the detachment of the CEREPAK™ Detachable Coils.\nThe delivery system of the CEREPAK™ Detachable Coils consists of a long, thin\nhypotube (delivery tube) shaft with an attachment interface to secure the microcoil at its\ndistal end until deployment is required. Microcoil designs are based on the microcoils\npresent in the predicate device. The delivery tube is advanced with the microcoil through\na compatible microcatheter using standard endovascular techniques until the microcoil\nis placed at the target lesion.\nThe CEREPAK™ Detacher interacts with the delivery system to detach the microcoils.\nUpon finger actuation, the Detacher translates (slides) a component within the delivery\ntube that aided in securing the microcoil. This detaches the microcoil from the delivery\ntube. Once the microcoil is detached at the desired location, the delivery tube can be\nremoved and discarded.\nV. Indications The CEREPAK™ Uniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform\nfor Use XtraSoft, Heliform XL, Heliform XtraSoft XL, Freeform, and Freeform Mini\nDetachable Coil Systems are indicated for embolization of intracranial aneurysms,\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous\nfistulae, and arterial and venous embolizations in the peripheral vasculature.\nThe CEREPAK™ Freeform XtraSoft Detachable Coil System is indicated for\nembolization of intracranial aneurysms.\nContinued on next page\nPage 2 of 9\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVI. Predicate Endovascular coil embolization is the technological principle for both the subject and\nComparison predicate devices. A comparison of the similarities and differences between the\nCEREPAK™ Detachable Coil Systems and the predicate and reference devices is\npresented in Table 4.\nTable 4. Subject, Predicate and Reference Device Comparison Summary\nThis Submission (K220040):",
    "Substantial Equivalence": "Predicate Device: MICRUSFRAME, DELTAFILL,\nReference Device: CEREPAK™ Uniform, Uniform XL, Uniform 3D\nDELTAXSFT, GALAXY G3, and GALAXY G3\nDescription GALAXY G3 Mini Microcoil Heliform Soft, Heliform XtraSoft, Heliform XL,\nXSFT Microcoil Delivery Systems (K150319)\nDelivery System (K171862) Heliform XtraSoft XL, Freeform, Freeform Mini,\nand Freeform XtraSoft Detachable Coil Systems\nMICRUSFRAME, DELTAFILL, and DELTAXSFT\nMicrocoil Delivery Systems are intended for\nendovascular embolization of intracranial\naneurysms, other neurovascular abnormalities such The CEREPAK™ Uniform, Uniform XL, Uniform\nThe GALAXY G3 Mini\nas arteriovenous malformations and arteriovenous 3D, Heliform Soft, Heliform XtraSoft, Heliform XL,\nMicrocoil Delivery System is\nfistulae, and are also intended for arterial and venous Heliform XtraSoft XL, Freeform, and Freeform Mini\nembolizations in the peripheral vasculature.\nintended for endovascular\nDetachable Coil Systems are indicated for\nembolization of intracranial\nembolization of intracranial aneurysms,\naneurysms, other neurovascular\nThe GALAXY G3 Microcoil Delivery System is neurovascular abnormalities such as arteriovenous\nIndications for abnormalities such as\nintended for endovascular embolization of malformations and arteriovenous fistulae, and arterial\nUse arteriovenous malformations\nintracranial aneurysms, other neurovascular and venous embolizations in the peripheral\nand arteriovenous fistulae, and\nabnormalities such as arteriovenous malformations vasculature.\nis also intended for arterial and\nand arteriovenous fistulae, and is also intended for\nvenous embolizations in the\narterial and venous embolizations in the peripheral The CEREPAK™ Freeform XtraSoft Detachable\nperipheral vasculature.\nvasculature. Coil System is indicated for embolization of\nintracranial aneurysms.\nThe GALAXY G3 XSFT Microcoil Delivery System\nis intended for endovascular embolization of\nintracranial aneurysms.\nClassification Class II, 21 CFR 882.5950 & 870.3300 Same as predicate\nProduct Code HCG, KRD Same as predicate\nMicrocoil*\nMicrocoil\nPlatinum/Tungsten Platinum/Tungsten Same as predicate\nMaterial\nMicrocoil\nTriangular or Cylindrical Cylindrical Same as predicate\nPrimary Wind\nMicrocoil\nComplex, Helical, or Spherical Complex Same as predicate\nSecondary Shape\nMicrocoil\nStretch- PGA= Polyglycolic Acid Suture\nPP= Polypropylene Suture PP= Polypropylene Suture\nResistant PP= Polypropylene Suture\nSuture\nProximal\nSoldered socket ring attaches to delivery system Welded key head attaches to delivery system\nInterface\nPrimary Coil\nWind Outer 0.010” – 0.015” 0.009” 0.009” – 0.015”\nDiameter\nSecondary\nShape Outer\n1.5mm – 24mm 1mm – 3mm 1mm – 24mm\nDiameter\nRanges\nMicrocoil\n1cm – 60cm 1cm – 8cm 1cm – 60cm\nLength Ranges\nMicrocatheter 0.0165” to 0.017” inner lumen\n0.0165” to 0.021” inner lumen diameter 0.0165” to 0.021” inner lumen diameter\nCompatibility diameter\n*CEREPAK™ includes microcoil configurations equivalent in size and shape to the predicate (K150319) and reference (K171862) devices. The predicate (K150319)\nincludes most of the microcoil configurations that are equivalent to the CEREPAK™. The reference device (K171862) is added to complete the range of equivalent\nmicrocoil offerings in the CEREPAK™ catalog. Therefore, the range of microcoil sizes is the combination of the predicate and reference devices.\nContinued on next page\nPage 3 of 9\n\n| Table 4. Subject, Predicate and Reference Device Comparison Summary |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  | This Submission (K220040): |\n| Description | Predicate Device: MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, and GALAXY G3 | Reference Device: | CEREPAK™ Uniform, Uniform XL, Uniform 3D |\n|  |  | GALAXY G3 Mini Microcoil | Heliform Soft, Heliform XtraSoft, Heliform XL, |\n|  | XSFT Microcoil Delivery Systems (K150319) |  |  |\n|  |  | Delivery System (K171862) | Heliform XtraSoft XL, Freeform, Freeform Mini, |\n|  |  |  |  |\n|  |  |  | and Freeform XtraSoft Detachable Coil Systems |\n| Indications for\nUse | MICRUSFRAME, DELTAFILL, and DELTAXSFT\nMicrocoil Delivery Systems are intended for\nendovascular embolization of intracranial\naneurysms, other neurovascular abnormalities such\nas arteriovenous malformations and arteriovenous\nfistulae, and are also intended for arterial and venous\nembolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery System is\nintended for endovascular embolization of\nintracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous malformations\nand arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral\nvasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System\nis intended for endovascular embolization of\nintracranial aneurysms. | The GALAXY G3 Mini\nMicrocoil Delivery System is\nintended for endovascular\nembolization of intracranial\naneurysms, other neurovascular\nabnormalities such as\narteriovenous malformations\nand arteriovenous fistulae, and\nis also intended for arterial and\nvenous embolizations in the\nperipheral vasculature. | The CEREPAK™ Uniform, Uniform XL, Uniform\n3D, Heliform Soft, Heliform XtraSoft, Heliform XL,\nHeliform XtraSoft XL, Freeform, and Freeform Mini\nDetachable Coil Systems are indicated for\nembolization of intracranial aneurysms,\nneurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae, and arterial\nand venous embolizations in the peripheral\nvasculature.\nThe CEREPAK™ Freeform XtraSoft Detachable\nCoil System is indicated for embolization of\nintracranial aneurysms. |\n| Classification | Class II, 21 CFR 882.5950 & 870.3300 |  | Same as predicate |\n| Product Code | HCG, KRD |  | Same as predicate |\n| Microcoil* |  |  |  |\n| Microcoil\nMaterial | Platinum/Tungsten | Platinum/Tungsten | Same as predicate |\n| Microcoil\nPrimary Wind | Triangular or Cylindrical | Cylindrical | Same as predicate |\n| Microcoil\nSecondary Shape | Complex, Helical, or Spherical | Complex | Same as predicate |\n| Microcoil\nStretch-\nResistant\nSuture | PGA= Polyglycolic Acid Suture\nPP= Polypropylene Suture | PP= Polypropylene Suture | PP= Polypropylene Suture |\n| Proximal\nInterface | Soldered socket ring attaches to delivery system |  | Welded key head attaches to delivery system |\n| Primary Coil\nWind Outer\nDiameter | 0.010” – 0.015” | 0.009” | 0.009” – 0.015” |\n| Secondary\nShape Outer\nDiameter\nRanges | 1.5mm – 24mm | 1mm – 3mm | 1mm – 24mm |\n| Microcoil\nLength Ranges | 1cm – 60cm | 1cm – 8cm | 1cm – 60cm |\n| Microcatheter\nCompatibility | 0.0165” to 0.021” inner lumen diameter | 0.0165” to 0.017” inner lumen\ndiameter | 0.0165” to 0.021” inner lumen diameter |\n| *CEREPAK™ includes microcoil configurations equivalent in size and shape to the predicate (K150319) and reference (K171862) devices. The predicate (K150319)\nincludes most of the microcoil configurations that are equivalent to the CEREPAK™. The reference device (K171862) is added to complete the range of equivalent\nmicrocoil offerings in the CEREPAK™ catalog. Therefore, the range of microcoil sizes is the combination of the predicate and reference devices. |  |  |  |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nTable 4. Subject, Predicate and Reference Device Comparison Summary, continued\nThis Submission (K220040):\nPredicate Device:\nReference Device:\nCEREPAK™ Uniform, Uniform XL,\nMICRUSFRAME, DELTAFILL, DELTAXSFT, Uniform 3D, Heliform Soft, Heliform\nDescription GALAXY G3 Mini Microcoil\nGALAXY G3, and GALAXY G3 XSFT Microcoil XtraSoft, Heliform XL, Heliform XtraSoft\nDelivery System (K171862)\nDelivery Systems (K150319) XL, Freeform, Freeform Mini, and Freeform\nXtraSoft Detachable Coil Systems\nDelivery System (K150319 and K171862 have the same Delivery System)\nDelivery System Hypotube with arrangement of wires and\nWire Shaft with radiopaque marker\nType radiopaque marker\nRadiopaque\nMarker 3cm from distal tip Same as predicate\nLocation\nIntroducer\nHDPE Same as predicate\nSheath Material\nIntroducer Tip\n3 flush ports Same as predicate\nFlush Ports\nDelivery System Same nominal, tighter tolerances:\n190cm ± 5cm\nLength 190 cm ± 2cm\nFluoro Saver\nFive Markers Located at the Proximal End Same as predicate\nMarkers\nFluoro Saver\nMarker\n150cm Length Same as predicate\nMicrocatheter\nCompatibility\nDetachment\nNitinol loop wire and 304 SS pull wire coated with\nInterface Polyolefin Elastomer\nPTFE\nMaterial\nDelivery System\n0.0159” Max 0.0156” Max\nOuter Diameter\nOther Materials\nVarious Various – different from predicate\n/ Components**\nConnection to accessory CEREPAK™\nConnection to Microcoil System hub using Connecting Cable or EnPOWER Control\nCable\nDetacher via slip fit with the proximal inner\ntube\nMechanism of\nDetachment: Mechanical finger actuation of\nDetachment\nDetachment: Thermo-Mechanical System uses the EnPOWER Detachment Control Box the CEREPAK™ Detacher or manual break\n(DCB) with EnPOWER Control Cable or Connecting Cable cause translation of the pull wire and release of\nthe microcoil.\n**Materials and components differ between subject and predicate devices however they have the same function and raise no new or different questions of safety and\neffectiveness. The test methods provide comparison to the predicate and are adequate to evaluate safety and effectiveness of the subject device.\nAdditionally, biological safety is demonstrated based on applicable standards.\nSterilization and Shelf Life\nSterilization\nE-Beam or Ethylene Oxide Ethylene Oxide\nMethod\nSterility\n10-6 Same as predicate\nAssurance Level\nShelf Life 3 years 1 year\nPackaged in a plastic hoop and enclosed in a\nPackaged in a plastic hoop and enclosed in a pouch with Tyvek sealed to Nylon or\nPackaging pouch with Tyvek sealed to Nylon. Placed\nPolyester. Placed inside carton.\ninside carton.\nContinued on next page\nPage 4 of 9\n\n| Table 4. Subject, Predicate and Reference Device Comparison Summary, continued |  |  |  |\n| --- | --- | --- | --- |\n|  |  |  | This Submission (K220040): |\n|  | Predicate Device: | Reference Device: | CEREPAK™ Uniform, Uniform XL, |\n|  | MICRUSFRAME, DELTAFILL, DELTAXSFT, |  | Uniform 3D, Heliform Soft, Heliform |\n| Description |  | GALAXY G3 Mini Microcoil |  |\n|  | GALAXY G3, and GALAXY G3 XSFT Microcoil |  | XtraSoft, Heliform XL, Heliform XtraSoft |\n|  |  | Delivery System (K171862) |  |\n|  | Delivery Systems (K150319) |  | XL, Freeform, Freeform Mini, and Freeform |\n|  |  |  |  |\n|  |  |  | XtraSoft Detachable Coil Systems |\n| Delivery System (K150319 and K171862 have the same Delivery System) |  |  |  |\n| Delivery System\nType | Wire Shaft with radiopaque marker |  | Hypotube with arrangement of wires and\nradiopaque marker |\n| Radiopaque\nMarker\nLocation | 3cm from distal tip |  | Same as predicate |\n| Introducer\nSheath Material | HDPE |  | Same as predicate |\n| Introducer Tip\nFlush Ports | 3 flush ports |  | Same as predicate |\n| Delivery System\nLength | 190cm ± 5cm |  | Same nominal, tighter tolerances:\n190 cm ± 2cm |\n| Fluoro Saver\nMarkers | Five Markers Located at the Proximal End |  | Same as predicate |\n| Fluoro Saver\nMarker\nMicrocatheter\nCompatibility | 150cm Length |  | Same as predicate |\n| Detachment\nInterface\nMaterial | Polyolefin Elastomer |  | Nitinol loop wire and 304 SS pull wire coated with\nPTFE |\n| Delivery System\nOuter Diameter | 0.0159” Max |  | 0.0156” Max |\n| Other Materials\n/ Components** | Various |  | Various – different from predicate |\n| Mechanism of\nDetachment | Connection to Microcoil System hub using Connecting Cable or EnPOWER Control\nCable |  | Connection to accessory CEREPAK™\nDetacher via slip fit with the proximal inner\ntube |\n|  | Detachment: Thermo-Mechanical System uses the EnPOWER Detachment Control Box\n(DCB) with EnPOWER Control Cable or Connecting Cable |  | Detachment: Mechanical finger actuation of\nthe CEREPAK™ Detacher or manual break\ncause translation of the pull wire and release of\nthe microcoil. |\n| **Materials and components differ between subject and predicate devices however they have the same function and raise no new or different questions of safety and\neffectiveness. The test methods provide comparison to the predicate and are adequate to evaluate safety and effectiveness of the subject device.\nAdditionally, biological safety is demonstrated based on applicable standards. |  |  |  |\n| Sterilization and Shelf Life |  |  |  |\n| Sterilization\nMethod | E-Beam or Ethylene Oxide |  | Ethylene Oxide |\n| Sterility\nAssurance Level | 10-6 |  | Same as predicate |\n| Shelf Life | 3 years |  | 1 year |\n| Packaging | Packaged in a plastic hoop and enclosed in a pouch with Tyvek sealed to Nylon or\nPolyester. Placed inside carton. |  | Packaged in a plastic hoop and enclosed in a\npouch with Tyvek sealed to Nylon. Placed\ninside carton. |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVII. Non- Performance Testing - Bench\nClinical Appropriate testing was identified based on the design, risk analyses and the intended\nTesting use of the CEREPAK™ Detachable Coil Systems to demonstrate that the device is\nSummary substantially equivalent to the legally marketed predicate device. The following\nperformance data are being provided in support of the substantial equivalence\ndetermination. All testing was conducted using sampling methods as required by internal\nprocedure. The bench testing included the following tests:\nTable 5. Performance Testing Summary\nTest Test Summary Result\nDesign Verification: CEREPAK™ Detachable Coils\nManual Break Joint Integrity The objective of this test is to ensure that the manual PASS: Samples met\nAfter Transit break joint is not kinked or separated after transit. established acceptance\ncriteria\nCrimp Integrity After Transit The objective of this test is to ensure that the proximal PASS: Samples met\ninner tube does not accidentally translate prematurely established acceptance\nafter transit. criteria\nTrack Force (Delivery) The objective of this test is to evaluate the force necessary PASS: Samples met\nto deliver the proposed device through a microcatheter in established acceptance\na simulated tortuous anatomy model. criteria\nMicrocatheter Pullback The objective of this test is to measure the distance the PASS: Samples met\nmicrocatheter retracts comparing the tip position from established acceptance\nprior to coil delivery to when the entire embolic coil is criteria\nexposed out of the distal tip of the microcatheter.\nMicrocatheter Tip Deflection The objective of this test is to measure the deflection PASS: Samples met\nangle at the microcatheter tip as the device is advanced established acceptance\nto the detachment position. criteria\nOverall Length The objective of this test is to measure the overall length PASS: Samples met\nof the delivery tube shaft of the CEREPAK™ delivery established acceptance\nsystem. criteria\nFluorosaver Location The objective of this test is to verify the location of the PASS: Samples met\nfluorosaver marker relative to the distal end of the established acceptance\nmicrocoil. criteria\nFluorosaver Marker The objective of this test is to verify that the PASS: Samples met\nDurability fluorosaver marker remains visible on the delivery established acceptance\nsystem after 6 delivery and 5 withdrawal cycles. criteria\nDelivery System Outer The objective of this test is to measure the overall outer PASS: Samples met\nDiameter diameter of the CEREPAK™ delivery system. established acceptance\ncriteria\nMarker Band Location The objective of this test is to verify the location of the PASS: Samples met\nradiopaque marker relative to the distal end of the established acceptance\ndelivery tube. criteria\nDetachment Zone Strength The objective of this test is to measure the tensile PASS: Samples met\nstrength of the detachment zone to prevent premature established acceptance\nseparation of the microcoil from the detachment system. criteria\nDelivery System Weld The objective of this test is to measure the break load PASS: Samples met\nStrength required to separate the overall delivery system. established acceptance\ncriteria\nKey to Coil Weld Strength The objective of this test is to measure the force required PASS: Samples met\nto separate the proximal key from the microcoil wire. established acceptance\ncriteria\nDurability (Pull Wire The objective of this test is to verify the pull wire PASS: Samples met\nPosition) position relative to the proximal key shoulders after established acceptance\ndurability simulation (6 advancements and 5 criteria\nwithdrawals) to evaluate any movement.\nDetachment Reliability with The objective of this test is to verify microcoil PASS: Samples met\nDetacher separation from the delivery tube and inner tube established acceptance\ntranslation after using the Detacher to detach the criteria\nmicrocoil.\nInner Tube/Pull Wire Joint The objective of this test is to measure the strength of PASS: Samples met\nStrength the joint between the pull wire and the proximal inner established acceptance\ntube. criteria\nContinued on next page\nPage 5 of 9\n\n| Table 5. Performance Testing Summary |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Result |\n| Design Verification: CEREPAK™ Detachable Coils |  |  |\n| Manual Break Joint Integrity\nAfter Transit | The objective of this test is to ensure that the manual\nbreak joint is not kinked or separated after transit. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Crimp Integrity After Transit | The objective of this test is to ensure that the proximal\ninner tube does not accidentally translate prematurely\nafter transit. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Track Force (Delivery) | The objective of this test is to evaluate the force necessary\nto deliver the proposed device through a microcatheter in\na simulated tortuous anatomy model. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Microcatheter Pullback | The objective of this test is to measure the distance the\nmicrocatheter retracts comparing the tip position from\nprior to coil delivery to when the entire embolic coil is\nexposed out of the distal tip of the microcatheter. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Microcatheter Tip Deflection | The objective of this test is to measure the deflection\nangle at the microcatheter tip as the device is advanced\nto the detachment position. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Overall Length | The objective of this test is to measure the overall length\nof the delivery tube shaft of the CEREPAK™ delivery\nsystem. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Fluorosaver Location | The objective of this test is to verify the location of the\nfluorosaver marker relative to the distal end of the\nmicrocoil. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Fluorosaver Marker\nDurability | The objective of this test is to verify that the\nfluorosaver marker remains visible on the delivery\nsystem after 6 delivery and 5 withdrawal cycles. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Delivery System Outer\nDiameter | The objective of this test is to measure the overall outer\ndiameter of the CEREPAK™ delivery system. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Marker Band Location | The objective of this test is to verify the location of the\nradiopaque marker relative to the distal end of the\ndelivery tube. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Detachment Zone Strength | The objective of this test is to measure the tensile\nstrength of the detachment zone to prevent premature\nseparation of the microcoil from the detachment system. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Delivery System Weld\nStrength | The objective of this test is to measure the break load\nrequired to separate the overall delivery system. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Key to Coil Weld Strength | The objective of this test is to measure the force required\nto separate the proximal key from the microcoil wire. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Durability (Pull Wire\nPosition) | The objective of this test is to verify the pull wire\nposition relative to the proximal key shoulders after\ndurability simulation (6 advancements and 5\nwithdrawals) to evaluate any movement. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Detachment Reliability with\nDetacher | The objective of this test is to verify microcoil\nseparation from the delivery tube and inner tube\ntranslation after using the Detacher to detach the\nmicrocoil. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Inner Tube/Pull Wire Joint\nStrength | The objective of this test is to measure the strength of\nthe joint between the pull wire and the proximal inner\ntube. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVII. Non- Table 5. Performance Testing Summary, continued\nTest Test Summary Result\nClinical\nDesign Verification: CEREPAK™ Detachable Coils\nTesting\nInner Tube Outer Diameter The objective of this test is to measure the outer PASS: Samples met\nSummary, diameter of the proximal inner tube. established acceptance\ncriteria\ncontinued\nInner Tube Length The objective of this test is to measure the overall PASS: Samples met\nlength of the proximal inner tube and the length of the established acceptance\nproximal inner tube that is exposed outside the main criteria\ndelivery tube.\nDetachment Reliability with The objective of this test is to verify microcoil separation PASS: Samples met\nManual Break from the delivery tube after using the manual break established acceptance\nmethod to detach the microcoil. criteria\nManual Break Feature The objective of this test is to measure the force required PASS: Samples met\nBuckling to buckle the delivery system using the manual break established acceptance\nfeature. criteria\nParticulate Evaluation The objective of this test is to measure particulates PASS: Samples met\ngenerated during simulated use with the CEREPAK™ established acceptance\nDetachable Coils. criteria\nManual Break Markers The objective of this test is to measure the spacing PASS: Samples met\nLocation between the 2 manual break indicators, the distance established acceptance\nbetween the manual break and each indicator, and the criteria\ndistance from the manual break to the proximal end of\nthe main delivery tube.\nDetachment Kickback The objective of this test is to measure the distance the PASS: Samples met\ndelivery system retracts after detachment. established acceptance\ncriteria\nMicrocoil Secondary Shape The objective of this test is to verify the secondary shape PASS: Samples met\nof the microcoil. established acceptance\ncriteria\nMicrocoil Secondary The objective of this test is to measure the secondary PASS: Samples met\nDiameter shape diameter of the microcoil. established acceptance\ncriteria\nMicrocoil Length The objective of this test is to measure the length of the PASS: Samples met\nmicrocoil. established acceptance\ncriteria\nAtraumatic 2 Terminal Ends The objective of this test is to verify that the two PASS: Samples met\nterminal ends of the microcoil have rounded edges and established acceptance\nno sharp features. criteria\nStretch Resistance of Suture The objective of this test is to evaluate the force at PASS: Samples met\nwhich the stretch resistant suture (SRS) fails to resist established acceptance\nstretching. criteria\nIntroducer Secured After The objective of this test is to ensure that the introducer PASS: Samples met\nTransit is within the packaging hoop in the correct location and established acceptance\nthe microcoil is not exposed out of the introducer after criteria\ntransit.\nIntroducer Dimensions The objective of this test is to verify the introducer PASS: Samples met\nlength, outer diameter, taper angle and inner diameter. established acceptance\ncriteria\nIntroducer Purge Holes The objective of this test is to verify the introducer purge PASS: Samples met\nDimensions hole diameter and distance from the introducer tip to the established acceptance\npurge hole. criteria\nIntroducer Re-Sheathing The objective of this test is to confirm that the introducer PASS: Samples met\ncan be re-sheathed successfully without damage to the established acceptance\nmicrocoil or delivery system. criteria\nMRI Testing The objective of MRI testing was to determine the safety PASS: Samples met\nin the magnetic resonance (MR) environment and the established acceptance\nappropriate parameters for MR conditional labeling. criteria\nContinued on next page\nPage 6 of 9\n\n| Table 5. Performance Testing Summary, continued |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Result |\n| Design Verification: CEREPAK™ Detachable Coils |  |  |\n| Inner Tube Outer Diameter | The objective of this test is to measure the outer\ndiameter of the proximal inner tube. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Inner Tube Length | The objective of this test is to measure the overall\nlength of the proximal inner tube and the length of the\nproximal inner tube that is exposed outside the main\ndelivery tube. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Detachment Reliability with\nManual Break | The objective of this test is to verify microcoil separation\nfrom the delivery tube after using the manual break\nmethod to detach the microcoil. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Manual Break Feature\nBuckling | The objective of this test is to measure the force required\nto buckle the delivery system using the manual break\nfeature. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Particulate Evaluation | The objective of this test is to measure particulates\ngenerated during simulated use with the CEREPAK™\nDetachable Coils. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Manual Break Markers\nLocation | The objective of this test is to measure the spacing\nbetween the 2 manual break indicators, the distance\nbetween the manual break and each indicator, and the\ndistance from the manual break to the proximal end of\nthe main delivery tube. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Detachment Kickback | The objective of this test is to measure the distance the\ndelivery system retracts after detachment. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Microcoil Secondary Shape | The objective of this test is to verify the secondary shape\nof the microcoil. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Microcoil Secondary\nDiameter | The objective of this test is to measure the secondary\nshape diameter of the microcoil. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Microcoil Length | The objective of this test is to measure the length of the\nmicrocoil. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Atraumatic 2 Terminal Ends | The objective of this test is to verify that the two\nterminal ends of the microcoil have rounded edges and\nno sharp features. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Stretch Resistance of Suture | The objective of this test is to evaluate the force at\nwhich the stretch resistant suture (SRS) fails to resist\nstretching. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Introducer Secured After\nTransit | The objective of this test is to ensure that the introducer\nis within the packaging hoop in the correct location and\nthe microcoil is not exposed out of the introducer after\ntransit. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Introducer Dimensions | The objective of this test is to verify the introducer\nlength, outer diameter, taper angle and inner diameter. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Introducer Purge Holes\nDimensions | The objective of this test is to verify the introducer purge\nhole diameter and distance from the introducer tip to the\npurge hole. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Introducer Re-Sheathing | The objective of this test is to confirm that the introducer\ncan be re-sheathed successfully without damage to the\nmicrocoil or delivery system. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| MRI Testing | The objective of MRI testing was to determine the safety\nin the magnetic resonance (MR) environment and the\nappropriate parameters for MR conditional labeling. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVII. Non- Table 5. Performance Testing Summary, continued\nTest Test Summary Result\nClinical\nDesign Verification: CEREPAK™ Detacher\nTesting\nIntegrity after Transit The objective of this test is to ensure the nose cone and PASS: Samples met\nSummary, housing assembly of the Detacher are intact to maintain established acceptance\nproduct performance. criteria\ncontinued\nMax User Input Force The objective of this test is to measure the maximum PASS: Samples met\nuser input force required to actuate the slider on the established acceptance\ndetacher. criteria\nSlider Travel Distance and The objectives of this test are to measure the distance of PASS: Samples met\nMin Input Force slider travel and user input force required to begin the established acceptance\ndetachment motion. The test will also confirm that the criteria\nspring returns the components to their initial position\nafter use.\nMultiple Cycle Durability The objective of this test is to measure the distance the PASS: Samples met\nDetacher translates the inner tube after 20 detachment established acceptance\ncycles and to ensure the delivery system encounters a hard criteria\nstop in the Detacher after 20 cycles.\nNose Cone Insert Hard Stop The objective of this test is to measure the diameter of PASS: Samples met\nand Clearance the nose cone insert proximal hole where the delivery established acceptance\ntube will encounter a hard stop upon insertion into the criteria\nDetacher.\nInsertion Max Force The objective of this test is to measure the maximum PASS: Samples met\nforce exerted on the Detacher during insertion of the established acceptance\nproximal end of the delivery system. criteria\nPrinted Logo and Name The objective of this test is to ensure that the logo is PASS: Samples met\nVerification printed on the CEREPAK™ Detacher. established acceptance\ncriteria\nDesign Validation: CEREPAK™ Detachable Coils and Detacher\nThe in-vitro design validation was conducted with skilled\nusers to evaluate various aspects of product performance PASS: Samples met\nIn-Vitro Usability Study under simulated use conditions utilizing a silicone arterial established acceptance\nmodel which simulates clinically relevant anatomy.\ncriteria\nAnimal Study\nAn in-vivo design validation was conducted with skilled users to demonstrate various\npoints of product performance usability under simulated use conditions utilized in a\nporcine model.\nClinical Testing\nA clinical study was not required, because appropriate verification and validation of the\nsubject device was achieved considering the similarities of the proposed device to the\npredicate device and based on the results of the bench testing.\nShelf-Life Testing\nOne year accelerated aging was successfully performed on the CEREPAK™ Detachable\nCoils and Detacher. Through review of package integrity testing and previous testing\nwith sterile packages made of the same material combinations, the sterile pouches are\nconfirmed to have a shelf life of three years. However, based on the lesser shelf life\ncurrently validated for the product and packaging, the shelf life of the CEREPAK™\nDetachable Coil Systems, including both the Detachable Coils and Detacher\ncomponents, is established as one year.\nContinued on next page\nPage 7 of 9\n\n| Table 5. Performance Testing Summary, continued |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Result |\n| Design Verification: CEREPAK™ Detacher |  |  |\n| Integrity after Transit | The objective of this test is to ensure the nose cone and\nhousing assembly of the Detacher are intact to maintain\nproduct performance. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Max User Input Force | The objective of this test is to measure the maximum\nuser input force required to actuate the slider on the\ndetacher. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Slider Travel Distance and\nMin Input Force | The objectives of this test are to measure the distance of\nslider travel and user input force required to begin the\ndetachment motion. The test will also confirm that the\nspring returns the components to their initial position\nafter use. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Multiple Cycle Durability | The objective of this test is to measure the distance the\nDetacher translates the inner tube after 20 detachment\ncycles and to ensure the delivery system encounters a hard\nstop in the Detacher after 20 cycles. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Nose Cone Insert Hard Stop\nand Clearance | The objective of this test is to measure the diameter of\nthe nose cone insert proximal hole where the delivery\ntube will encounter a hard stop upon insertion into the\nDetacher. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n| Insertion Max Force | The objective of this test is to measure the maximum\nforce exerted on the Detacher during insertion of the\nproximal end of the delivery system. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Printed Logo and Name\nVerification | The objective of this test is to ensure that the logo is\nprinted on the CEREPAK™ Detacher. | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n| Design Validation: CEREPAK™ Detachable Coils and Detacher |  |  |\n| In-Vitro Usability Study | The in-vitro design validation was conducted with skilled\nusers to evaluate various aspects of product performance\nunder simulated use conditions utilizing a silicone arterial\nmodel which simulates clinically relevant anatomy. |  |\n|  |  | PASS: Samples met |\n|  |  | established acceptance |\n|  |  | criteria |\n|  |  |  |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVII. Non- Biocompatibility Testing\nClinical Biocompatibility testing was conducted in accordance with International Standard ISO\nTesting 10993-1, “Biological Evaluation of Medical Devices – Part 1: Evaluation of Testing\nSummary, Within a Risk Management Process,” and FDA Guidance for Industry and FDA Staff,\ncontinued “Use of International Standard ISO 10993-1, ‘Biological Evaluation of Medical Devices\n– Part 1: Evaluation and Testing Within a Risk Management Process’.” Since the\nduration of contact is classified differently for the microcoil and the delivery system,\nbiocompatibility testing was performed separately. The following testing was\nperformed:\nTable 6. Biocompatibility Test Summary\nTest Results Conclusion\nCEREPAK™ Detachable Coils – microcoil component\nCytotoxicity Non-cytotoxic PASS\nSensitization Non-sensitizing PASS\nIrritation or Intracutaneous Reactivity Non-irritating PASS\n(Acute) Systemic Toxicity Negative PASS\nGenotoxicity Non-genotoxic PASS\nPage 8 of 9\nmocomeH\nytilibitap\nASTM Hemolysis Non-hemolytic PASS\nNot a potential activator of\nSC5b-9 Complement Activation Assay PASS\ncomplement system\nCEREPAK™ Detachable Coils – delivery system component\nCytotoxicity Non-cytotoxic PASS\nSensitization Non-sensitizing PASS\nIrritation or Intracutaneous Reactivity Non-irritating PASS\n(Acute) Systemic Toxicity Negative PASS\nytilibitapmocomeH\nASTM Hemolysis Non-hemolytic PASS\nNot a potential activator of\nSC5b-9 Complement Activation Assay PASS\ncomplement system\nIn Vivo Thromboresistance Study Thromboresistant PASS\nThe embolic coils are implants with permanent (> 30 days) contact with blood. The\nDelivery System (within introducer component) is an externally communicating device\nwith limited (≤ 24 hours) contact with circulating blood. Based on the passing results\nof the aforementioned tests, the CEREPAK™ Detachable Coils (embolic coils and\ndelivery system) have demonstrated acceptable biocompatibility in compliance with\nISO 10993-1 and applicable regulatory requirements and are considered biologically safe\nfor their intended use.\nContinued on next page\n\n| Table 6. Biocompatibility Test Summary |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Results | Conclusion |\n| CEREPAK™ Detachable Coils – microcoil component |  |  |  |\n| Cytotoxicity |  | Non-cytotoxic | PASS |\n| Sensitization |  | Non-sensitizing | PASS |\n| Irritation or Intracutaneous Reactivity |  | Non-irritating | PASS |\n| (Acute) Systemic Toxicity |  | Negative | PASS |\n| Genotoxicity |  | Non-genotoxic | PASS |\n| mocomeH\nytilibitap | ASTM Hemolysis | Non-hemolytic | PASS |\n|  | SC5b-9 Complement Activation Assay | Not a potential activator of\ncomplement system | PASS |\n| CEREPAK™ Detachable Coils – delivery system component |  |  |  |\n| Cytotoxicity |  | Non-cytotoxic | PASS |\n| Sensitization |  | Non-sensitizing | PASS |\n| Irritation or Intracutaneous Reactivity |  | Non-irritating | PASS |\n| (Acute) Systemic Toxicity |  | Negative | PASS |\n| ytilibitapmocomeH | ASTM Hemolysis | Non-hemolytic | PASS |\n|  | SC5b-9 Complement Activation Assay | Not a potential activator of\ncomplement system | PASS |\n|  | In Vivo Thromboresistance Study | Thromboresistant | PASS |\n\nMedos International, SARL K220040 - Traditional 510(k) Premarket Notification\nCEREPAK™ Detachable Coil Systems\n510(k) Summary, Continued\nVII. Non- Sterilization\nClinical The CEREPAK™ Detachable Coils and CEREPAK™ Detacher are sterilized\nTesting using a validated 100% ethylene oxide (EO) sterilization process by means of the\nSummary, overkill approach to ensure sterility assurance level (SAL) of 10-6 in accordance\ncontinued with ISO 11135-1, “Sterilization of health care products - Ethylene Oxide - Part 1:\nRequirements for development, validation and routine control of a sterilization\nprocess for medical devices.” The CEREPAK™ Detachable Coils (embolic coils\nand delivery system) meet EO and ethylene chlorohydrin (ECH) residual limits per\nEN ISO 10993-7. The CEREPAK™ Detachable Coils and CEREPAK™ Detacher\nare for single use only.\nVIII. Conclusion Based upon the intended use, design, materials, function, side-by-side in-vitro\ntesting and animal testing, it is concluded that the subject device, CEREPAK™\nUniform, Uniform XL, Uniform 3D, Heliform Soft, Heliform XtraSoft, Heliform\nXL, Heliform XtraSoft XL, Freeform, Freeform Mini, and Freeform XtraSoft\nDetachable Coil Systems, are substantially equivalent to the predicate device,\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, and GALAXY\nG3 XSFT Microcoil Delivery Systems (branded as the CERENOVUS\nSPECTRA™ Family of Coils), K150319, cleared on June 12, 2015. Risk\nassessment and verification and validation testing confirmed that the technological\ndifferences do not raise new questions of safety and effectiveness for the subject\ndevice. The subject device, as designed, manufactured, packaged and sterilized, is\nsubstantially equivalent to the predicate device.\nPage 9 of 9"
  }
}