{
  "source_pdf": "embolic-coil--medos-international-sarl--micrusframe-deltafill-deltaxsft-galaxy-g3--510k.pdf",
  "clearance_number": "K211344",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211344\nDevice Name\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini Microcoil Delivery\nSystems\nIndications for Use (Describe)\nMICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae, and are also intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.\nThe GALAXY G3 Mini Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms,\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary – K211344\nI. Submitter Medos International SARL\nChemin-Blanc 38\n2400 Le Locle, Switzerland\nTel: +1 (908) 249-0182\nContact Person: Ariell Joiner\nEmail: ajoiner@its.jnj.com\nDate Prepared: April 30, 2021\nII. Devices Table 1. Device\nMICRUSFRAME , DELTAFILL, DELTAXSFT , GALAXY G3,\nDevice Proprietary Name GALAXY G3 XSFT, and GALAXY G3 Mini Microcoil Delivery\nSystems\nDevice, Neurovascular Embolization & Vascular, for Promoting\nCommon or Usual Name\nEmbolization\nClass II 21 CFR 882.5950 – Device, Neurovascular Embolization\nClassification Name Class II 21 CFR 870.3300 – Device, Vascular, For Promoting\nEmbolization\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII. Predicate The predicate devices are listed below in Table 2.\nDevices\nTable 2: Predicate Devices\n510(k) Number Date Cleared Name Manufacturer\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3 FILL, and\nK171747 Jul 14, 2017\nGALAXY G3 XSFT Microcoil\nDelivery Systems\nMedos\nGALAXY G3 Mini Microcoil Delivery\nK171862 Sep 25, 2017 International\nSystem\nSARL*\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, and\nK150319 Jun 12, 2015\nGALAXY G3 XSFT Microcoil\nDelivery Systems\n*510(k)s were previously held by Codman & Shurtleff, Inc. The 510(k)s were transferred to Medos\nInternational SARL, which is the current holder of the 510(k)s. These devices are marketed on behalf\nof Medos International SARL under the CERENOVUS brand.\nContinued on next page\nPage 1 of 7\n\n| Table 1. Device |  |\n| --- | --- |\n| Device Proprietary Name | MICRUSFRAME , DELTAFILL, DELTAXSFT , GALAXY G3,\nGALAXY G3 XSFT, and GALAXY G3 Mini Microcoil Delivery\nSystems |\n| Common or Usual Name | Device, Neurovascular Embolization & Vascular, for Promoting\nEmbolization |\n| Classification Name | Class II 21 CFR 882.5950 – Device, Neurovascular Embolization\nClass II 21 CFR 870.3300 – Device, Vascular, For Promoting\nEmbolization |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n\n| Table 2: Predicate Devices |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K171747 | Jul 14, 2017 | MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3 FILL, and\nGALAXY G3 XSFT Microcoil\nDelivery Systems | Medos\nInternational\nSARL* |\n| K171862 | Sep 25, 2017 | GALAXY G3 Mini Microcoil Delivery\nSystem |  |\n| K150319 | Jun 12, 2015 | MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, and\nGALAXY G3 XSFT Microcoil\nDelivery Systems |  |\n| *510(k)s were previously held by Codman & Shurtleff, Inc. The 510(k)s were transferred to Medos\nInternational SARL, which is the current holder of the 510(k)s. These devices are marketed on behalf\nof Medos International SARL under the CERENOVUS brand. |  |  |  |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nIV. Device The MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3\nDescription XSFT, and GALAXY G3 Mini Microcoil Delivery Systems consist of three\ncomponents: a Microcoil System, a connecting cable, and a Detachment Control Box\n(DCB). Each component is sold separately.\nAs shown in Figure 1, the Microcoil System consists of a microcoil attached to a\nDevice Positioning Unit (DPU).\nFigure 1: Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocatheter. The microcoil is the implantable segment of the device and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\nFor the MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, and GALAXY G3\nXSFT microcoils:\n• The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which may contain either a polypropylene suture (SR) or an\nabsorbable polymer suture and then formed into a secondary shape. The\nsecondary shape may be spherical, complex, or helical.\nFor the GALAXY G3 Mini microcoils:\n• The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which contains a polypropylene suture (SR) and then formed into\na secondary shape. The secondary shape is complex.\nFor all Microcoil Delivery Systems:\n• The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to guide\nfurther coil insertion.\n• The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nContinued on next page\nPage 2 of 7\n\n| Figure 1: Microcoil System |\n| --- |\n|  |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nIV. Device The ENPOWER Detachment Control Box (DCB) provides the energy necessary to\nDescription, allow for a thermo-mechanical detachment of the microcoil from the DPU. The\ncontinued connecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector on the DPU and the output connector on the DCB.\n• The connecting cables may be one of two types: one with a remote detach\nbutton (the ENPOWER Control Cable) catalog no. ECB000182-00, or\none without a detach button (standard connecting cable) catalog no.\nCCB00157-00.\n• The ENPOWER Detachment Control Box, catalog no. DCB2000500,\nworks with the ENPOWER Control Cable and with the standard\nconnecting cable.\nV. Indications MICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are\nfor Use intended for endovascular embolization of intracranial aneurysms, other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous\nfistulae, and are also intended for arterial and venous embolizations in the peripheral\nvasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nThe GALAXY G3 Mini Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nVI. The devices in this submission include minor design changes (reduced distal outer\nComparison of diameter and taper transition) only to the Core Wire of the Device Positioning Unit.\nTechnological There are no modifications to the material of the Core Wire, to other elements of the\nCharacteristics Device Positioning Unit, to the components or materials of the microcoil, to the\nwith Predicate introducer, or to the ENPOWER Detachment Control System.\nDevice\nEndovascular coil embolization is the technological principle for both the subject and",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K150319",
      "K171747",
      "K150319",
      "K171747",
      "K150319",
      "K171747",
      "K171862",
      "K150319",
      "K171747",
      "K171862",
      "K171862",
      "K171862"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211344\nDevice Name\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini Microcoil Delivery\nSystems\nIndications for Use (Describe)\nMICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae, and are also intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.\nThe GALAXY G3 Mini Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms,\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary – K211344\nI. Submitter Medos International SARL\nChemin-Blanc 38\n2400 Le Locle, Switzerland\nTel: +1 (908) 249-0182\nContact Person: Ariell Joiner\nEmail: ajoiner@its.jnj.com\nDate Prepared: April 30, 2021\nII. Devices Table 1. Device\nMICRUSFRAME , DELTAFILL, DELTAXSFT , GALAXY G3,\nDevice Proprietary Name GALAXY G3 XSFT, and GALAXY G3 Mini Microcoil Delivery\nSystems\nDevice, Neurovascular Embolization & Vascular, for Promoting\nCommon or Usual Name\nEmbolization\nClass II 21 CFR 882.5950 – Device, Neurovascular Embolization\nClassification Name Class II 21 CFR 870.3300 – Device, Vascular, For Promoting\nEmbolization\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII. Predicate The predicate devices are listed below in Table 2.\nDevices\nTable 2: Predicate Devices\n510(k) Number Date Cleared Name Manufacturer\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3 FILL, and\nK171747 Jul 14, 2017\nGALAXY G3 XSFT Microcoil\nDelivery Systems\nMedos\nGALAXY G3 Mini Microcoil Delivery\nK171862 Sep 25, 2017 International\nSystem\nSARL*\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, and\nK150319 Jun 12, 2015\nGALAXY G3 XSFT Microcoil\nDelivery Systems\n*510(k)s were previously held by Codman & Shurtleff, Inc. The 510(k)s were transferred to Medos\nInternational SARL, which is the current holder of the 510(k)s. These devices are marketed on behalf\nof Medos International SARL under the CERENOVUS brand.\nContinued on next page\nPage 1 of 7\n\n| Table 1. Device |  |\n| --- | --- |\n| Device Proprietary Name | MICRUSFRAME , DELTAFILL, DELTAXSFT , GALAXY G3,\nGALAXY G3 XSFT, and GALAXY G3 Mini Microcoil Delivery\nSystems |\n| Common or Usual Name | Device, Neurovascular Embolization & Vascular, for Promoting\nEmbolization |\n| Classification Name | Class II 21 CFR 882.5950 – Device, Neurovascular Embolization\nClass II 21 CFR 870.3300 – Device, Vascular, For Promoting\nEmbolization |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n\n| Table 2: Predicate Devices |  |  |  |\n| --- | --- | --- | --- |\n| 510(k) Number | Date Cleared | Name | Manufacturer |\n| K171747 | Jul 14, 2017 | MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3 FILL, and\nGALAXY G3 XSFT Microcoil\nDelivery Systems | Medos\nInternational\nSARL* |\n| K171862 | Sep 25, 2017 | GALAXY G3 Mini Microcoil Delivery\nSystem |  |\n| K150319 | Jun 12, 2015 | MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, and\nGALAXY G3 XSFT Microcoil\nDelivery Systems |  |\n| *510(k)s were previously held by Codman & Shurtleff, Inc. The 510(k)s were transferred to Medos\nInternational SARL, which is the current holder of the 510(k)s. These devices are marketed on behalf\nof Medos International SARL under the CERENOVUS brand. |  |  |  |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nIV. Device The MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3\nDescription XSFT, and GALAXY G3 Mini Microcoil Delivery Systems consist of three\ncomponents: a Microcoil System, a connecting cable, and a Detachment Control Box\n(DCB). Each component is sold separately.\nAs shown in Figure 1, the Microcoil System consists of a microcoil attached to a\nDevice Positioning Unit (DPU).\nFigure 1: Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocatheter. The microcoil is the implantable segment of the device and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\nFor the MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, and GALAXY G3\nXSFT microcoils:\n• The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which may contain either a polypropylene suture (SR) or an\nabsorbable polymer suture and then formed into a secondary shape. The\nsecondary shape may be spherical, complex, or helical.\nFor the GALAXY G3 Mini microcoils:\n• The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which contains a polypropylene suture (SR) and then formed into\na secondary shape. The secondary shape is complex.\nFor all Microcoil Delivery Systems:\n• The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to guide\nfurther coil insertion.\n• The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nContinued on next page\nPage 2 of 7\n\n| Figure 1: Microcoil System |\n| --- |\n|  |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nIV. Device The ENPOWER Detachment Control Box (DCB) provides the energy necessary to\nDescription, allow for a thermo-mechanical detachment of the microcoil from the DPU. The\ncontinued connecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector on the DPU and the output connector on the DCB.\n• The connecting cables may be one of two types: one with a remote detach\nbutton (the ENPOWER Control Cable) catalog no. ECB000182-00, or\none without a detach button (standard connecting cable) catalog no.\nCCB00157-00.\n• The ENPOWER Detachment Control Box, catalog no. DCB2000500,\nworks with the ENPOWER Control Cable and with the standard\nconnecting cable.\nV. Indications MICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are\nfor Use intended for endovascular embolization of intracranial aneurysms, other\nneurovascular abnormalities such as arteriovenous malformations and arteriovenous\nfistulae, and are also intended for arterial and venous embolizations in the peripheral\nvasculature.\nThe GALAXY G3 Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nThe GALAXY G3 Mini Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae, and is also intended for\narterial and venous embolizations in the peripheral vasculature.\nVI. The devices in this submission include minor design changes (reduced distal outer\nComparison of diameter and taper transition) only to the Core Wire of the Device Positioning Unit.\nTechnological There are no modifications to the material of the Core Wire, to other elements of the\nCharacteristics Device Positioning Unit, to the components or materials of the microcoil, to the\nwith Predicate introducer, or to the ENPOWER Detachment Control System.\nDevice\nEndovascular coil embolization is the technological principle for both the subject and",
    "Substantial Equivalence": "predicate devices. This technology is based on placing embolic coils in the\nneurovascular or peripheral vasculature to reduce or block blood flow. The subject\ndevices and predicate devices are based on the same overall technological\ncharacteristics as shown in Table 3-1 and Table 3-2.\nContinued on next page\nPage 3 of 7\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nVI. Table 3-1. Technological Characteristics of the Predicate and Subject Device\nComparison of This Submission:\nPredicate Devices:\nTechnological MICRUSFRAME,\nMICRUSFRAME, DELTAFILL,\nCharacteristics Description DELTAXSFT, GALAXY G3, GALAXY DELTAFILL,\nDELTAXSFT, GALAXY\nwith Predicate G3 XSFT Microcoil Delivery Systems\nG3, GALAXY G3 XSFT\nDevice, (K150319, K171747) Microcoil Delivery\ncontinued Systems\nMICRUSFRAME, DELTAFILL, and\nDELTAXSFT Microcoil Delivery Systems\nare intended for endovascular embolization of\nintracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae, and\nare also intended for arterial and venous\nembolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery\nIndications for Use System is intended for endovascular Same as Predicate\nembolization of intracranial aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and is also intended for\narterial and venous embolizations in the\nperipheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms.\nMicrocoil\nMicrocoil Material Platinum/Tungsten Same as Predicate\nMicrocoil Primary\nTriangular or Cylindrical Same as Predicate\nWind\nMicrocoil Secondary\nComplex, Helical, or Spherical Same as Predicate\nShape\nMicrocoil Stretch- PGA= Polyglycolic Acid Suture\nSame as Predicate\nResistant PP= Polypropylene Suture\nPrimary Coil Wind\n0.009” – 0.015” Same as Predicate\nOuter Diameter (OD)\nSecondary Shape OD\n1.5mm – 24mm Same as Predicate\nRanges\nMicrocoil Length\n1cm - 60cm Same as Predicate\nRanges\nDelivery System\nDelivery System Type Wire Shaft with radiopaque marker Same as Predicate\nDelivery System\nHDPE Introducer Same as Predicate\nIntroducer Sheath\nDelivery System\nNylon 12 Same as Predicate\nResheathing Tool\nIntroducer Tip Wall\n0.0103” Same as Predicate\nThickness\nIntroducer Sheath\n120cm and 81cm Same as Predicate\nLength\nContinued on next page\nPage 4 of 7\n\n| Table 3-1. Technological Characteristics of the Predicate and Subject Device |  |  |\n| --- | --- | --- |\n| Description | Predicate Devices:\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, GALAXY\nG3 XSFT Microcoil Delivery Systems\n(K150319, K171747) | This Submission:\nMICRUSFRAME,\nDELTAFILL,\nDELTAXSFT, GALAXY\nG3, GALAXY G3 XSFT\nMicrocoil Delivery\nSystems |\n| Indications for Use | MICRUSFRAME, DELTAFILL, and\nDELTAXSFT Microcoil Delivery Systems\nare intended for endovascular embolization of\nintracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae, and\nare also intended for arterial and venous\nembolizations in the peripheral vasculature.\nThe GALAXY G3 Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and is also intended for\narterial and venous embolizations in the\nperipheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms. | Same as Predicate |\n| Microcoil |  |  |\n| Microcoil Material | Platinum/Tungsten | Same as Predicate |\n| Microcoil Primary\nWind | Triangular or Cylindrical | Same as Predicate |\n| Microcoil Secondary\nShape | Complex, Helical, or Spherical | Same as Predicate |\n| Microcoil Stretch-\nResistant | PGA= Polyglycolic Acid Suture\nPP= Polypropylene Suture | Same as Predicate |\n| Primary Coil Wind\nOuter Diameter (OD) | 0.009” – 0.015” | Same as Predicate |\n| Secondary Shape OD\nRanges | 1.5mm – 24mm | Same as Predicate |\n| Microcoil Length\nRanges | 1cm - 60cm | Same as Predicate |\n| Delivery System |  |  |\n| Delivery System Type | Wire Shaft with radiopaque marker | Same as Predicate |\n| Delivery System\nIntroducer Sheath | HDPE Introducer | Same as Predicate |\n| Delivery System\nResheathing Tool | Nylon 12 | Same as Predicate |\n| Introducer Tip Wall\nThickness | 0.0103” | Same as Predicate |\n| Introducer Sheath\nLength | 120cm and 81cm | Same as Predicate |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nVI.\nComparison of Table 3-1. Technological Characteristics of the Predicate and Subject Device,\nTechnological continued\nCharacteristics This Submission:\nPredicate Devices:\nwith Predicate MICRUSFRAME, DELTAFILL,\nMICRUSFRAME,\nDELTAFILL,\nDevice, Description DELTAXSFT, GALAXY G3, GALAXY\nDELTAXSFT, GALAXY\ncontinued G3 XSFT Microcoil Delivery Systems G3, GALAXY G3 XSFT\n(K150319, K171747)\nMicrocoil Delivery\nSystems\nDelivery System, continued\nDevice Positioning\nUnit (DPU) Delivery 190cm ± 5cm Same as Predicate\nSystem Length\nDevice Positioning\n0.0159” Same as Predicate\nUnit Diameter\nFluoroscopy Saver Five Markers Located on the Proximal\nSame as Predicate\nMarkers Section of the Shaft\nFluoro Saver Marker\nMicrocatheter 150cm Length Same as Predicate\nCompatibility\nConnection to Microcoil System: Uses\nConnecting Cable or ENPOWER\nControl Cable\nMechanism of\nDetachment: Thermo-Mechanical System Same as Predicate\nDetachment\nuses the ENPOWER Detachment Control\nBox (DCB) with ENPOWER Control Cable\nor Connecting Cable\nSterilization, Shelf Life, and Packaging\nSterilization\nElectron Beam Radiation Same as Predicate\nMethod\nShelf Life 3 years Same as Predicate\nPackaged in a plastic hoop and enclosed in a\nPackaging\npouch\nSame as Predicate\nTable 3-2. Technological Characteristics of the Predicate and Subject Device\nPredicate Device: This Submission:\nGALAXY G3 Mini Microcoil Delivery GALAXY G3 Mini\nDescription\nSystem Microcoil Delivery System\n(K171862)\nThe GALAXY G3 Mini Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms, other\nIndications for neurovascular abnormalities such as\nSame as Predicate\nUse arteriovenous malformations and\narteriovenous fistulae, and is also intended for\narterial and venous embolizations in the\nperipheral vasculature.\nContinued on next page\nPage 5 of 7\n\n| Table 3-1. Technological Characteristics of the Predicate and Subject Device, |  |  |\n| --- | --- | --- |\n| continued |  |  |\n| Description | Predicate Devices:\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, GALAXY\nG3 XSFT Microcoil Delivery Systems\n(K150319, K171747) | This Submission:\nMICRUSFRAME,\nDELTAFILL,\nDELTAXSFT, GALAXY\nG3, GALAXY G3 XSFT\nMicrocoil Delivery\nSystems |\n| Delivery System, continued |  |  |\n| Device Positioning\nUnit (DPU) Delivery\nSystem Length | 190cm ± 5cm | Same as Predicate |\n| Device Positioning\nUnit Diameter | 0.0159” | Same as Predicate |\n| Fluoroscopy Saver\nMarkers | Five Markers Located on the Proximal\nSection of the Shaft | Same as Predicate |\n| Fluoro Saver Marker\nMicrocatheter\nCompatibility | 150cm Length | Same as Predicate |\n| Mechanism of\nDetachment | Connection to Microcoil System: Uses\nConnecting Cable or ENPOWER\nControl Cable | Same as Predicate |\n|  | Detachment: Thermo-Mechanical System\nuses the ENPOWER Detachment Control\nBox (DCB) with ENPOWER Control Cable\nor Connecting Cable |  |\n| Sterilization, Shelf Life, and Packaging |  |  |\n| Sterilization\nMethod | Electron Beam Radiation | Same as Predicate |\n| Shelf Life | 3 years | Same as Predicate |\n| Packaging | Packaged in a plastic hoop and enclosed in a\npouch | Same as Predicate |\n\n| Table 3-2. Technological Characteristics of the Predicate and Subject Device |  |  |\n| --- | --- | --- |\n| Description | Predicate Device:\nGALAXY G3 Mini Microcoil Delivery\nSystem\n(K171862) | This Submission:\nGALAXY G3 Mini\nMicrocoil Delivery System |\n| Indications for\nUse | The GALAXY G3 Mini Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms, other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae, and is also intended for\narterial and venous embolizations in the\nperipheral vasculature. | Same as Predicate |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nVI.\nComparison of Table 3-2. Technological Characteristics of the Predicate and Subject Device,\nTechnological continued\nCharacteristics Predicate Device: This Submission:\nGALAXY G3 Mini Microcoil Delivery GALAXY G3 Mini\nwith Predicate Description\nSystem Microcoil Delivery System\nDevice,\n(K171862)\ncontinued Microcoil\nMicrocoil Material Platinum/Tungsten Same as Predicate\nMicrocoil Primary\nCylindrical Same as Predicate\nWind\nMicrocoil Secondary\nComplex Same as Predicate\nShape\nMicrocoil Stretch-\nPP= Polypropylene Suture Same as Predicate\nResistant\nPrimary Coil Wind\nOuter Diameter 0.009” Same as Predicate\n(OD)\nSecondary Shape\n1.0mm – 3.0mm Same as Predicate\nOD Ranges\nMicrocoil Length\n1cm – 8cm Same as Predicate\nRanges\nDelivery System\nDelivery System Type Wire Shaft with radiopaque marker Same as Predicate\nDelivery System\nHDPE Introducer Same as Predicate\nIntroducer Sheath\nDelivery System\nNylon 12 Same as Predicate\nResheathing Tool\nIntroducer Tip Wall\n0.0103” Same as Predicate\nThickness\nIntroducer Sheath\n81cm and 120cm Same as Predicate\nLength\nDevice Positioning\nUnit (DPU) Delivery 190cm ± 5cm Same as Predicate\nSystem Length\nDevice Positioning\n0.0159” Same as Predicate\nUnit Diameter\nFluoroscopy Saver Five Markers Located on the Proximal\nSame as Predicate\nMarkers Section of the Shaft\nFluoro Saver Marker\nMicrocatheter 150cm Length Same as Predicate\nCompatibility\nConnection to Microcoil System: Uses\nConnecting Cable or ENPOWER\nControl Cable\nMechanism of\nDetachment: Thermo-Mechanical System Same as Predicate\nDetachment\nuses the ENPOWER Detachment Control\nBox (DCB) with ENPOWER Control Cable\nor Connecting Cable\nSterilization, Shelf Life, and Packaging\nSterilization Method Ethylene Oxide (EtO) Same as Predicate\nShelf Life 3 years Same as Predicate\nPackaged in a plastic hoop and enclosed in a\nPackaging Same as Predicate\npouch\nContinued on next page\nPage 6 of 7\n\n| Table 3-2. Technological Characteristics of the Predicate and Subject Device, |  |  |\n| --- | --- | --- |\n| continued |  |  |\n| Description | Predicate Device:\nGALAXY G3 Mini Microcoil Delivery\nSystem\n(K171862) | This Submission:\nGALAXY G3 Mini\nMicrocoil Delivery System |\n| Microcoil |  |  |\n| Microcoil Material | Platinum/Tungsten | Same as Predicate |\n| Microcoil Primary\nWind | Cylindrical | Same as Predicate |\n| Microcoil Secondary\nShape | Complex | Same as Predicate |\n| Microcoil Stretch-\nResistant | PP= Polypropylene Suture | Same as Predicate |\n| Primary Coil Wind\nOuter Diameter\n(OD) | 0.009” | Same as Predicate |\n| Secondary Shape\nOD Ranges | 1.0mm – 3.0mm | Same as Predicate |\n| Microcoil Length\nRanges | 1cm – 8cm | Same as Predicate |\n| Delivery System |  |  |\n| Delivery System Type | Wire Shaft with radiopaque marker | Same as Predicate |\n| Delivery System\nIntroducer Sheath | HDPE Introducer | Same as Predicate |\n| Delivery System\nResheathing Tool | Nylon 12 | Same as Predicate |\n| Introducer Tip Wall\nThickness | 0.0103” | Same as Predicate |\n| Introducer Sheath\nLength | 81cm and 120cm | Same as Predicate |\n| Device Positioning\nUnit (DPU) Delivery\nSystem Length | 190cm ± 5cm | Same as Predicate |\n| Device Positioning\nUnit Diameter | 0.0159” | Same as Predicate |\n| Fluoroscopy Saver\nMarkers | Five Markers Located on the Proximal\nSection of the Shaft | Same as Predicate |\n| Fluoro Saver Marker\nMicrocatheter\nCompatibility | 150cm Length | Same as Predicate |\n| Mechanism of\nDetachment | Connection to Microcoil System: Uses\nConnecting Cable or ENPOWER\nControl Cable | Same as Predicate |\n|  | Detachment: Thermo-Mechanical System\nuses the ENPOWER Detachment Control\nBox (DCB) with ENPOWER Control Cable\nor Connecting Cable |  |\n| Sterilization, Shelf Life, and Packaging |  |  |\n| Sterilization Method | Ethylene Oxide (EtO) | Same as Predicate |\n| Shelf Life | 3 years | Same as Predicate |\n| Packaging | Packaged in a plastic hoop and enclosed in a\npouch | Same as Predicate |\n\nMedos International SARL Special 510(k) Premarket Notification\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3, GALAXY G3 XSFT, and GALAXY G3 Mini\nMicrocoil Delivery Systems\n510(k) Summary, Continued\nVII. Non-\nTable 4: Verification Testing\nClinical Test Test Method Summary Results\nPerformance Tracking Force The purpose of the Track Force test was to evaluate Pass\nData (delivery) the force it takes to deliver the subject device Samples passed the\nthrough a microcatheter; utilizing the system established\nCatheter Performance Simulation System (CPSS). acceptance criteria\nTable 5: Validation Testing\nTest Test Method Summary Results\nSimulated Use: The purpose of the Tracking Force test was to Pass\nTracking Force evaluate the ease of deliverability of the coils Samples passed the\n(delivery) through the microcatheter in a clinically relevant established\nbench top model. acceptance criteria\nSimulated Use: The purpose of the Microcatheter Stability test was Pass\nMicrocatheter to evaluate the amount of movement of the Samples passed the\nStability microcatheter tip from its starting position in a established\nclinically relevant bench top model. acceptance criteria\nAnimal Testing\nN/A – No animal studies were required as appropriate verification and validation of\nthe modifications was achieved based on the bench testing.\nShelf Life Testing\nN/A – Changes did not impact the shelf-life of the product.\nBiocompatibility Testing\nN/A – Changes did not impact biocompatibility.\nSterilization\nN/A – Changes did not impact sterilization.\nVIII. Clinical Clinical studies were not required as appropriate verification and validation of the\nPerformance minor design modifications was achieved based on the bench testing.\nData\nIX. Conclusion The minor design modifications made to the Core Wire of the Device Positioning\nUnit do not alter the intended use or indications for use of the subject devices. The\noverall technological characteristics of the subject and predicate devices remain the\nsame. The risk assessment and successful verification and validation testing raises\nno new questions regarding the safety and effectiveness of the devices. Therefore,\nthe modified devices are substantially equivalent to their respective predicate\ndevices.\nEnd of 510(k) Summary\nPage 7 of 7\n\n| Table 4: Verification Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Tracking Force\n(delivery) | The purpose of the Track Force test was to evaluate\nthe force it takes to deliver the subject device\nthrough a microcatheter; utilizing the system\nCatheter Performance Simulation System (CPSS). | Pass\nSamples passed the\nestablished\nacceptance criteria |\n\n| Table 5: Validation Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Simulated Use:\nTracking Force\n(delivery) | The purpose of the Tracking Force test was to\nevaluate the ease of deliverability of the coils\nthrough the microcatheter in a clinically relevant\nbench top model. | Pass\nSamples passed the\nestablished\nacceptance criteria |\n| Simulated Use:\nMicrocatheter\nStability | The purpose of the Microcatheter Stability test was\nto evaluate the amount of movement of the\nmicrocatheter tip from its starting position in a\nclinically relevant bench top model. | Pass\nSamples passed the\nestablished\nacceptance criteria |"
  }
}