{
  "source_pdf": "embolic-coil--medtronic--axium-detachable-coil--510k.pdf",
  "clearance_number": "K081465",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The Axium m Detachable Coil System consists of a platinum coil Secured\nto a composite delivery wire and is compatible with a 2-marker band\nmicro catheter and a mechanical detachment system. The\nAxium\" Detachable Coil System consists of three (3) components:\nI- Implantable Coil\n2 -Implant Delivery Pusher\n3 - Instant Detacher. The Instant Detacher is packaged and sold\nseparately.\nAxiumT' coil configurations include bare platinum, POLA enlaced\nplatinum and Nylon enlaced platinum coils. Bare configuration coils\nare non-fiber-en laced, whereas POLA and Nylon are enlaced with\nPGLA and Nylon fibers respectively.\nThis submission expands the size offerings of the AxiumTmD etachable\nCoil System by adding one (1) new model number to the Axium bare\nproduct portfolio with a new diameter and coil length combination (SKU\nQC- 1.5-I- Helix). Currently cleared sizes for Axium' bare under\nK08 1465 already include a coil diameter of 1.5mm and a coil length of\n1cm; however, not in combination.\nPage I of 2\n\nAxiuMJMm DETACHA3IA COIL SYSTEMI 09 December 2013\nIntended Use: The AxiumM Detachable Coil System is indicated for the endlovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities, such as arteriovenous malformations and arteriovenous\nfistulae. The Axiumm Detachable Coils are also indicated for arterial\nand venous embolizations in the peripheral vasculature.\nPerformance Data: The following test(s) was performed to support the addition of thenew\nsize offering:\nNon-Clinical\nBench Testing:\nThere were no material, design, sterilization, packaging or\nmanufacturing process changes that resulted from the introduction of\nthe new SKU (QC-1 .5-1 -Helix). The following testing was adopted\n* from existing test data for currently cleared AxiumTM Coil Sizes:\n* Dimensions - I1st Loop Outer Diameter\n* Dimensions - Length\n* Coil Deformation\na Friction\n* Fatigue After Knotting and Reliability Detachment\n* Torque Response\na Force Transfer - Implant\n* Coil I'Tensile - Polypropylene\n* Coil Tensile - Imiplant/Weld (implant Coil to Coil Shell Weld)\n* CoilI Tensile - Assembly\n* Particulate\n* Pusher Dimensions\n* Marker Radiopacity\n* Tip Buckling\n* Detachment Zone Stiffness\n* Kink Resistance\n* Hypotube and Weld Tensi le Strength\n* Force Transfer - Pusher\n* Pusher Elongation\n* MRI Compatibility\nIn addition, no clinical or animal testing was performed as there is no\nchange in the indications for use or the fundamental scientific\ntechnology of the device.\nConclusion: The new AxiumTM Detachable Coil System size offering (QC-1.5-l-\nHelix) is substantially equivalent to the currently cleared AxiuTM\nDetachable Coil System based on the successful completion of non-\nclinical testing; a thorough assessment of existing test data; as well as\nidentical principles of operation, materials of construction, dimensions,\npackaging, and indications for use.\ni'age 2 of 2\n\nOF HEALTH & HUMAN SERVICES Public Hecalth Service\n* -DEPARTMENT\nFood and Drug Adm~inistration\n10903 Newe Hampshire Avenue\nDocumnent Control Center - W066-0609\nSilver Spring, MD 20993-M02\nJanuary 10, 2014\nMicro Therapeutics, Inc. dlb/a ev3 Neurovascular\nc/o Ms. Angela Lamprey\nRegulatory Affairs Special\n9775 Toledo Way\nIrvine, CA 92618\nRe: K133310\nTrade/Device Name: AxiuMm Detachable Coil System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG and KRD\nDated: December 9, 2013\nReceived: December 11, 2013\nDear Ms. Lamprey:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Contrbls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 Ms. Angela Lamprey\n-\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic.\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CER 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttR://www.fda.uov/MedicalDevices/Safet/ReiortaProblemf/default.htm for the CDRW's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fdasgov/Medica[Devices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos L. Pefla, Ph.D., M.S.\nDirector\nDivision of Neurological and Physical Medicine\nDevices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "indications": "Indications for Use\n51 0(k) Number (if known): K1 33310\nDevice Name: Axium~m Detachable Coil System\nIndications For Use:\nThe Axium Detachable Coil System is indicated for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities, such as arteriovenous\nmalformations and arteriovenaus fistulae. The Axium Detachable Coils are also\nindicated for arterial and venous embolizations in the peripheral vasculature.\nPrescription Use V AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of I",
    "contraindications": null,
    "sizing_specs": "Device Description: The Axium m Detachable Coil System consists of a platinum coil Secured\nto a composite delivery wire and is compatible with a 2-marker band\nmicro catheter and a mechanical detachment system. The\nAxium\" Detachable Coil System consists of three (3) components:\nI- Implantable Coil\n2 -Implant Delivery Pusher\n3 - Instant Detacher. The Instant Detacher is packaged and sold\nseparately.\nAxiumT' coil configurations include bare platinum, POLA enlaced\nplatinum and Nylon enlaced platinum coils. Bare configuration coils\nare non-fiber-en laced, whereas POLA and Nylon are enlaced with\nPGLA and Nylon fibers respectively.\nThis submission expands the size offerings of the AxiumTmD etachable\nCoil System by adding one (1) new model number to the Axium bare\nproduct portfolio with a new diameter and coil length combination (SKU\nQC- 1.5-I- Helix). Currently cleared sizes for Axium' bare under\nK08 1465 already include a coil diameter of 1.5mm and a coil length of\n1cm; however, not in combination.\nPage I of 2\n\nAxiuMJMm DETACHA3IA COIL SYSTEMI 09 December 2013\nIntended Use: The AxiumM Detachable Coil System is indicated for the endlovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities, such as arteriovenous malformations and arteriovenous\nfistulae. The Axiumm Detachable Coils are also indicated for arterial\nand venous embolizations in the peripheral vasculature.\nPerformance Data: The following test(s) was performed to support the addition of thenew\nsize offering:\nNon-Clinical\nBench Testing:\nThere were no material, design, sterilization, packaging or\nmanufacturing process changes that resulted from the introduction of\nthe new SKU (QC-1 .5-1 -Helix). The following testing was adopted\n* from existing test data for currently cleared AxiumTM Coil Sizes:\n* Dimensions - I1st Loop Outer Diameter\n* Dimensions - Length\n* Coil Deformation\na Friction\n* Fatigue After Knotting and Reliability Detachment\n* Torque Response\na Force Transfer - Implant\n* Coil I'Tensile - Polypropylene\n* Coil Tensile - Imiplant/Weld (implant Coil to Coil Shell Weld)\n* CoilI Tensile - Assembly\n* Particulate\n* Pusher Dimensions\n* Marker Radiopacity\n* Tip Buckling\n* Detachment Zone Stiffness\n* Kink Resistance\n* Hypotube and Weld Tensi le Strength\n* Force Transfer - Pusher\n* Pusher Elongation\n* MRI Compatibility\nIn addition, no clinical or animal testing was performed as there is no\nchange in the indications for use or the fundamental scientific\ntechnology of the device.\nConclusion: The new AxiumTM Detachable Coil System size offering (QC-1.5-l-\nHelix) is substantially equivalent to the currently cleared AxiuTM\nDetachable Coil System based on the successful completion of non-\nclinical testing; a thorough assessment of existing test data; as well as\nidentical principles of operation, materials of construction, dimensions,\npackaging, and indications for use.\ni'age 2 of 2\n\nOF HEALTH & HUMAN SERVICES Public Hecalth Service\n* -DEPARTMENT\nFood and Drug Adm~inistration\n10903 Newe Hampshire Avenue\nDocumnent Control Center - W066-0609\nSilver Spring, MD 20993-M02\nJanuary 10, 2014\nMicro Therapeutics, Inc. dlb/a ev3 Neurovascular\nc/o Ms. Angela Lamprey\nRegulatory Affairs Special\n9775 Toledo Way\nIrvine, CA 92618\nRe: K133310\nTrade/Device Name: AxiuMm Detachable Coil System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG and KRD\nDated: December 9, 2013\nReceived: December 11, 2013\nDear Ms. Lamprey:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Contrbls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 Ms. Angela Lamprey\n-\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic.\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CER 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttR://www.fda.uov/MedicalDevices/Safet/ReiortaProblemf/default.htm for the CDRW's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fdasgov/Medica[Devices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos L. Pefla, Ph.D., M.S.\nDirector\nDivision of Neurological and Physical Medicine\nDevices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "also_known_as": [
      "K081465"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: AxiumM Detachable Coil System (K081465)\nCleared 08/19/2008",
    "Device Description": "Device Description: The Axium m Detachable Coil System consists of a platinum coil Secured\nto a composite delivery wire and is compatible with a 2-marker band\nmicro catheter and a mechanical detachment system. The\nAxium\" Detachable Coil System consists of three (3) components:\nI- Implantable Coil\n2 -Implant Delivery Pusher\n3 - Instant Detacher. The Instant Detacher is packaged and sold\nseparately.\nAxiumT' coil configurations include bare platinum, POLA enlaced\nplatinum and Nylon enlaced platinum coils. Bare configuration coils\nare non-fiber-en laced, whereas POLA and Nylon are enlaced with\nPGLA and Nylon fibers respectively.\nThis submission expands the size offerings of the AxiumTmD etachable\nCoil System by adding one (1) new model number to the Axium bare\nproduct portfolio with a new diameter and coil length combination (SKU\nQC- 1.5-I- Helix). Currently cleared sizes for Axium' bare under\nK08 1465 already include a coil diameter of 1.5mm and a coil length of\n1cm; however, not in combination.\nPage I of 2\n\nAxiuMJMm DETACHA3IA COIL SYSTEMI 09 December 2013\nIntended Use: The AxiumM Detachable Coil System is indicated for the endlovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities, such as arteriovenous malformations and arteriovenous\nfistulae. The Axiumm Detachable Coils are also indicated for arterial\nand venous embolizations in the peripheral vasculature.\nPerformance Data: The following test(s) was performed to support the addition of thenew\nsize offering:\nNon-Clinical\nBench Testing:\nThere were no material, design, sterilization, packaging or\nmanufacturing process changes that resulted from the introduction of\nthe new SKU (QC-1 .5-1 -Helix). The following testing was adopted\n* from existing test data for currently cleared AxiumTM Coil Sizes:\n* Dimensions - I1st Loop Outer Diameter\n* Dimensions - Length\n* Coil Deformation\na Friction\n* Fatigue After Knotting and Reliability Detachment\n* Torque Response\na Force Transfer - Implant\n* Coil I'Tensile - Polypropylene\n* Coil Tensile - Imiplant/Weld (implant Coil to Coil Shell Weld)\n* CoilI Tensile - Assembly\n* Particulate\n* Pusher Dimensions\n* Marker Radiopacity\n* Tip Buckling\n* Detachment Zone Stiffness\n* Kink Resistance\n* Hypotube and Weld Tensi le Strength\n* Force Transfer - Pusher\n* Pusher Elongation\n* MRI Compatibility\nIn addition, no clinical or animal testing was performed as there is no\nchange in the indications for use or the fundamental scientific\ntechnology of the device.\nConclusion: The new AxiumTM Detachable Coil System size offering (QC-1.5-l-\nHelix) is substantially equivalent to the currently cleared AxiuTM\nDetachable Coil System based on the successful completion of non-\nclinical testing; a thorough assessment of existing test data; as well as\nidentical principles of operation, materials of construction, dimensions,\npackaging, and indications for use.\ni'age 2 of 2\n\nOF HEALTH & HUMAN SERVICES Public Hecalth Service\n* -DEPARTMENT\nFood and Drug Adm~inistration\n10903 Newe Hampshire Avenue\nDocumnent Control Center - W066-0609\nSilver Spring, MD 20993-M02\nJanuary 10, 2014\nMicro Therapeutics, Inc. dlb/a ev3 Neurovascular\nc/o Ms. Angela Lamprey\nRegulatory Affairs Special\n9775 Toledo Way\nIrvine, CA 92618\nRe: K133310\nTrade/Device Name: AxiuMm Detachable Coil System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG and KRD\nDated: December 9, 2013\nReceived: December 11, 2013\nDear Ms. Lamprey:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Contrbls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 Ms. Angela Lamprey\n-\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic.\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CER 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttR://www.fda.uov/MedicalDevices/Safet/ReiortaProblemf/default.htm for the CDRW's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fdasgov/Medica[Devices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos L. Pefla, Ph.D., M.S.\nDirector\nDivision of Neurological and Physical Medicine\nDevices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n51 0(k) Number (if known): K1 33310\nDevice Name: Axium~m Detachable Coil System\nIndications For Use:\nThe Axium Detachable Coil System is indicated for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities, such as arteriovenous\nmalformations and arteriovenaus fistulae. The Axium Detachable Coils are also\nindicated for arterial and venous embolizations in the peripheral vasculature.\nPrescription Use V AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of I"
  }
}