{
  "source_pdf": "embolic-coil--microport-neurotech-shanghai-co-ltd--numen-coil-embolization-numenfr-detachment--510k.pdf",
  "clearance_number": "K242154",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\nSubmission Number (if known)\nK242154\nI\nDevice Name\nNumenTr Coil Embolization System; NumenFRT \" Detachment System\nIndications for Use (Describe)\nNumen Coil Embolization System is intended to endovascularly obstruct or occlude blood flow in\nTM\nvascular abnormalities of the neurovascular and peripheral vessels.\nNumen Coil Embolization System is indicated for endovascular embolization of:\nTM\n|** Intracranial aneurysms\nOther neurovascular abnormalities such as arteriovenous malformations and arteriovenous\nfistulae\nI Arterial and venous embolizations in the peripheral vasculature *\nNumenFRTM Detachment System is intended for use with MicroPort NeuroTech NumenTM Coil\nEmbolization System in the embolization of intracranial aneurysms and other vascular abnormalities\nof the neuro and peripheral vasculature.\nType of Use (Select one or both, as applicable)\n[ Prescription Use (Part 21 CFR 801 Subpart D) [Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\n510(k) Summary\nK242154\nSubject Device:\nNumen™ Coil Embolization System\nNumenFR™ Detachment System\nThis 510(k) Summary is being submitted in accordance with the requirements of 21CFR §\n807.92.\nMicroPort NeuroTech (Shanghai) Co., Ltd.\nSubmitter Name and\nBuilding 16, Guangdan Road 222, Pudong New District,\nAddress\nShanghai, China\nName: Yuying Chen\nContact Person Email: YuYing.Chen@microport.com\nPhone:+86 13311583098\nDate Prepared September 14, 2024\nNumen™ Coil Embolization System\nTrade Name\nNumenFR™ Detachment System\nCommon Name Detachable Coil\nNeurovascular Embolization Device (HCG);\nClassification Name\nDevice, Vascular, for Promoting Embolization (KRD)\nRegulation Number 21 CFR 882.5950 (HCG); 21 CFR 870.3300 (KRD)\nProduct Code(s) HCG, KRD\nClassification II\nReview Panel Neurology (HCG); Cardiovascular (KRD)\nUse Prescription Use Only\nLegally Marketed Numen™ Coil Embolization System; NumenFR™",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K232955",
      "K232955",
      "K242154",
      "K242154",
      "K232955",
      "K232955",
      "K242154",
      "K232955",
      "K232955",
      "K242154",
      "K242154"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\nSubmission Number (if known)\nK242154\nI\nDevice Name\nNumenTr Coil Embolization System; NumenFRT \" Detachment System\nIndications for Use (Describe)\nNumen Coil Embolization System is intended to endovascularly obstruct or occlude blood flow in\nTM\nvascular abnormalities of the neurovascular and peripheral vessels.\nNumen Coil Embolization System is indicated for endovascular embolization of:\nTM\n|** Intracranial aneurysms\nOther neurovascular abnormalities such as arteriovenous malformations and arteriovenous\nfistulae\nI Arterial and venous embolizations in the peripheral vasculature *\nNumenFRTM Detachment System is intended for use with MicroPort NeuroTech NumenTM Coil\nEmbolization System in the embolization of intracranial aneurysms and other vascular abnormalities\nof the neuro and peripheral vasculature.\nType of Use (Select one or both, as applicable)\n[ Prescription Use (Part 21 CFR 801 Subpart D) [Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\n510(k) Summary\nK242154\nSubject Device:\nNumen™ Coil Embolization System\nNumenFR™ Detachment System\nThis 510(k) Summary is being submitted in accordance with the requirements of 21CFR §\n807.92.\nMicroPort NeuroTech (Shanghai) Co., Ltd.\nSubmitter Name and\nBuilding 16, Guangdan Road 222, Pudong New District,\nAddress\nShanghai, China\nName: Yuying Chen\nContact Person Email: YuYing.Chen@microport.com\nPhone:+86 13311583098\nDate Prepared September 14, 2024\nNumen™ Coil Embolization System\nTrade Name\nNumenFR™ Detachment System\nCommon Name Detachable Coil\nNeurovascular Embolization Device (HCG);\nClassification Name\nDevice, Vascular, for Promoting Embolization (KRD)\nRegulation Number 21 CFR 882.5950 (HCG); 21 CFR 870.3300 (KRD)\nProduct Code(s) HCG, KRD\nClassification II\nReview Panel Neurology (HCG); Cardiovascular (KRD)\nUse Prescription Use Only\nLegally Marketed Numen™ Coil Embolization System; NumenFR™",
    "Substantial Equivalence": "Predicate Device Detachment System (K232955)\n510(k) Summary Page: 1 of 6\n\n| Submitter Name and\nAddress | MicroPort NeuroTech (Shanghai) Co., Ltd.\nBuilding 16, Guangdan Road 222, Pudong New District,\nShanghai, China |\n| --- | --- |\n| Contact Person | Name: Yuying Chen\nEmail: YuYing.Chen@microport.com\nPhone:+86 13311583098 |\n| Date Prepared | September 14, 2024 |\n| Trade Name | Numen™ Coil Embolization System\nNumenFR™ Detachment System |\n| Common Name | Detachable Coil |\n| Classification Name | Neurovascular Embolization Device (HCG);\nDevice, Vascular, for Promoting Embolization (KRD) |\n| Regulation Number | 21 CFR 882.5950 (HCG); 21 CFR 870.3300 (KRD) |\n| Product Code(s) | HCG, KRD |\n| Classification | II |\n| Review Panel | Neurology (HCG); Cardiovascular (KRD) |\n| Use | Prescription Use Only |\n| Legally Marketed\nPredicate Device | Numen™ Coil Embolization System; NumenFR™\nDetachment System (K232955) |\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\n1. Device Description\nMicroPort NeuroTech has developed the Numen™ Coil Embolization System and\nNumenFR™ Detachment System. The Numen™ Coil Embolization System is designed to\nbe used in conjunction with the NumenFR™ Detachment System (sold separately) for\nendovascular embolization of vascular abnormalities described in the intended use.\nThe Numen™ Coil Embolization System is composed of two parts as described below:\n• An introducer sheath: The function of the introducer sheath is to facilitate introduction\nof the coil into the microcatheter.\n• The coil system: The coil system is composed of a pusher and coil implant. The coil\nis a permanent implant intended to occlude blood flow in vascular abnormalities. The\npusher is used to deliver the coil implant to the target lesion.\nThe MicroPort NeuroTech NumenFR™ Detachment System is a sterile, handheld, single-\npatient use device designed for use with the MicroPort NeuroTech Numen™ Coil\nEmbolization System. The device is operated by two pre-loaded batteries.\n2. Intended Use/Indications for Use\nNumen™ Coil Embolization System is intended to endovascularly obstruct or occlude\nblood flow in vascular abnormalities of the neurovascular and peripheral vessels.\nNumen™ Coil Embolization System is indicated for endovascular embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nNumenFR™ Detachment System is intended for use with MicroPort NeuroTech Numen™\nCoil Embolization System in the embolization of intracranial aneurysms and other vascular\nabnormalities of the neuro and peripheral vasculature.\n510(k) Summary Page: 2 of 6\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\n3. Comparison of the Subject Device with the Predicate Device\nComparison for Numen™ Coil Embolization System\nNumen™ Coil Embolization System Numen™ Coil Embolization System\nCharacteristics\n(Predicate device, K232955) (Subject device)\nMicroPort NeuroTech (Shanghai) Co.,\nManufacturer Same\nLtd\nDevice Classification Class II Same\n21 CFR § 870.3300, Device, Vascular,\nRegulation Number\nfor Promoting Embolization\nand Regulation Same\n21 CFR § 882.5950 Neurovascular\nDescription\nEmbolization Device\nClassification HCG\nSame\nProduct Code KRD\nNumen™ Coil Embolization System is\nintended to endovascularly obstruct or\nocclude blood flow in vascular\nabnormalities of the neurovascular and\nperipheral vessels.\nNumen™ Coil Embolization System is\nindicated for endovascular embolization\nof:\n• Intracranial aneurysms\n• Other neurovascular abnormalities\nIntended\nsuch as arteriovenous malformations\nUse/Indications for Same\nand arteriovenous fistulae\nUse\n• Arterial and venous embolizations in\nthe peripheral vasculature\nNumenFR™ Detachment System is\nintended for use with MicroPort\nNeuroTech Numen™ Coil\nEmbolization System in the\nembolization of intracranial aneurysms\nand other vascular abnormalities of the\nneuro and peripheral vasculature.\nTypes MicroFrame, MicroFill, MicroFinish MicroFrame, MicroFill, MicroFinish, SILK\nNo. of Models\n177 224\nOffered\nDimension/Shape of Coil Embolization System\nSecondary Shape 3D, Helical Same\nCoil Type Stretch Resistance Same\nCoil Secondary\n1-24 mm Same\nDiameter\nCoil Length 1-70 cm Same\nPusher Length 187.8 cm Same\nMaterial of Coil Embolization System\nPrimary Coil Wire Pt (92%) / W (8%) Same\n510(k) Summary Page: 3 of 6\n\n| Characteristics |  |  | Numen™ Coil Embolization System |  |  | Numen™ Coil Embolization System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (Predicate device, K232955) |  |  | (Subject device) |  |\n| Manufacturer |  | MicroPort NeuroTech (Shanghai) Co.,\nLtd |  |  | Same |  |  |\n| Device Classification |  | Class II |  |  | Same |  |  |\n| Regulation Number\nand Regulation\nDescription |  | 21 CFR § 870.3300, Device, Vascular,\nfor Promoting Embolization\n21 CFR § 882.5950 Neurovascular\nEmbolization Device |  |  | Same |  |  |\n| Classification\nProduct Code |  | HCG\nKRD |  |  | Same |  |  |\n| Intended\nUse/Indications for\nUse |  | Numen™ Coil Embolization System is\nintended to endovascularly obstruct or\nocclude blood flow in vascular\nabnormalities of the neurovascular and\nperipheral vessels.\nNumen™ Coil Embolization System is\nindicated for endovascular embolization\nof:\n• Intracranial aneurysms\n• Other neurovascular abnormalities\nsuch as arteriovenous malformations\nand arteriovenous fistulae\n• Arterial and venous embolizations in\nthe peripheral vasculature\nNumenFR™ Detachment System is\nintended for use with MicroPort\nNeuroTech Numen™ Coil\nEmbolization System in the\nembolization of intracranial aneurysms\nand other vascular abnormalities of the\nneuro and peripheral vasculature. |  |  | Same |  |  |\n| Types |  | MicroFrame, MicroFill, MicroFinish |  |  | MicroFrame, MicroFill, MicroFinish, SILK |  |  |\n| No. of Models\nOffered |  | 177 |  |  | 224 |  |  |\n|  | Dimension/Shape of Coil Embolization System |  |  |  |  |  |  |\n| Secondary Shape |  | 3D, Helical |  |  | Same |  |  |\n| Coil Type |  | Stretch Resistance |  |  | Same |  |  |\n| Coil Secondary\nDiameter |  | 1-24 mm |  |  | Same |  |  |\n| Coil Length |  | 1-70 cm |  |  | Same |  |  |\n| Pusher Length |  | 187.8 cm |  |  | Same |  |  |\n|  | Material of Coil Embolization System |  |  |  |  |  |  |\n| Primary Coil Wire |  | Pt (92%) / W (8%) |  |  | Same |  |  |\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\nNumen™ Coil Embolization System Numen™ Coil Embolization System\nCharacteristics\n(Predicate device, K232955) (Subject device)\nStretch Resistant\nPolypropylene Same\nThread\nPusher (Body\nSS 304 Same\nHypotube)\nIntroducer Sheath HDPE Same\nProximal Rod Stainless Steel Same\nAdhesive Epoxy 353ND. Same\nOther\nDetachment\nElectrolytic Same\nMechanism\nHow Supplied Sterile, for single use only Same\nSterilization Method Ethylene Oxide Same\nComparison for NumenFR™ Detachment System\nThere are no changes to the NumenFR™ Detachment System.\n4. Performance Testing\nThe following non-clinical bench testing was performed to evaluate the new SILK type\nand to demonstrate substantial equivalence of the subject Numen™ Coil Embolization\nSystem to the predicate device. The testing was performed on test units representative of\nfinal finished devices.\nTest\nTest Test Method Summary\nResults\nVisual Inspection\nExamine the test sample surface under specific magnification. Pass\nof Pusher\nVerify that the coil embolization system performs as intended\nSimulated Use Pass\nin a representative tortuous anatomical model.\nVerify the durability of the coil embolization system by\nFatigue Testing repeating the simulated use six times, including coil retraction Pass\ninto microcatheter and re-deployment\nVerify the reliability of intentional detachment as well as\nDetachment Time\nreliability of the coil attachment after fatigue testing of the coil\nand Detachment Pass\nembolization system in a representative tortuous anatomical\nReliability\nmodel.\nDelivery and\nRetraction Friction Measured by max friction force when advancing or retracting\nPass\nin Introducer the coil system in introducer sheath.\nSheath\n510(k) Summary Page: 4 of 6\n\n| Characteristics |  |  | Numen™ Coil Embolization System |  |  | Numen™ Coil Embolization System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (Predicate device, K232955) |  |  | (Subject device) |  |\n| Stretch Resistant\nThread |  | Polypropylene |  |  | Same |  |  |\n| Pusher (Body\nHypotube) |  | SS 304 |  |  | Same |  |  |\n| Introducer Sheath |  | HDPE |  |  | Same |  |  |\n| Proximal Rod |  | Stainless Steel |  |  | Same |  |  |\n| Adhesive |  | Epoxy 353ND. |  |  | Same |  |  |\n|  | Other |  |  |  |  |  |  |\n| Detachment\nMechanism |  | Electrolytic |  |  | Same |  |  |\n| How Supplied |  | Sterile, for single use only |  |  | Same |  |  |\n| Sterilization Method |  | Ethylene Oxide |  |  | Same |  |  |\n\n| Test | Test Method Summary |  | Test |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Results |  |\n| Visual Inspection\nof Pusher | Examine the test sample surface under specific magnification. | Pass |  |  |\n| Simulated Use | Verify that the coil embolization system performs as intended\nin a representative tortuous anatomical model. | Pass |  |  |\n| Fatigue Testing | Verify the durability of the coil embolization system by\nrepeating the simulated use six times, including coil retraction\ninto microcatheter and re-deployment | Pass |  |  |\n| Detachment Time\nand Detachment\nReliability | Verify the reliability of intentional detachment as well as\nreliability of the coil attachment after fatigue testing of the coil\nembolization system in a representative tortuous anatomical\nmodel. | Pass |  |  |\n| Delivery and\nRetraction Friction\nin Introducer\nSheath | Measured by max friction force when advancing or retracting\nthe coil system in introducer sheath. | Pass |  |  |\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\nTest\nTest Test Method Summary\nResults\nDelivery,\nMeasured by max friction force when advancing, deploying or\nDeployment and\nretracting the coil system through microcatheter in a relevant, Pass\nRetraction Friction\ntortuous, anatomical model.\nin Microcatheter\nDemonstrate that the resistance to kinking of the device meets\nKink Resistance pre-specified acceptance criteria, and could withstand bending Pass\nforces that the device may encounter in clinical usage.\nVerify the torque strength by rotating the proximal end of the\nTorque Strength Pass\ndevice for 8 turns.\nPer ISO 11070, Annex G Test method for resistance of\nFlexing Test Pass\nguidewires to damage by flexing\nPer ISO 11070, Annex F Test method Test method for fracture\nFracture Test Pass\nof guidewires\n5. Shelf-life\nThe subject device is constructed using the same materials, packaging, and manufacturing\nprocess as the predicate device. The storage and transport conditions for both devices are\nalso the same. There is no increased risk of device failure due to material degradation. The\nshelf-life testing previously conducted for the predicate devices is also applicable to the\nsubject device, and the shelf-life claims of two (2) years for the subject device are the same\nas for the predicate device.\n6. Biocompatibility\nThe materials and processing methods of the newly added SILK type are the same as those\nof the predicate device. The biocompatibility data for the subject device could be adopted\nfrom the predicate device. From the evaluation conducted, the biocompatibility testing\npreviously performed for the predicate devices is applicable for the subject device.\n7. Conclusion\nMicroPort NeuroTech has made modifications to the Numen™ Coil Embolization System,\nforty-seven (47) new models, named SILK, are added to Numen™ Coil Embolization\nSystem. The new SILK type is based on the existing MicroFinish type, but with a modified\npusher design. The intended use and indications for use of the device remain unchanged,\n510(k) Summary Page: 5 of 6\n\n| Test | Test Method Summary |  | Test |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Results |  |\n| Delivery,\nDeployment and\nRetraction Friction\nin Microcatheter | Measured by max friction force when advancing, deploying or\nretracting the coil system through microcatheter in a relevant,\ntortuous, anatomical model. | Pass |  |  |\n| Kink Resistance | Demonstrate that the resistance to kinking of the device meets\npre-specified acceptance criteria, and could withstand bending\nforces that the device may encounter in clinical usage. | Pass |  |  |\n| Torque Strength | Verify the torque strength by rotating the proximal end of the\ndevice for 8 turns. | Pass |  |  |\n| Flexing Test | Per ISO 11070, Annex G Test method for resistance of\nguidewires to damage by flexing | Pass |  |  |\n| Fracture Test | Per ISO 11070, Annex F Test method Test method for fracture\nof guidewires | Pass |  |  |\n\nK242154\nMicroPort NeuroTech (Shanghai) Co., Ltd.\nand the modification does not affect the fundamental scientific technology of the predicate\ndevice. A comprehensive risk assessment of the modification and successful verification\ntesting have been performed, which did not raise any new questions regarding safety and\neffectiveness. Based on these evaluations, MicroPort NeuroTech has concluded that the\nmodified Numen™ Coil Embolization System and the NumenFR™ Detachment System\nare substantially equivalent to the predicate devices.\n510(k) Summary Page: 6 of 6"
  }
}