{
  "source_pdf": "embolic-coil--microvention--hydrocoil--510k.pdf",
  "device_name": "hydrocoil",
  "manufacturer": "microvention",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The HydroFrame coils in the HydroCoil Embolic System (HES) consist of implant coil made of platinum alloy with inner hydrogel core. The coils are designed in 3D spherical structure in various loop sizes and lengths. The coil is attached to V-Trak™ or V-Trak™ Advanced Delivery Pusher via polyolefin elastomer filament. The Delivery Pusher is a variable stiffness stainless steel hypotube with platinum and stainless steel coils at the distal end. The proximal end of the Delivery Pusher is inserted into a hand held battery powered V-Grip™ Detachment Controller. When the Detachment Controller is activated, the flow of electrical current heats the polyolefin elastomer filament, resulting in detachment of the implant segment.",
    "sizing_specs": "|              | Existing HydroFrame 10 (Predicate Device,<br>(K090357, K100454 and K103758) | HydroFrame 10 Line<br>Extension (Subject<br>Device |\n|--------------|-----------------------------------------------------------------------------|----------------------------------------------------|\n| Intended Use |                                                                             |                                                    |\n| Intended Use<br>Statement     | The HydroCoil Embolic System (HES) are<br>intended for the endovascular embolization of<br>intracranial aneurysms and other<br>neurovascular abnormalities such as<br>arteriovenous malformations and<br>arteriovenous fistulae. The HES are also<br>intended for vascular occlusion of blood<br>vessels within the neurovascular system to<br>permanently obstruct blood flow to an<br>aneurysm or other vascular malformation and<br>for arterial and venous embolizations in the<br>peripheral vasculature. | Same      |\n|-------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------|\n| Performance                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |           |\n| Function                      | The coils are used for the endovascular<br>embolization of aneurysms, other<br>neurovascular abnormalities such as<br>arteriovenous malformations, arteriovenous<br>fistulae and arterial and venous embolizations<br>in the peripheral neurovasculature.                                                                                                                                                                                                                                                      | Same      |\n| Anatomical Location           | General intravascular use, including the neuro<br>and peripheral vasculature.                                                                                                                                                                                                                                                                                                                                                                                                                                  | Same      |\n| Implantable Embolization Coil |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |           |\n| Coil Shape                    | 3D - Spherical                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Same      |\n| Primary Coil Wire OD          | 0.00150 inch, .00175 inch, .00200 inch,<br>.00225 inch                                                                                                                                                                                                                                                                                                                                                                                                                                                         | Same      |\n| Coil Implant Diameter         | 2 – 12 mm                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 1 – 9 mm  |\n| Coil Restrained Length        | 2 – 43 cm                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 2 - 36 cm |\n| Coil Gap                      | Closed                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | Same      |\n| Delivery pusher length        | 195 cm                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | Same      |\n| Material                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |           |\n| Main Coil Wire                | Platinum/Tungsten Alloy (Pt/W: 92/8)                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Same      |\n| Coil-to-Pusher Coupler        | Platinum/Iridium (Pt/Ir: 90/10)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Same      |\n| Adhesive                      | Ultraviolet Curing Adhesive                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | Same      |\n| Implant to Pusher<br>Filament | Polyolefin Elastomer                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Same      |\n| Stretch resistant (SR)        | Polyethylene Terephthalate (K103758) or<br>Polyolefin Elastomer (K090357, K100454)                                                                                                                                                                                                                                                                                                                                                                                                                             | Same      |\n| Hydrogel                      | Hydrophilic Acrylic Copolymer                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Same      |\n| Other Attributes              |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |           |\n| Detachment System             | Detachment Controller; stand alone, hand<br>held battery operated unit detaches the coil<br>implant                                                                                                                                                                                                                                                                                                                                                                                                            | Same      |\n| Catheter compatibility        | Compatible with 10-system microcatheters<br>(minimum ID of 0.0165\")                                                                                                                                                                                                                                                                                                                                                                                                                                            | Same      |\n|                               |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |           |\n| MRI compatibility     | Yes                                                                        | Same |\n|-----------------------|----------------------------------------------------------------------------|------|\n| Method of Supply      | Sterile and single use (Gamma Radiation)                                   | Same |\n| Package Configuration | Placed in Introducer Sheath, Dispenser Coil,<br>Pouch, and Shipping Carton | Same |",
    "indications": "The HydroCoil Embolic System (HES) are intended for the endovascular embolization of intracranial aneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The HES are also intended for vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.",
    "contraindications": null,
    "compatible_with": "Compatible with 10-system microcatheters (minimum ID of 0.0165\")",
    "use_notes": null,
    "also_known_as": "HydroCoil Embolic System (HES), HydroCoils, HydroFrame 10"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "also_known_as": 0.7
  }
}