{
  "source_pdf": "embolic-coil--microvention--microplex-coil-mcs-hydrocoil-embolic--510k.pdf",
  "clearance_number": "K091641",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: Treatment of cerebral aneurysms can be performed\neither by surgical clipping or endovascular techniques (e.g., embolization coils).\nEndovascular methods to\nembolize intracranial aneurysms with implantable platinum embolization coils\nwere developed in the 1970s. Embolization coils including the MicroVention\nMCS and HES products are now widely used to treat all aneurysms.\nThe MCS consists of an implantable coil made of bare platinum alloy\n(Platinum/TFungsten), and the lIES consists of an implantable coil made of the\nsame platinum alloy with a hydrogel inner core. The coil is attached to a delivery\npusher via a polyolefin elastomer material. The delivery pusher contains\nradiopaque positioning markers at the distal end. The proximal end is inserted\ninto a hand held battery powered V-Gripm Detachment Controller. When the\nDetachment Controller is activated, the flow of electrical current heats the\npolyolefin elastomer filament, resulting in detachment of the implant segment.\nThe V-Grip is packaged and sold separately.\nThe modified MCS and HES devices are substantially equivalent to the cleared\npredicate devices with regard to intended use, principal of operation, materials,\nmanufacturing processes, packaging configuration, and sterilization method.\n\nSpecial 510(k)\n.NIcwroPlex Igmbolic System (-NICS) &I lydroCoilI Emubolic System (HES)\nwith V-link Advanced Delive ry Pusher\nNuC I OAvil I Uo.)f\nPre-Clinical Testing:\nDesign Verification and Validation Bench Test Summary\nTest / Test Description Acceptance Criteria Test & Acceptance Result\nCriteria same as\npredicate device?\nYIN\nVisual Inspection Per product drawing Y Pass\nPerform visual inspection Met established\nand measurements using criteria\ndevice drawing\nSimulated Use All performance ratings Y Pass\nThe test simulates a shall be > 3 Met established\nneurointerventional criteria\nembolization procedure to\nassess deployment,\nrepositioning, and\ndetachment in an\naneurysm.\nPusher Resistance 36.7-530f) Y Pass\nUsing ad igital multimeter, Met established\nmeasure the resistance criteria\nthrough a microcatheter.\nDetachment Zone Tensile 40.08 Ibif Y Pass\nUsing an Instron tester, Met established\nmeasure the breakforce at criteria\nthe detachment zone.\nCONCLUSION: The results of the bench testing demonstrate that the subject device is safe and\neffective when used according to the instructions for use and performs equivalent to the predicate\ndevice. The testing was used in support of the risk analysis documentation for the subject device.\nBiocompatibility Test Summary - HES Coil Implant\nTest Requirement Result\nMEM Elution ISO010993-5 passed\nISO Cell Culture Agar Overlay ISO010993-5 Passed\nSensitization-Guinea Pig Maximization ISO 10993-10 Passed\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Passed\nHemolysis IS0 10993-4 Passed\nProthrombin Time Assay -ISO IS0 10993-4 Passed\nSystemic toxicity (IVi njection) ISO 10993-11 Passed\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Passed\nBacteria Reverse Mutation Assay (Ames) IS0 10993-3 Passed\n7-day Muscle Implantation IS0 10993-6 Passed\n13-week Intramuscular Implantation Test IS0 10993-6 Passed\n26-week Intramuscular Implantation Test IS0 10993-6 Passed\n\nSpecial 51 0(k)\nNlijerPlex Embolie System (,%ICS) & I lydroC oil Embolic System (IIES)\nw ith %'-TrakA dvanced Delivery Pusher\nBiocompatibility Test Summary - MCS Coil Implant\nTest Requirement Result\nMEM Elution ISO010993-5 Passed\nISO Cell Culture Agar Overlay ISO 10993-5 Passed\nSensitization-Guinea Pig Maximization ISO 10993-10 Passed\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Passed\nHemolysis ISO010993-4 Passed\nPrcthrombin Time Assay -ISO ISO010993-4 Passed\nSystemic toxicity (IVi njection) ISO 10993-11 Passed\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Passed\nBacteria Reverse Mutation Assay (Ames) ISO010993-3 Passed\n7-day Muscle Implantation ISO010993-6 Passed\n90-day Intramuscular Implantation Test ISO010993-6 Passed\n100-day Intramuscular Implantation Test ISO010993-6 Passed\nBiocompatibility Test Summary - Delivery Pusher\nTest Requirement Result\nMEM Elution ISO010993-5 Passed\nISO Cell Culture Agar Overlay ISO010993-5 Passed\nSensitization-Guinea Pig Maximization ISO 10993-10 Passed\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Passed\nHemolysis ISO 10993-A Passed\nProthrombin Time Assay -ISO ISO 10993A4 Passed\nSystemic toxicity (IVi njection) ISO 10993-11 Passed\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Passed\nPredicate ISubject\nTechnological\nComparison:\nFeature MCS Predicate Devices HES Predicate Subject\nDevices Devices\nIndications for Use Intended for the endovascular embolization Same Same\nof intracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae. The MCS is also\nintended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation\nand for arterial and venous embolizations\nIin the peripheral vasculature.\nDevceOvrvew An implantabte coil attached to ad elivery Same Same\npusher via a polyolefin elastomer material.\nThe delivery pusher contains radiopaque\n_______\n\nSpecialI 510(k)\nMirroPlex Embolic System (MICS) & ilydroCoil Enmholie System (LIES)\nwvith V-Treqk Advanced Delivery Pusher\n4CA~rcio(VcIntI(,f\npositioning markers at the distal end. The\nproximal end is inserted into a hand held\nbattery powered Detachment Controller.\nwhen the Detachment Controller is\nactivated, the flow of electrical current\nheats the polyolefin elastomer filament,\nresulting ind etachment of the implant\nsegment. The Detachment Controller is\nand sold separately.\n_________________packaged _______________\nCoil shape Helical, 3D Same Same\nCoil OD (mm) 1-24 1-24 Same\nRestrained coil 1-68 1-50 Same\nlength (cm)\nMain coil wire Platinum/Tungsten (92/8%) alloy Same Same\nmaterial\nCoupler Material Platinum (90%)/ iridium (10%) Same Same\nAdhesive Material DYMAX 11 28-AM-VT UV Adhesive Same Same\nStretch resistance Polyolefin Elastomer or PET PET Same\nfilar material\nImplant-to-pusher Polyolefin elastomer Same Same\nmaterial\nDelivery method V-Trak delivery pusher V-Tralk delivery V-Trak\npusher Advanced\ndelivery\n________________________________ ________________I pus her'\n1The subject device is the same as the predicate devices with the exception of the modified V-\nTralk Advanced deliver pusher. Other than the colorant in the PET connector tube, the V-Trak\nAdvanced delivery pusher is essentially the same as the cleared V-Tralk delivery pusher. The MCS\nand HES devices with the 'J-Trak Advanced delivery pusher are the same with regard to intended\nuse and principal of operation. Any differences in technological characteristics do not introduce\nany new issues of safety or effectiveness. Therefore, it is our conclusion that the MCS and I-IS\ndevices with the V-Trak Advanced delivery pusher is substantially equivalent to the predicate\ndevices.\nSummary of Substantial\nEquivalence:\nThe subject devices are the same as the predicate devices with regard to intended use and principal of operation.\nAny differences in technological characteristics do not introduce any new issues of safety or effectiveness.\nTherefore, it is our conclusion that the MCS and HIES devices with the V-Tralk Advanced delivery pusher is\nsubstantially equivalent to the predicate devices.\n\nOF HEALTH & HUMAN SERVICES Public Health Service\n*DEPARTMENT\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocturnn Control Center - W066-0609\nSilver Spring, MID 20993-M02\nDecember 19. 2013\nMicroVention Terumo\nc/o Ms. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\nMicroVention, Incorporated\n1311 Valencia Avenue\nTustin, CA 92780\nRe: K 132952\nTrade/Device Name: Microplex Coil System (MCS), Hydrocoil Embalic System (HES)\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG, KRD\nDated: November 18, 2013\nReceived: November 21, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR.H does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 ,P arts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCER Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\n\nPage 2 - Ms. Laraine Pangelina\nde vice-related adverse events) (21 CER 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhtto://www.fda.Qov/MedicalDevices/ResourcesforYou/Industrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCER Part 803), please go to\nhtti)://www.fda.gov/MedicalDevices/Safewy/ReuortaProblem/default.htm for the CDRJ-'s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.eov/MedicalfDevices/ResourcesforYou/Industrv/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos Pefta, Ph.D.\nDirector\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 32952\nDevice Name: MicroPlex Coil System (MCSI. HydroCoil Embolic System (HES)\nIndications For Use:\nIntended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. Also intended for vascularoclusion of blood vessels within the\nneurovascular system to permanently obstruct blood flow to\nan aneurysm or other vascular malformation and for arterial and venous embolizations\nin the peripheral vasculature.\nPrescription Use AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of I",
    "indications": "Indications for Use: Intended for the endovascular embolization of\nintracranial aneu rsms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. Also intended for\nvascular occlusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to\nan aneurysm or other vascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K091641",
      "K093919",
      "K090891",
      "K093358",
      "K102365",
      "K091641",
      "K090357",
      "K091641",
      "K080666"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices: MicroPlex Coil System (MCS)\n(K1 03758, K091641, K11 1451, K1 03758, K08241, K093919, K090891,\nK093358, K102365)\nHydroCoil Embolic System (HES)\n(K091641, K1 03758, K1 13457, K1 12226, K1 20908, K090357, K1 00454,\nK091641, K080666)",
    "Indications for Use": "Indications for Use: Intended for the endovascular embolization of\nintracranial aneu rsms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. Also intended for\nvascular occlusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to\nan aneurysm or other vascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.",
    "Device Description": "Device Description: Treatment of cerebral aneurysms can be performed\neither by surgical clipping or endovascular techniques (e.g., embolization coils).\nEndovascular methods to\nembolize intracranial aneurysms with implantable platinum embolization coils\nwere developed in the 1970s. Embolization coils including the MicroVention\nMCS and HES products are now widely used to treat all aneurysms.\nThe MCS consists of an implantable coil made of bare platinum alloy\n(Platinum/TFungsten), and the lIES consists of an implantable coil made of the\nsame platinum alloy with a hydrogel inner core. The coil is attached to a delivery\npusher via a polyolefin elastomer material. The delivery pusher contains\nradiopaque positioning markers at the distal end. The proximal end is inserted\ninto a hand held battery powered V-Gripm Detachment Controller. When the\nDetachment Controller is activated, the flow of electrical current heats the\npolyolefin elastomer filament, resulting in detachment of the implant segment.\nThe V-Grip is packaged and sold separately.\nThe modified MCS and HES devices are substantially equivalent to the cleared\npredicate devices with regard to intended use, principal of operation, materials,\nmanufacturing processes, packaging configuration, and sterilization method.\n\nSpecial 510(k)\n.NIcwroPlex Igmbolic System (-NICS) &I lydroCoilI Emubolic System (HES)\nwith V-link Advanced Delive ry Pusher\nNuC I OAvil I Uo.)f\nPre-Clinical Testing:\nDesign Verification and Validation Bench Test Summary\nTest / Test Description Acceptance Criteria Test & Acceptance Result\nCriteria same as\npredicate device?\nYIN\nVisual Inspection Per product drawing Y Pass\nPerform visual inspection Met established\nand measurements using criteria\ndevice drawing\nSimulated Use All performance ratings Y Pass\nThe test simulates a shall be > 3 Met established\nneurointerventional criteria\nembolization procedure to\nassess deployment,\nrepositioning, and\ndetachment in an\naneurysm.\nPusher Resistance 36.7-530f) Y Pass\nUsing ad igital multimeter, Met established\nmeasure the resistance criteria\nthrough a microcatheter.\nDetachment Zone Tensile 40.08 Ibif Y Pass\nUsing an Instron tester, Met established\nmeasure the breakforce at criteria\nthe detachment zone.\nCONCLUSION: The results of the bench testing demonstrate that the subject device is safe and\neffective when used according to the instructions for use and performs equivalent to the predicate\ndevice. The testing was used in support of the risk analysis documentation for the subject device.\nBiocompatibility Test Summary - HES Coil Implant\nTest Requirement Result\nMEM Elution ISO010993-5 passed\nISO Cell Culture Agar Overlay ISO010993-5 Passed\nSensitization-Guinea Pig Maximization ISO 10993-10 Passed\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Passed\nHemolysis IS0 10993-4 Passed\nProthrombin Time Assay -ISO IS0 10993-4 Passed\nSystemic toxicity (IVi njection) ISO 10993-11 Passed\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Passed\nBacteria Reverse Mutation Assay (Ames) IS0 10993-3 Passed\n7-day Muscle Implantation IS0 10993-6 Passed\n13-week Intramuscular Implantation Test IS0 10993-6 Passed\n26-week Intramuscular Implantation Test IS0 10993-6 Passed\n\nSpecial 51 0(k)\nNlijerPlex Embolie System (,%ICS) & I lydroC oil Embolic System (IIES)\nw ith %'-TrakA dvanced Delivery Pusher\nBiocompatibility Test Summary - MCS Coil Implant\nTest Requirement Result\nMEM Elution ISO010993-5 Passed\nISO Cell Culture Agar Overlay ISO 10993-5 Passed\nSensitization-Guinea Pig Maximization ISO 10993-10 Passed\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Passed\nHemolysis ISO010993-4 Passed\nPrcthrombin Time Assay -ISO ISO010993-4 Passed\nSystemic toxicity (IVi njection) ISO 10993-11 Passed\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Passed\nBacteria Reverse Mutation Assay (Ames) ISO010993-3 Passed\n7-day Muscle Implantation ISO010993-6 Passed\n90-day Intramuscular Implantation Test ISO010993-6 Passed\n100-day Intramuscular Implantation Test ISO010993-6 Passed\nBiocompatibility Test Summary - Delivery Pusher\nTest Requirement Result\nMEM Elution ISO010993-5 Passed\nISO Cell Culture Agar Overlay ISO010993-5 Passed\nSensitization-Guinea Pig Maximization ISO 10993-10 Passed\nISO Intracutaneous Reactivity Evaluation ISO 10993-10 Passed\nHemolysis ISO 10993-A Passed\nProthrombin Time Assay -ISO ISO 10993A4 Passed\nSystemic toxicity (IVi njection) ISO 10993-11 Passed\nRabbit Pyrogen Test (material mediated) ISO 10993-11 Passed\nPredicate ISubject\nTechnological\nComparison:\nFeature MCS Predicate Devices HES Predicate Subject\nDevices Devices\nIndications for Use Intended for the endovascular embolization Same Same\nof intracranial aneurysms and other\nneurovascular abnormalities such as\narteriovenous malformations and\narteriovenous fistulae. The MCS is also\nintended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an\naneurysm or other vascular malformation\nand for arterial and venous embolizations\nIin the peripheral vasculature.\nDevceOvrvew An implantabte coil attached to ad elivery Same Same\npusher via a polyolefin elastomer material.\nThe delivery pusher contains radiopaque\n_______\n\nSpecialI 510(k)\nMirroPlex Embolic System (MICS) & ilydroCoil Enmholie System (LIES)\nwvith V-Treqk Advanced Delivery Pusher\n4CA~rcio(VcIntI(,f\npositioning markers at the distal end. The\nproximal end is inserted into a hand held\nbattery powered Detachment Controller.\nwhen the Detachment Controller is\nactivated, the flow of electrical current\nheats the polyolefin elastomer filament,\nresulting ind etachment of the implant\nsegment. The Detachment Controller is\nand sold separately.\n_________________packaged _______________\nCoil shape Helical, 3D Same Same\nCoil OD (mm) 1-24 1-24 Same\nRestrained coil 1-68 1-50 Same\nlength (cm)\nMain coil wire Platinum/Tungsten (92/8%) alloy Same Same\nmaterial\nCoupler Material Platinum (90%)/ iridium (10%) Same Same\nAdhesive Material DYMAX 11 28-AM-VT UV Adhesive Same Same\nStretch resistance Polyolefin Elastomer or PET PET Same\nfilar material\nImplant-to-pusher Polyolefin elastomer Same Same\nmaterial\nDelivery method V-Trak delivery pusher V-Tralk delivery V-Trak\npusher Advanced\ndelivery\n________________________________ ________________I pus her'\n1The subject device is the same as the predicate devices with the exception of the modified V-\nTralk Advanced deliver pusher. Other than the colorant in the PET connector tube, the V-Trak\nAdvanced delivery pusher is essentially the same as the cleared V-Tralk delivery pusher. The MCS\nand HES devices with the 'J-Trak Advanced delivery pusher are the same with regard to intended\nuse and principal of operation. Any differences in technological characteristics do not introduce\nany new issues of safety or effectiveness. Therefore, it is our conclusion that the MCS and I-IS\ndevices with the V-Trak Advanced delivery pusher is substantially equivalent to the predicate\ndevices.\nSummary of Substantial\nEquivalence:\nThe subject devices are the same as the predicate devices with regard to intended use and principal of operation.\nAny differences in technological characteristics do not introduce any new issues of safety or effectiveness.\nTherefore, it is our conclusion that the MCS and HIES devices with the V-Tralk Advanced delivery pusher is\nsubstantially equivalent to the predicate devices.\n\nOF HEALTH & HUMAN SERVICES Public Health Service\n*DEPARTMENT\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocturnn Control Center - W066-0609\nSilver Spring, MID 20993-M02\nDecember 19. 2013\nMicroVention Terumo\nc/o Ms. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\nMicroVention, Incorporated\n1311 Valencia Avenue\nTustin, CA 92780\nRe: K 132952\nTrade/Device Name: Microplex Coil System (MCS), Hydrocoil Embalic System (HES)\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG, KRD\nDated: November 18, 2013\nReceived: November 21, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR.H does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 ,P arts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCER Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\n\nPage 2 - Ms. Laraine Pangelina\nde vice-related adverse events) (21 CER 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhtto://www.fda.Qov/MedicalDevices/ResourcesforYou/Industrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCER Part 803), please go to\nhtti)://www.fda.gov/MedicalDevices/Safewy/ReuortaProblem/default.htm for the CDRJ-'s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.eov/MedicalfDevices/ResourcesforYou/Industrv/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos Pefta, Ph.D.\nDirector\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 32952\nDevice Name: MicroPlex Coil System (MCSI. HydroCoil Embolic System (HES)\nIndications For Use:\nIntended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. Also intended for vascularoclusion of blood vessels within the\nneurovascular system to permanently obstruct blood flow to\nan aneurysm or other vascular malformation and for arterial and venous embolizations\nin the peripheral vasculature.\nPrescription Use AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of I"
  }
}