{
  "source_pdf": "embolic-coil--penumbra--penumbra-smart-coil--510k.pdf",
  "device_name": "penumbra-smart-coil",
  "manufacturer": "penumbra",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Smart Coil functions to selectively embolize targeted segments of the vasculature by packing a sufficient quantity of bare platinum coils to achieve occlusion in an identical fashion to the Penumbra Coil System. The Smart Coil System consists of three components: a Coil Implant attached to a Detachment Pusher and a Detachment Handle.",
    "sizing_specs": "|                         | Penumbra Coil System                                                                                                                                                                                                                               | Penumbra Smart Coil                               |  |\n|-------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------|--|\n| Classification          | Class II, HCG, KRD                                                                                                                                                                                                                                 | Same                                              |  |\n| Indications<br>for Use  | Indicated for the embolization of:<br>• Intracranial aneurysms<br>• Other neurovascular abnormalities<br>such as arteriovenous malformations<br>and arteriovenous fistulae<br>• Arterial and venous embolizations in<br>the peripheral vasculature | Same                                              |  |\n| Materials               |                                                                                                                                                                                                                                                    |                                                   |  |\n| Coil Implant            | Platinum/Tungsten, Nitinol. Adhesive                                                                                                                                                                                                               | Platinum/Tungsten, Nitinol, Polymer,<br>Adhesives |  |\n| Inner Coil              | Stainless Steel, Polymer,<br>Platinum/Tungsten, Nitinol                                                                                                                                                                                            | Same                                              |  |\n| Detachment Handle       | Plastic                                                                                                                                                                                                                                            | Same                                              |  |\n| Dimensions/Shape        |                                                                                                                                                                                                                                                    |                                                   |  |\n| Coil Secondary Diameter | 2-32 mm                                                                                                                                                                                                                                            | 1-18 mm                                           |  |\n| Coil Length             | 1-60 cm                                                                                                                                                                                                                                            | Same                                              |  |\n| Coil Secondary Shape    | Complex, Helical (Curve), J                                                                                                                                                                                                                        | Complex, Helical (Curve)                          |  |\n| Pusher Length           | 175<br>cm                                                                                                                                                                                                                                          | 185<br>cm                                         |  |\n| Sterilization           |                                                                                                                                                                                                                                                    |                                                   |  |\n| Sterilization Method    | EtO                                                                                                                                                                                                                                                | Same                                              |  |",
    "indications": "The Smart Coil is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": null
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7
  }
}